OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
1,2252,12/1/2017 3:15:00 PM,MAIN,Partially Closed,Open,12-16 hours,47,123456,REPAIR COMPLETED,12/2/2017 12:00:00 AM,177898,1/31/2017 11:30:00 PM,CORROSION AND FITTING/JOINT,AGE,CUTOUT,N/A,"6"" 93563, 94817, 93902,1139; 18""- 1264, 92862,1142",,353,353,CATEGORY 2,6961,125,LANCASTER ST W,134292,1.6,0.3,450,1937,CI,Y,3521d297-1a2e-4e7b-a071-fc53ed87e965,GIS_DATA,10/3/2018 2:42:09 PM,541741.1448,4812353.8463
7874,1311,3/26/2001 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6116,76,CLOVERDALE CRES,4101323,,,13,1965,XXX,Y,72445d62-16a8-43c1-9733-56b06015b077,DAVIDV,12/15/2011 3:38:28 PM,539253.7576,4807874.5871
7875,1325,9/6/2006 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,162230,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13207,47,WREN CRES,4099987,,,25,1967,XXX,Y,3bdc8931-31c0-4090-a07a-a6847781dd97,DAVIDV,12/15/2011 3:38:28 PM,545329.4589,4810392.1
7876,1328,9/11/2006 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6498,382,GREENBROOK DR,4642530,,,25,1964,PVC,Y,f75ad0b1-5b2a-4125-8ad5-2b9a037debd7,DAVIDV,12/15/2011 3:38:28 PM,539592.5208,4808291.4459
7877,1308,1/27/2000 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22846,224,MONTGOMERY RD,4100648,,,25,1967,XXX,Y,5a3c5d03-0899-4899-95e7-278bc5cbb682,DAVIDV,12/15/2011 3:38:28 PM,543897.8495,4810175.3637
7878,1312,8/11/1998 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5421,152,WESTHEIGHTS DR,4104575,,,25,1974,XXX,Y,0c575f03-7d3f-44ea-b691-d33a969c4428,DAVIDV,12/15/2011 3:38:28 PM,538063.0983,4808117.2296
7879,1321,5/23/2006 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22124,,RIVER RD E,4138965,,,150,1976,XXX,Y,e82585b3-df56-4d38-8038-536ef084072b,DAVIDV,12/15/2011 3:38:28 PM,547018.7513,4808295.7817
7880,1326,10/30/2006 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,602405,,BLEAMS RD,4659302,,,25,2012,PVC,N,b8f9e9df-09e7-4013-9acc-0e43065d18df,DAVIDV,12/15/2011 3:38:28 PM,538558,4805205
7881,2047,3/12/2015 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126895,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11399,251,MILL ST,4101475,,,,,,N,536f67ed-4ec6-470e-b0d2-7e916e639d6a,DAVIDV,4/15/2015 12:00:00 AM,541546.9539,4809431.1521
7882,1324,6/26/2006 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10973,2969,KINGSWAY DR,4095182,,,150,1975,XXX,Y,04df3fcf-e2a1-448a-93dc-0818ba726403,DAVIDV,12/15/2011 3:38:28 PM,545344.7332,4808248.5222
7883,1718,1/6/2012 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59252,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6743,29,DUKE ST E,4087857,,,0,,XXX,N,ba670836-f7c2-4f8a-88da-c0e9fef0748c,DAVIDV,3/7/2013 12:00:00 AM,541452.0388,4810981.0436
7884,1310,6/23/2005 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10703,10,MANITOU DR,4096271,,,50,1976,XXX,Y,50e20f5e-72d2-4c0f-aa80-7d3c65322f28,DAVIDV,12/15/2011 3:38:28 PM,544225.7338,4807510.8402
7885,1309,12/30/2000 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9926,24,DONALD ST,4096468,,,13,1976,XXX,Y,00a4e0cd-e893-4d28-b324-f40b69f66fa8,DAVIDV,12/15/2011 3:38:28 PM,543332.6691,4811095.1724
7886,1407,10/27/2009 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,15782,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1249,136,GLASGOW ST,4736474,,,300,2017,PVC,N,9b14718d-36b0-4db7-838b-8fbc71796e07,DAVIDV,12/15/2011 3:38:28 PM,539296,4811193
7887,1319,12/4/2006 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10476,32,SCHUELLER ST,4127031,,,25,2003,XXX,Y,0eaeb433-06db-450d-b658-2517e59862a1,DAVIDV,12/15/2011 3:38:28 PM,543159.7299,4814098.5558
7888,1323,5/6/2006 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,156348,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,600416,385,FAIRWAY RD S,4096289,,,50,1990,XXX,Y,1c46be4f-756e-406d-a649-c1c0300fc166,DAVIDV,12/15/2011 3:38:28 PM,545171.1073,4807724.9366
8002,1313,12/28/1999 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21422,231,BIEHN DR,4125488,,,25,1987,XXX,Y,ffb4fc64-44ae-4488-aea5-13252ca20bd9,DAVIDV,12/15/2011 3:38:28 PM,544026.8096,4804268.5239
8003,1314,1/19/1999 12:00:00 AM,SERVICE,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12575,28,SCHWEITZER ST,4742364,,,25,2018,PE,N,4f731e20-4052-4cd8-aa66-94a85542f15c,DAVIDV,4/9/2019 12:00:00 AM,542651.0669,4814235.0844
8004,672,12/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23230,80,MONTCALM DR,26950,,,200,1965,DI,Y,d2434202-a008-4227-a8a8-79c1b85e6912,DAVIDV,12/15/2011 3:38:27 PM,545085.796,4811699.5566
8005,89,1/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11606,204,STIRLING AVE S,76747,,,150,1940,CI,Y,35a835f9-b48c-4b7d-90c6-92fff123d902,DAVIDV,12/15/2011 3:38:26 PM,541766.446,4810003.0624
8006,702,4/9/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,104704,130,HAYWARD AVE,18210,,,200,1967,CI,N,03202ae8-76a0-48ca-a456-077b922a7b68,DAVIDV,12/15/2011 3:38:27 PM,543100.5658,4808264.9789
8007,67,4/28/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11413,347,MILL ST,26730,,,,,,N,2b7d9979-3508-4727-b20d-54a50b6a4e9c,DAVIDV,12/15/2011 3:38:26 PM,541780.3472,4809275.6852
8008,1230,10/10/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,202140,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8898,,KING ST W,21430,,,250,1889,CI,N,165cfcf3-4759-43e2-850f-524096f3d37c,DAVIDV,12/15/2011 3:38:27 PM,540126,4811431
8009,814,12/21/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23238,34,WAYNE DR,40740,,,,,,N,a240c17a-4d28-4392-97fe-206d5162f2a7,DAVIDV,12/15/2011 3:38:27 PM,545313.7565,4810577.3048
8010,73,12/19/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11103,17,BISMARK AVE,76420,,,150,2009,PVC,N,1431fd09-add6-4eea-a265-f44f2fe78cb0,DAVIDV,12/15/2011 3:38:26 PM,540361,4811944
8011,728,11/16/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,47d945a5-d82e-4db9-8a46-42b5eb858dde,DAVIDV,12/15/2011 3:38:27 PM,543182.7566,4812671.5729
8012,1113,3/7/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170562,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12095,80,FLORENCE AVE,14690,,,,,,N,d9a5c6eb-e57a-4e2d-84b0-0962f6faa35e,DAVIDV,10/25/2021 9:28:32 AM,545675.1875,4808882.1138
8013,468,1/18/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6508,143,WESTMOUNT RD E,42520,,,300,1959,CI,Y,cd5ff175-73f0-46c9-80b9-0130cdc32732,DAVIDV,12/15/2011 3:38:26 PM,539790.4503,4808681.9576
8014,174,1/13/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,cec67b18-68fe-4a75-b82f-27168e0616fa,DAVIDV,12/15/2011 3:38:26 PM,543639.6756,4809696.0133
8015,1678,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6336,131,GLEN RD,136126,,,150,2017,PVCO,N,fd99993e-cc6b-4ffc-8fdf-14006a471b71,DAVIDV,12/15/2011 3:38:26 PM,540675.8244,4809468.2608
8016,410,2/16/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70353,62,NOEL CRES,27910,,,100,1958,CI,Y,8d87fdac-6285-481b-9fdd-74fb88d23420,DAVIDV,12/15/2011 3:38:26 PM,544577.4443,4809807.8834
8017,924,2/6/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10747,890,COURTLAND AVE E,8430,,,300,1970,DI,N,deb34e14-f052-4919-ba83-691c63254ad7,DAVIDV,12/15/2011 3:38:27 PM,543202.9044,4808382.2659
8018,1130,4/23/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,172723,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21220,392,WESTHEIGHTS DR,42130,,,300,1974,DI,Y,0a84898a-d197-4938-85d3-2f61cba6b9cb,DAVIDV,12/15/2011 3:38:27 PM,537698.2745,4807404.1581
8019,70,2/25/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11490,164,MERNER AVE,98392,,,150,2014,PVCO,N,b9cc8fdc-a06e-444c-b86f-b040fc5e7711,DAVIDV,12/15/2011 3:38:26 PM,542639.5635,4811041.2121
8020,435,2/13/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22901,66,WEDGEWOOD DR,41460,,,150,1958,CI,Y,227c08a8-119e-4ffa-b7ba-9d4b5d949589,DAVIDV,12/15/2011 3:38:26 PM,543533.8493,4811096.363
8021,810,1/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23116,42,TUPPER CRES,38490,,,150,1966,CI,Y,7b7a2206-6e79-43c4-b1a5-1b7840f953cc,DAVIDV,12/15/2011 3:38:27 PM,544952.553,4812401.6942
8022,698,11/26/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13177,33,CARNABY CRES,5510,,,150,1967,CI,Y,9b6a88d1-0c7f-438f-98c0-fd03b2b60209,DAVIDV,12/15/2011 3:38:27 PM,545507.4679,4811208.7637
8023,92,9/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1266,210,GLASGOW ST,79000,,,300,2013,PVCO,N,87145d23-d418-4c40-bc7d-96f4f6455a58,DAVIDV,12/15/2011 3:38:26 PM,539020.664,4811088.1728
8024,1295,1/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5724,17,RUBY ST,72730,,,150,2005,PVC,N,65adfa46-fa5d-48d2-9c77-aaa9d1e71a88,DAVIDV,12/15/2011 3:38:27 PM,540760,4809783
8025,1366,2/11/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4620,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10954,479,GREENFIELD AVE,17400,,,,,,N,3efb365d-07f8-48df-808d-2a10fce168f4,DAVIDV,12/15/2011 3:38:28 PM,544795.1579,4808266.2233
8026,305,3/13/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13316,119,PLYMOUTH RD,76727,,,150,2010,PVC,N,ef4fe908-6aa2-44cd-8f4b-4cfc9c0a05f3,DAVIDV,12/15/2011 3:38:26 PM,543643.6066,4809161.8411
8027,1341,1/17/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3475,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23174,93,KINGSTON CRES,22200,,,150,1966,CI,Y,1092fdd4-37f9-440f-935b-fbd7dd1ab460,DAVIDV,10/25/2021 9:30:44 AM,545348.0624,4811698.8132
8028,1384,4/30/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,9288,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11743,436,OTTAWA ST S,95460,,,,,,N,e9f999c9-9b13-4951-aee7-baea12cd9d9e,DAVIDV,12/15/2011 3:38:28 PM,542107.393,4808842.8771
8029,741,9/5/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13197,131,RENNIE DR,32170,,,150,1963,CI,Y,c0e94a96-cf7f-4fa3-b1e0-b8bb502953bd,DAVIDV,12/15/2011 3:38:27 PM,545169.9458,4810075.3555
8030,957,9/19/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5418,48,BLUE SPRUCE CRT,3620,,,150,1973,DI,Y,5fffe285-cb2b-49a9-9533-7db349d93c61,DAVIDV,12/15/2011 3:38:27 PM,537843.8635,4807693.072
8031,1834,3/21/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,79095,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10141,26,EDMUND RD,11480,,,150,1949,CI,Y,7cda0dff-d4ff-4664-90b9-4345319e1ca0,DAVIDV,2/7/2014 12:00:00 AM,543263.2884,4809952.1172
8032,1835,3/21/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,79063,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15895,122,LOIS ST,33410,,,150,1958,CI,Y,d2924d57-7add-45ea-9440-0b093cc98a9e,DAVIDV,2/7/2014 12:00:00 AM,543358.6137,4812063.4675
8033,1836,3/19/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78943,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,cf131a39-ecde-4063-b8e9-d5b95c7a7f8f,DAVIDV,2/7/2014 12:00:00 AM,545414.2808,4811783.2546
8034,1838,3/10/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78617,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10044,374,PROSPECT AVE,31180,,,150,1954,CI,Y,88b4386d-a04a-4b8d-9d08-8b90ff8cee9c,DAVIDV,2/7/2014 12:00:00 AM,544393.1625,4809545.0642
8035,1839,3/7/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78575,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,21840,201,WOODHAVEN RD,43910,,,150,1954,CI,Y,487a920c-8d89-4904-82b6-ba6296f5c0b8,DAVIDV,2/7/2014 12:00:00 AM,544273.334,4807909.7523
8036,1840,3/6/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78528,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,15747,27,ELKINGTON DR,84154,,,150,1959,CI,Y,07b60047-4eda-427d-9777-edb828a5821a,DAVIDV,2/7/2014 12:00:00 AM,543734.9082,4812141.834
8037,1842,3/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78429,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15816,78,CONFEDERATION DR,7760,,,150,1966,CI,Y,8d8c2af1-ce55-49dd-b5d8-164629aad9ff,DAVIDV,2/7/2014 12:00:00 AM,544898.178,4812232.9628
8038,1843,3/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78353,,FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,23179,126,INDIAN RD,20260,,,150,1967,CI,Y,bfda303e-3b28-48e5-97f9-f7c47848c2fb,DAVIDV,2/7/2014 12:00:00 AM,545452.321,4811568.8171
8039,1844,3/2/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78354,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,603851,146,CORNELL AVE,8060,,,150,1958,CI,Y,29a9ef2c-f2c2-416f-a84d-5fce531f4df5,DAVIDV,2/7/2014 12:00:00 AM,543359.2684,4808988.118
8040,1845,2/28/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78243,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,22879,170,MANCHESTER RD,85458,,,150,1962,DI,Y,03b74ba2-6666-40d8-87d8-40c8c6d3ffc1,DAVIDV,2/7/2014 12:00:00 AM,543888.0887,4810961.1501
8041,1846,2/27/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78195,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,13265,140,MONTGOMERY RD,27160,,,150,1951,CI,Y,df0cd825-65e5-485a-bc9f-5420e95664c9,DAVIDV,2/7/2014 12:00:00 AM,543854.804,4809871.5176
8042,1847,2/23/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78102,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,6966,547,WELLINGTON ST N,41690,,,300,1929,CI,Y,8322c43b-63a9-4077-8f44-a83f7bb117a9,DAVIDV,2/7/2014 12:00:00 AM,542111.3676,4812325.9196
8043,1848,2/22/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78058,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,12661,1099,GUELPH ST,59960,,,150,1957,CI,Y,88953970-2938-4287-9bca-698fb628642d,DAVIDV,2/7/2014 12:00:00 AM,542723.7774,4813030.869
8044,1849,2/20/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77999,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,11490,160,MERNER AVE,98392,,,150,2014,PVCO,N,e7a3c396-65b4-4ee1-9e90-8749df77c5e2,DAVIDV,2/7/2014 12:00:00 AM,542635.8992,4811048.8368
8045,1850,2/20/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77998,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,1284,42,ABERDEEN RD,290,,,150,1958,CI,N,79c0028a-f93e-4a69-969c-99dcf35c5ea6,DAVIDV,2/7/2014 12:00:00 AM,538221.2804,4810851.312
8046,1851,2/20/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78016,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,10771,67,KINZIE AVE,22490,,,150,1960,CI,Y,26cfbf63-38ed-4ede-9ac8-9e4acf21cea6,DAVIDV,2/7/2014 12:00:00 AM,545552.4644,4809012.8517
8047,1852,2/19/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77947,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6224,150,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,818630ef-7a89-4094-ace3-80f61b6e7612,DAVIDV,2/7/2014 12:00:00 AM,539360.0358,4808188.9101
8048,1854,2/15/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77927,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,8861,88,ABERDEEN RD,136824,,,150,,PVC,N,bb455ad5-498e-4586-b70d-63bc402dab67,DAVIDV,2/7/2014 12:00:00 AM,538144.6902,4810974.0492
8049,1856,2/8/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77523,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10146,126,JACKSON AVE,20530,,,150,1947,CI,Y,efa90634-8b06-44c5-bfd8-ec9592cedb30,DAVIDV,2/7/2014 12:00:00 AM,543616.2743,4809945.0142
8050,1857,2/8/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77528,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15862,98,QUEENSTON CRES,31880,,,150,1966,CI,Y,35acce3a-81df-4163-aec9-d29c76924f80,DAVIDV,2/7/2014 12:00:00 AM,545370.8069,4811850.4509
8051,1858,2/9/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77562,,CORROSION,CORROSION,,,,,,,CATEGORY 1,15911,10,CONFEDERATION DR,7730,,,150,1966,CI,Y,a42e8ad3-d974-4fe2-bbdd-ddac3459d267,DAVIDV,2/7/2014 12:00:00 AM,544620.734,4812100.6368
8052,1859,2/9/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77563,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,12413,25,HAMEL AVE,17950,,,150,1964,CI,Y,9011255b-f042-492c-90ad-f1b2f40373f7,DAVIDV,2/7/2014 12:00:00 AM,541555.0112,4813653.6556
8053,1860,2/10/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77595,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,20774,8,WESTGATE WALK,42050,,,150,1959,CI,Y,6da3d133-7d11-4699-849e-ff98e8068619,DAVIDV,2/7/2014 12:00:00 AM,537931.9821,4811000.5251
8054,1861,2/5/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77327,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10379,153,OXFORD ST,29900,,,150,1947,CI,Y,61a59cca-9e7f-46b6-b1d1-7b0f551087df,DAVIDV,2/7/2014 12:00:00 AM,541498.1096,4813247.2996
8055,1862,2/1/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77140,,FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,20794,3,WESTFOREST TRAIL,88430,,,300,1988,DI,Y,07f1da4e-1ca3-4832-ad14-247d3887d44a,DAVIDV,2/7/2014 12:00:00 AM,537294.2212,4809064.0688
8056,1863,2/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77205,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13039,42,DANIEL AVE,8940,,,150,1964,CI,Y,d65c00a3-80eb-43c3-8c9c-62b40aae8eb2,DAVIDV,2/7/2014 12:00:00 AM,543335.3395,4814606.3278
8057,1865,2/1/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77140,,CIRCUMFERENTIAL AND FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,6105,,VICTORIA ST S,88430,,,300,1988,DI,Y,aaaadaba-26aa-4b64-bae3-348f58e664d5,DAVIDV,2/7/2014 12:00:00 AM,537293.1123,4809063.5281
8058,1866,1/30/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77016,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,20698,202,OVERLEA DR,29790,,,150,1967,CI,Y,0bba7433-83ae-4020-b83e-8a156640b470,DAVIDV,2/7/2014 12:00:00 AM,538890.8988,4808946.5013
8059,339,2/26/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1231,415,BELMONT AVE W,2010,,,300,1957,CI,Y,a69b26b1-45e4-4c61-8a00-866ec060ca52,DAVIDV,12/15/2011 3:38:26 PM,539405.4429,4810353.8618
8060,48,9/21/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1717,465,VICTORIA ST S,73200,,,600,2006,CPP,N,f6a72576-ea9c-4f10-985f-b330cba4f523,DAVIDV,12/15/2011 3:38:26 PM,539394,4810087
8061,33,1/19/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10138,185,SHELDON AVE N,34670,,,150,1946,CI,N,d4f4e29a-de8c-4f5b-9429-6df2ea387bd8,DAVIDV,12/15/2011 3:38:26 PM,543488.4291,4810209.008
8062,938,3/3/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,15,OTTAWA ST N,29200,,,,,,N,b84216eb-7865-4521-bcc7-4f0ea12cca74,DAVIDV,12/15/2011 3:38:27 PM,542871.3095,4810115.4007
8063,878,6/25/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8728,10,HAZELGLEN DR,18230,,,300,1968,DI,Y,1b22a404-1747-49f8-9b8a-f1e948f5efbe,DAVIDV,12/15/2011 3:38:27 PM,538509.8664,4809637.3831
8064,1344,1/18/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3506,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15884,11,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,0e09907f-49cb-4f5a-8fb3-e7a9b35afd85,DAVIDV,12/15/2011 3:38:28 PM,543918.4337,4812176.1388
8065,406,2/18/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22904,47,LYNDHURST DR,24600,,,150,1958,CI,Y,7129668a-dc0d-43b9-88e4-94741ccabb1e,DAVIDV,12/15/2011 3:38:26 PM,543682.8323,4810824.6184
8066,854,12/22/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20698,211,OVERLEA DR,29790,,,150,1967,CI,Y,dd3c98e4-c57a-4847-a956-7639c665cc67,DAVIDV,12/15/2011 3:38:27 PM,538856.8589,4808929.8951
8067,733,1/30/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9958,99,MONTEREY CRES,27100,,,100,1963,DI,Y,ed2db38f-80b4-453e-bbb0-685c94205f82,DAVIDV,12/15/2011 3:38:27 PM,543960.6478,4812576.8512
8068,266,1/27/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11743,453,OTTAWA ST S,29660,,,,,,N,1c8c083c-e54d-44db-8b6c-91973db0604c,DAVIDV,12/15/2011 3:38:26 PM,542087.0305,4808816.5705
8069,1024,7/21/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40174,150,VICTORIA ST N,81902,,,600,2008,PVC,N,e0ec6ced-be14-4b1e-acae-8bd67c9ba746,DAVIDV,12/15/2011 3:38:27 PM,541112,4811519
8070,860,2/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23216,131,GAY CRES,16000,,,150,1967,CI,Y,12f1600f-73ef-4784-9dd8-ae4049ad7e21,DAVIDV,12/15/2011 3:38:27 PM,545437.3854,4810780.4879
8071,61,1/23/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6693,61,HALLS LANE W,77534,,,300,2013,PVC,N,b9f97cbc-b0a6-471a-bf53-d941a037c9ed,DAVIDV,12/15/2011 3:38:26 PM,541104.3034,4810946.2788
8072,462,12/24/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11330,319,SPADINA RD E,77368,,,150,2011,PVCO,N,26c392d8-87e1-495c-a801-d547b3634b08,DAVIDV,12/15/2011 3:38:26 PM,541277.1435,4809708.9718
8073,87,1/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,103,STIRLING AVE S,76747,,,150,1940,CI,Y,b786b903-2bd1-4686-bd86-08e9b5bcb37d,DAVIDV,12/15/2011 3:38:26 PM,542033.0769,4810133.6047
8074,974,12/18/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6142,155,UPLANDS DR,38850,,,150,1974,CI,Y,a0650bdd-e8a9-4897-a2d0-1929716f8761,DAVIDV,12/15/2011 3:38:27 PM,539011.2303,4808005.854
8075,15,12/1/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9167,15,SCHNEIDER AVE,76066,,,150,2009,PVC,N,57b9ec6a-f855-45d2-802c-fdb6a5deb31b,DAVIDV,12/15/2011 3:38:26 PM,540849,4810276
8076,45,6/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10658,46,MT HOPE ST,76742,,,300,2010,PVC,N,bedae656-d082-496a-82c2-419a79a238b5,DAVIDV,12/15/2011 3:38:26 PM,539296.2552,4811572.1944
8077,69,3/20/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6191,62,SUMMIT AVE,37080,,,150,1964,CI,Y,e89f5b21-9b38-4295-802f-56683abbe779,DAVIDV,12/15/2011 3:38:26 PM,538746.8881,4808423.4213
8078,751,10/24/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11424,350,HOFFMAN ST,19590,,,150,1964,DI,Y,62d024cf-88c4-48ea-8ac8-96697beb789e,DAVIDV,12/15/2011 3:38:27 PM,541441.5727,4808713.5451
8079,512,9/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,47,SHIRLEY AVE,34900,,,150,1960,CI,Y,656d9710-b2cb-48ee-8121-5235a9cd05c0,DAVIDV,12/15/2011 3:38:27 PM,543361.9392,4812747.01
8080,388,12/19/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13260,50,DIXON ST,9450,,,600,1960,CPP,Y,f3d74835-0986-4b79-b1a3-befc05380ece,DAVIDV,12/15/2011 3:38:26 PM,543760.1271,4809299.4573
8081,28,7/3/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11330,310,SPADINA RD E,77368,,,150,2011,PVCO,N,4faf22a2-d2f2-477b-931f-c0e3155437f4,DAVIDV,12/15/2011 3:38:26 PM,541258.3228,4809700.3641
8082,1317,7/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5880,575,KING ST W,76569,,,250,1889,CI,N,d0ced53f-00e8-4c8c-9f11-d4f5f55f04d8,DAVIDV,12/15/2011 3:38:28 PM,540362,4811291
8083,218,3/4/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9840,15,LIBERTY AVE,77126,,,150,2012,PVCO,N,ebfd934e-45e7-4c89-b9b3-5f5c379fec2b,DAVIDV,12/15/2011 3:38:26 PM,542929.0855,4810918.4142
8084,1259,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2317,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20672,99,VISTA CRES,133140,,,150,2016,PVC,N,3fe1aa04-9457-4cf2-a849-a4df0688d123,DAVIDV,12/15/2011 3:38:27 PM,540013.9547,4809155.9942
8085,1276,10/31/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10073,53,FLORAL CRES,14660,,,150,1971,DI,Y,36af3231-8892-47be-a0bc-928d678174d4,DAVIDV,12/15/2011 3:38:27 PM,543674.9166,4809489.9333
8086,35,7/15/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6770,19,WEBER ST E,79238,,,,,,N,8e576c57-1a7a-4e2b-b071-4476cba7504d,DAVIDV,12/15/2011 3:38:26 PM,541539.2181,4811086.7097
8087,9,9/2/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11061,787,KING ST W,21390,,,250,1889,CI,N,a65ae746-799f-4a72-812a-a70926296927,DAVIDV,12/15/2011 3:38:26 PM,539766.5075,4811583.3724
8088,374,1/19/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1284,26,ABERDEEN RD,290,,,150,1958,CI,N,a2093169-4780-46d3-aad6-eef09548e25d,DAVIDV,12/15/2011 3:38:26 PM,538248.887,4810795.9237
8089,906,1/12/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20895,40,MEADOW CRES,26150,,,100,1969,DI,Y,4553157a-4058-4438-aa46-64c17925c056,DAVIDV,12/15/2011 3:38:27 PM,540383.396,4808736.2188
8090,588,11/11/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6498,336,GREENBROOK DR,76498,,,200,2010,HDPE,N,53df844e-92de-45f4-b2c2-8dd22a3c640f,DAVIDV,12/15/2011 3:38:27 PM,539706,4808401
8091,1402,10/5/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,17684,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10129,184,OTTAWA ST N,29230,,,,,,N,bbd83933-40ff-40fa-8596-c5eb56d0b3bf,DAVIDV,12/15/2011 3:38:28 PM,543217.5625,4810329.652
8092,159,2/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,62,BRICK ST,4430,,,150,1952,DI,N,48db4290-ed9f-48e7-bdad-93fd0d29ae05,DAVIDV,12/15/2011 3:38:26 PM,543001.6128,4810100.4506
8093,558,2/17/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15760,98,AVON RD,1340,,,200,1961,CI,Y,18124509-3605-4b5b-a0c0-3bf5ad01a236,DAVIDV,12/15/2011 3:38:27 PM,543997.6625,4812341.6919
8094,586,11/25/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,102994,76,GILMOUR CRES,16240,,,150,1962,CI,Y,82efb2cd-e9e8-416d-931b-b4cdd0e916fc,DAVIDV,12/15/2011 3:38:27 PM,540323.4245,4808157.5868
8095,106,1/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10185,399,WEBER ST E,40960,,,,,,N,2f2a0d13-bc43-480c-a350-8fe278591ff5,DAVIDV,12/15/2011 3:38:26 PM,543057.5128,4810310.0319
8096,909,2/15/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1311,93,ROSSFORD CRES,90648,,,,,,N,f81f5615-d2c7-4be9-a650-d9f3f17a0b00,DAVIDV,12/15/2011 3:38:27 PM,538277.609,4810198.977
8097,146,3/1/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9880,245,MELROSE AVE,76688,,,150,2010,PVC,N,5581db7d-0aab-4fe9-867f-5e3e7729381d,DAVIDV,12/15/2011 3:38:26 PM,542979.8714,4811128.2884
8098,1135,6/4/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,175473,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8668,80,SHADELAND CRES,34390,,,150,1972,DI,Y,339e8eaa-a3d8-4b9a-b142-a6fc72d2e8aa,DAVIDV,12/15/2011 3:38:27 PM,537522.4186,4809853.1998
8099,765,1/7/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15906,14,STRATHCONA CRES,36960,,,150,1965,DI,Y,4789f5fa-5f4f-4549-8234-8f36d7bdcb5d,DAVIDV,12/15/2011 3:38:27 PM,544686.9138,4812035.6505
8100,789,3/7/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15933,144,CONFEDERATION DR,7780,,,150,1966,CI,Y,2214ace2-b33f-418c-b5e4-3c8b00982643,DAVIDV,12/15/2011 3:38:27 PM,545080.5246,4812146.2413
8101,390,1/14/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13319,211,DIXON ST,76462,,,150,2010,PVC,N,b41985d3-e150-4ca2-9526-706f832ae5d1,DAVIDV,12/15/2011 3:38:26 PM,543538,4808911
8102,247,4/3/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9881,410,DUMFRIES AVE,133956,,,150,2016,PVC,N,7bd1f822-e18c-483d-af1a-2a91b07aca32,DAVIDV,12/15/2011 3:38:26 PM,543116.7586,4811127.7397
8103,1262,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2327,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,70,FOURTH AVE,133994,,,150,2017,PVC,N,4c98e97f-450e-44dc-b730-29c55da4e448,DAVIDV,12/15/2011 3:38:27 PM,544222.1501,4809039.9938
8104,1381,3/19/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,6795,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23188,102,INDIAN RD,20250,,,150,1967,CI,Y,77c07093-0207-4780-91f5-c9bad525d07e,DAVIDV,12/15/2011 3:38:28 PM,545373.7143,4811496.1085
8105,20,5/16/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11079,123,VICTORIA ST N,98272,,,600,2008,PVC,N,01760f39-51cd-4aa2-b1aa-823cf6ed7682,DAVIDV,12/15/2011 3:38:26 PM,541034,4811463
8106,328,9/16/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20668,102,GATEWOOD RD,15930,,,450,1956,CI,Y,8cbd8754-67bd-433f-8452-b951ba4f1900,DAVIDV,12/15/2011 3:38:26 PM,540019.6616,4808860.5663
8107,913,4/2/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6094,331,WESTWOOD DR,42910,,,300,1969,DI,Y,05b7b39e-b41f-4efc-845e-d781bccafb33,DAVIDV,12/15/2011 3:38:27 PM,537464.7868,4809990.9371
8108,398,12/2/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6513,34,HEARTH CRES,18320,,,150,1958,CI,Y,d8149e57-7754-4cf4-ad28-6e261d415bc1,DAVIDV,12/15/2011 3:38:26 PM,539780.497,4809335.0372
8109,979,6/28/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6813,4,CHARLES ST E,2500,,,300,1970,DI,N,e3c422c8-5749-4d35-8ea4-6a9b5ef649ca,DAVIDV,12/15/2011 3:38:27 PM,541392.8795,4810742.2145
8110,449,2/4/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23059,215,FERGUS AVE,14280,,,200,1959,CI,N,bbd14b32-61d1-4815-9094-388fcf13aa8f,DAVIDV,12/15/2011 3:38:26 PM,545504.0318,4809415.4357
8111,1219,4/14/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,191251,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8673,142,MARKWOOD DR,86864,,,150,1968,DI,Y,7047967f-ea08-4220-b05b-ab852733ace4,DAVIDV,12/15/2011 3:38:27 PM,537855.1409,4810012.1308
8112,155,2/13/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9762,,BECKER ST,1830,,,150,1952,CI,Y,4486aaa0-5c79-474f-825c-039409076f36,DAVIDV,12/15/2011 3:38:26 PM,542850.0327,4811801.4603
8113,1362,2/5/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4323,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21842,161,WOODHAVEN RD,43920,,,150,1954,CI,Y,967c2f9c-3b7f-43a6-9991-07c1256b9e90,DAVIDV,12/15/2011 3:38:28 PM,544424.7268,4807937.2523
8114,737,12/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6214,66,BUTTONWOOD DR,5160,,,150,1963,CI,Y,3db8d328-b571-4721-8912-a44e35f37fed,DAVIDV,12/15/2011 3:38:27 PM,539100.5587,4808546.2762
8115,684,2/10/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22896,87,DALEWOOD DR,8890,,,150,1966,CI,N,19a8879c-3cda-499b-b5e7-156d16725ea7,DAVIDV,12/15/2011 3:38:27 PM,544216.7283,4810276.3907
8116,402,3/12/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9932,44,KENWOOD DR,21210,,,150,1958,CI,Y,697807fd-ba61-45a9-aa03-30de0a1d8ddb,DAVIDV,12/15/2011 3:38:26 PM,543772.0975,4811308.8481
8117,401,6/29/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13226,106,KENNETH AVE,21040,,,150,1958,CI,Y,264d941b-00d2-4e74-a13b-905bc4881fea,DAVIDV,12/15/2011 3:38:26 PM,544396.9794,4809896.7282
8118,849,10/22/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23224,11,OLD YORK CRES,28590,,,150,1967,DI,Y,d5e4cacd-3211-40a0-a371-022ee2f0a79a,DAVIDV,12/15/2011 3:38:27 PM,545018.9982,4811564.7982
8119,980,7/31/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11111,361,WELLINGTON ST N,41640,,,200,1975,DI,Y,bf75087f-de93-4c9e-919a-955dbfb2a646,DAVIDV,12/15/2011 3:38:27 PM,541602.2658,4812039.8395
8120,1197,2/11/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189142,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10737,101,HARBER AVE,18070,,,200,1953,CI,Y,3afe0e4d-a1c0-4be4-aa28-6835a864c99c,DAVIDV,12/15/2011 3:38:27 PM,544019.3302,4808159.0046
8121,72,3/24/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8795,188,JOSEPH ST,59980,,,,,,N,81183cc1-ae65-476c-8644-18479ce17246,DAVIDV,12/15/2011 3:38:26 PM,540442.9822,4811034.8978
8122,1867,1/28/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76860,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,8534,61,WEST AVE,41850,,,200,1992,DI,Y,c048cdf1-5d25-45a3-81d3-9e6ca55ecd03,DAVIDV,2/7/2014 12:00:00 AM,540120.7798,4810148.9895
8123,1868,1/27/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76858,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,13173,49,FIRST AVE,14390,,,150,1957,CI,Y,413023ac-38ef-48af-97a6-f54c66ae58c6,DAVIDV,2/7/2014 12:00:00 AM,543974.0624,4809209.5116
8124,1869,1/26/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76857,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,9233,1065,KING ST E,94198,,,,,,N,af9300a0-87b7-4523-a356-4f96b8d092c2,DAVIDV,2/7/2014 12:00:00 AM,542752.9341,4810027.0601
8125,1870,1/26/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76852,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,9931,217,LYNDHURST DR,24640,,,150,1958,CI,Y,d7949b54-e356-42fc-b364-2b7e6e5d9994,DAVIDV,2/7/2014 12:00:00 AM,543857.9628,4811335.106
8126,1871,1/25/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76818,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,23146,150,HICKSON DR,18680,,,150,1960,CI,Y,7768cf78-162d-4f5b-81f6-c2c63f80a303,DAVIDV,2/7/2014 12:00:00 AM,544468.737,4811322.384
8127,1872,1/23/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76693,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10273,49,HALIFAX DR,17800,,,150,1966,CI,Y,d7deebfa-ef2d-4e6c-9970-1fb02fd99b01,DAVIDV,2/7/2014 12:00:00 AM,544872.2399,4812450.2682
8128,1873,1/19/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76596,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6407,59,WILLIAMSBURG RD,43340,,,300,1959,CI,Y,47c8909d-3344-44e8-8adb-d1a9f2965ca0,DAVIDV,2/7/2014 12:00:00 AM,539924.3865,4807304.1732
8129,1874,1/18/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,76567,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,8719,37,INWOOD DR,20430,,,150,1966,CI,Y,295e4bd6-f8bb-418f-87b9-ddeeba7d4253,DAVIDV,2/7/2014 12:00:00 AM,538220.8783,4810516.4974
8130,1875,1/8/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75958,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,15863,417,CARSON DR,5620,,,200,1966,DI,Y,29c4ea15-0523-4643-b072-fbec8d3eefd4,DAVIDV,2/7/2014 12:00:00 AM,544709.7708,4811904.6623
8131,1876,1/7/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75957,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6578,50,YAGER AVE,44190,,,150,1959,CI,Y,184207f2-bc07-4afb-a7d1-2fad567223f1,DAVIDV,2/7/2014 12:00:00 AM,540949.7312,4808375.2077
8132,1877,1/8/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75970,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,12094,119,FLORENCE AVE,14700,,,,,,N,d8d20f8d-072b-4033-b474-4f44f5ccc586,DAVIDV,10/25/2021 9:33:19 AM,545783.342,4808969.2432
8133,1878,1/1/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75696,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11523,6,HOFFMAN ST,19660,,,150,1956,CI,N,a1bf6fcb-9747-4cac-9926-ceffdd0d96e0,DAVIDV,2/7/2014 12:00:00 AM,542289.0496,4808871.9032
8134,1879,1/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75865,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6515,150,SWEETBRIAR DR,37210,,,150,1962,DI,Y,f4388e66-4ba0-4ab2-9f4c-def01118892a,DAVIDV,2/7/2014 12:00:00 AM,539787.3094,4807822.4194
8135,1880,1/5/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75869,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,20672,29,VISTA CRES,133134,,,150,2016,PVC,N,477660df-e416-4434-9b84-cd567be2bbaa,DAVIDV,2/7/2014 12:00:00 AM,540093.9416,4809018.5948
8136,1881,1/5/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75870,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,10450,46,DOWNEY ST,9990,,,150,1955,CI,Y,c68fe6bf-25de-4cce-b961-20847986e91a,DAVIDV,2/7/2014 12:00:00 AM,541475.0004,4813366.2092
8137,1882,1/5/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75872,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,70062,72,MEADOW CRES,90256,,,150,1969,DI,Y,0fe7f048-b29f-41b9-addc-1a79a5c882ad,DAVIDV,2/7/2014 12:00:00 AM,540401.9852,4808653.1792
8138,1884,1/6/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75873,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,23240,68,CONWAY DR,7950,,,,,,N,cabf1725-4aa0-4a41-925e-0fbb8969cc83,DAVIDV,2/7/2014 12:00:00 AM,545291.5458,4810757.0044
8139,1131,4/27/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,173118,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9723,,BLEAMS RD,85956,,,450,2002,PVC,Y,0650baf9-cf34-4097-8c0d-d902edbcecff,DAVIDV,12/15/2011 3:38:27 PM,540949.6786,4805600.88
8140,1405,10/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,18551,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,NA,NA,0,,,,,,N,6b0439bb-b9db-4144-b228-43b612d85586,DAVIDV,12/15/2011 3:38:28 PM,534552.3803,4810209.6512
8141,982,8/3/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5421,170,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,24f98ea7-3505-4cec-acf1-5ae6b28d3f82,DAVIDV,12/15/2011 3:38:27 PM,538057.9976,4808052.2471
8142,522,3/15/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,1cb8499b-eaa9-436e-b33b-7282275923a5,DAVIDV,12/15/2011 3:38:27 PM,546094.4716,4808662.5265
8143,584,1/2/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6217,401,FOREST HILL DR,14870,,,200,1962,CI,Y,66567f74-cb58-4ed8-82a5-2e50b9e2275c,DAVIDV,12/15/2011 3:38:27 PM,539322.4344,4808462.7692
8144,1280,11/2/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,38,INGLESIDE DR,64610,,,150,1970,PVC,Y,e6a729dc-bf79-4157-b4dd-f8c8283727d9,DAVIDV,12/15/2011 3:38:27 PM,537974.8572,4809786.299
8145,596,2/9/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6499,289,VILLAGE RD,40150,,,150,1962,CI,Y,59e316f7-e7f8-4a20-ae78-72086e387d4f,DAVIDV,12/15/2011 3:38:27 PM,539681.4454,4808237.6797
8146,392,1/29/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10083,178,DOON RD,156978,,,150,1958,CI,Y,5e658d93-ccdd-4716-b6a7-7a6715367176,DAVIDV,12/15/2011 3:38:26 PM,543434.5193,4809088.5333
8147,1217,4/3/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190755,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6899,390,COURTLAND AVE E,8490,,,300,2015,DI,N,8becf031-fdd3-4695-8a73-ca081c96009c,DAVIDV,12/15/2011 3:38:27 PM,542163.9489,4809597.6302
8148,131,2/13/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11496,290,EAST AVE,78574,,,,,,N,eac5d3c7-d709-48a6-858c-c4b509de389b,DAVIDV,12/15/2011 3:38:26 PM,542794.1021,4810939.9054
8149,79,8/23/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10381,355,LANCASTER ST W,23310,,,450,1937,CI,Y,e2b90acc-7b42-4325-9294-d0635e0ba972,DAVIDV,12/15/2011 3:38:26 PM,541705.6806,4813166.0848
8150,74,7/7/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10067,644,ROCKWAY DR,33050,,,300,1935,CI,Y,7dc03fb5-6544-48b4-a61b-c07177bfd0bf,DAVIDV,12/15/2011 3:38:26 PM,543248.4673,4809586.7566
8151,564,11/14/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10973,2969,KINGSWAY DR,22360,,,450,1962,CI,Y,48ca9949-55bc-4765-8453-3e9e8e589e8b,DAVIDV,12/15/2011 3:38:27 PM,545327.6081,4808225.7465
8152,202,3/2/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,9d838527-18e6-46a9-a20d-d648a6f7b81c,DAVIDV,12/15/2011 3:38:26 PM,543562,4810134
8153,861,2/19/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23216,75,GAY CRES,16000,,,150,1967,CI,Y,f328c4ed-5175-4d29-8ac1-b523f91fe037,DAVIDV,12/15/2011 3:38:27 PM,545504.9928,4810613.3581
8154,873,11/13/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6205,12,FORESTWOOD DR,15060,,,150,1968,CI,Y,3e9c0845-8103-42f2-8f0b-7fda7ed15d99,DAVIDV,12/15/2011 3:38:27 PM,538745.808,4807723.9557
8155,598,10/26/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6288,455,GREENBROOK DR,76497,,,200,2010,HDPE,N,aded76d4-2d11-4602-8d8b-b590fc240afa,DAVIDV,12/15/2011 3:38:27 PM,539481,4808065
8156,1412,11/20/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20252,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,6a3d88d2-9cd7-43c7-8b8b-383dbbefdc18,DAVIDV,12/15/2011 3:38:28 PM,543183.4453,4812670.7561
8157,152,2/1/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11230,28,WOODWARD AVE,44090,,,150,1951,CI,Y,604265b1-fc47-40f8-8124-2d22abff0465,DAVIDV,12/15/2011 3:38:26 PM,540935.2987,4812477.2176
8158,1244,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,204324,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22293,338,MORRISON RD,27440,,,300,1979,DI,Y,a8abe2e9-db16-499b-9e52-3661befaf9d2,DAVIDV,12/15/2011 3:38:27 PM,547369.5177,4809068.649
8159,1033,10/27/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10756,100,HANSON AVE,93272,,,200,1959,DI,Y,164e4fdc-b617-4145-82ab-386056f31e8d,DAVIDV,12/15/2011 3:38:27 PM,542719.9687,4808239.6596
8160,1074,1/29/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169034,,CORROSION,OTHER,,,,,,,CATEGORY 1,13316,53,PLYMOUTH RD,86556,,,150,2010,PVC,N,a1f0255a-138e-40b9-bce8-15e2f65cfe9f,DAVIDV,12/15/2011 3:38:27 PM,543624.2404,4809318.3661
8161,1145,8/16/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,180205,,CORROSION,OTHER,,,,,,,CATEGORY 1,10094,39,HILLMOUNT ST,19530,,,150,1967,CI,Y,3256f35c-8e0c-4036-aede-ef4ae8512524,DAVIDV,12/15/2011 3:38:27 PM,543608.4577,4808036.6405
8163,1543,12/1/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,37549,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,6137,330,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,0bda531a-ba76-41a0-bbb6-403764ef8bf6,DAVIDV,12/15/2011 3:38:27 PM,538932.6249,4807977.6049
8164,1095,2/17/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169772,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9874,16,FIFE AVE,14330,,,150,1953,CI,Y,f1f58936-c343-42e8-8da4-639ae96c2553,DAVIDV,12/15/2011 3:38:27 PM,542922.7837,4811750.3536
8165,1509,10/25/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35724,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13191,272,KENNETH AVE,21070,,,150,1962,CI,Y,2e449d63-220e-4e1b-bafb-9e17c9494f36,DAVIDV,12/15/2011 3:38:28 PM,544970.3174,4810066.9712
8166,1120,3/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170942,,FITTING/JOINT,OTHER,,,,,,,CATEGORY 1,9844,293,MELROSE AVE,76690,,,150,2010,PVC,N,7da31a01-52fa-4c91-b519-c1c618a71aea,DAVIDV,12/15/2011 3:38:27 PM,543076.6899,4811007.2493
8167,1565,1/2/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38859,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,11496,268,EAST AVE,78574,,,,,,N,7adb983a-94db-461d-968e-4684aae53f50,DAVIDV,12/15/2011 3:38:27 PM,542790.7312,4810947.0661
8168,1627,6/1/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,45972,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,5410,7,WINDING WAY,43730,,,150,1975,DI,Y,e6f70f0e-51c9-414d-a339-298c72eda55a,DAVIDV,12/15/2011 3:38:26 PM,537527.3817,4807418.0728
8169,1617,2/28/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,41105,,FITTING/JOINT,UNKNOWN,,,,,,,CATEGORY 1,6450,39,ST CLAIR AVE,35730,,,,,,N,658f7280-d6ea-41a3-9ed7-f309d197636d,DAVIDV,12/15/2011 3:38:26 PM,540820.9615,4809485.164
8170,1714,12/12/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,58007,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,23238,14,WAYNE DR,40740,,,,,,N,75f57287-f2e3-460a-8e27-a02e504b5355,DAVIDV,12/15/2011 3:38:26 PM,545262.9232,4810640.3202
8171,1544,12/10/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38239,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,23116,38,TUPPER CRES,38490,,,150,1966,CI,Y,ccfb6b0c-3717-454e-a21b-174b4a27b315,DAVIDV,12/15/2011 3:38:27 PM,544925.0735,4812379.9724
8172,1600,2/12/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40489,,UNKNOWN,UNKNOWN,,,,,,,CATEGORY 1,20715,58,HIGHLAND CRES,18960,,,200,1973,DI,Y,1067916e-6221-49c6-bc17-2202bb6600cb,DAVIDV,12/15/2011 3:38:26 PM,539049.938,4809313.4651
8173,1624,4/29/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,43679,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,12146,194,HOLBORN DR,19750,,,150,1967,DI,Y,af1feecf-d089-4fd2-b392-5485bc44fc64,DAVIDV,12/15/2011 3:38:26 PM,545727.3367,4811219.8703
8174,1439,1/10/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22291,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,9945,70,KENWOOD DR,21220,,,150,1964,CI,Y,fcec7fea-04e6-40e6-a96b-775019203be4,DAVIDV,12/15/2011 3:38:28 PM,543849.6523,4811358.2041
8175,1437,1/8/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22255,,FITTING/JOINT,FAULTY INSTALL,,,,,,,CATEGORY 1,5463,1585,HIGHLAND RD W,68140,,,300,2002,HDPE,Y,86842711-297a-4c04-ac67-9eef03604774,DAVIDV,12/15/2011 3:38:28 PM,535884.3175,4807762.8757
8176,1492,7/7/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,30626,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,13222,318,ROSS AVE,33550,,,150,1959,CI,Y,cec1f018-10bf-4fbb-b6ce-b1dbd8ba8653,DAVIDV,12/15/2011 3:38:28 PM,544696.566,4810090.4248
