OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
8177,1454,2/5/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23253,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6402,18,PINEDALE DR,30740,,,200,1968,DI,Y,832c9a66-20aa-4a9b-a658-fef6adb36229,DAVIDV,12/15/2011 3:38:28 PM,540123.4703,4807521.0851
8178,1619,3/2/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,41173,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6224,72,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,85ef5fd2-e5dd-4907-a1c3-807df41bcfe6,DAVIDV,12/15/2011 3:38:26 PM,539520.6212,4808342.6523
8179,1483,5/23/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,28531,,CORROSION,CORROSION,,,,,,,CATEGORY 1,10267,1381,VICTORIA ST N,39700,,,300,1978,DI,Y,aa7fef38-90e3-4bc9-b54e-ea4aa7c3e8b3,DAVIDV,12/15/2011 3:38:28 PM,544955.4204,4813227.2004
8180,1513,10/26/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,35903,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,20696,158,OVERLEA DR,29800,,,150,1965,DI,Y,4e86256d-21b8-4e99-91f8-d9fdcd74e0c1,DAVIDV,12/15/2011 3:38:27 PM,539020.4423,4809007.0455
8181,1605,2/18/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40757,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6499,195,VILLAGE RD,40150,,,150,1962,CI,Y,bb82fb85-5190-4793-bb69-2af6adad72dd,DAVIDV,12/15/2011 3:38:26 PM,539940.1582,4808402.8726
8182,1507,10/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35522,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,6439,72,PLEASANT AVE,136120,,,150,2017,PVCO,N,8f6738d4-ab12-4b1a-8b78-3c87215dfd36,DAVIDV,12/15/2011 3:38:28 PM,540609.4757,4809488.051
8183,1108,3/4/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170337,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23187,160,MONTCALM DR,26990,,,200,1966,DI,Y,8d609c70-2877-4424-b0e6-321912123ceb,DAVIDV,12/15/2011 3:38:27 PM,545300.8981,4811403.9032
8184,1452,1/30/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23044,,CORROSION,CORROSION,,,,,,,CATEGORY 1,10100,380,SHELLEY DR,68677,,,200,1953,CI,N,e14db712-4484-4b84-af16-0de8faada023,DAVIDV,12/15/2011 3:38:28 PM,543734.4095,4808090.3811
8185,443,11/2/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9924,34,BURBANK RD,5020,,,150,1959,CI,Y,13814ff6-f50c-497d-bdea-0aba23092983,DAVIDV,12/15/2011 3:38:26 PM,543464.0445,4810949.6643
8186,771,1/11/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23267,82,CONWAY DR,7960,,,,,,N,e2cd5137-c5ed-412d-8d01-de0fb5ac3e1e,DAVIDV,12/15/2011 3:38:27 PM,545342.248,4810797.8226
8187,139,12/23/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9768,42,GLENDALE RD,133118,,,150,2016,PVC,N,947234da-42ba-43c2-abf1-4c1f65834e35,DAVIDV,12/15/2011 3:38:26 PM,542816.2413,4811160.5069
8188,793,1/16/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23240,70,CONWAY DR,89516,,,,,,N,f23fc735-00d0-404b-a3dc-87b6a2abfabf,DAVIDV,12/15/2011 3:38:27 PM,545306.2634,4810768.8881
8189,682,1/10/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22896,87,DALEWOOD DR,8890,,,150,1966,CI,N,b14054fc-1faf-4772-b08f-0c691cc4cdad,DAVIDV,12/15/2011 3:38:27 PM,544213.5198,4810283.1693
8190,166,1/26/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10852,91,NINTH AVE,91676,,,200,1952,CI,Y,3f6446a2-fd3c-410c-b0ad-1da4055fdc16,DAVIDV,12/15/2011 3:38:26 PM,544696.246,4808817.4825
8191,493,12/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13298,191,FOURTH AVE,15200,,,150,1960,CI,Y,d3031cb4-2fbc-409b-b9d1-670bd1679f0e,DAVIDV,12/15/2011 3:38:27 PM,544067.9486,4808673.5381
8192,441,2/17/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40006,14,ARCHER PL,780,,,150,1959,CI,Y,7dc2092e-bec5-4f5e-ba55-62f2b6f1c06b,DAVIDV,12/15/2011 3:38:26 PM,543437.2681,4810867.4825
8193,494,3/2/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13298,179,FOURTH AVE,15200,,,150,1960,CI,Y,09ed52f0-7215-4e4d-968c-aa31d0df6fdc,DAVIDV,12/15/2011 3:38:27 PM,544070.6141,4808680.3023
8194,489,5/16/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10960,98,DIXON ST,76470,,,150,2010,PVC,N,bb849cd8-8954-44ea-8c58-2fde5c6b1609,DAVIDV,12/15/2011 3:38:27 PM,543719,4809145
8195,1158,11/26/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185753,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,13286,786,ROCKWAY DR,33060,,,150,1950,CI,Y,bed3ccf7-3991-4958-bae1-723da8ff6e6f,DAVIDV,12/15/2011 3:38:27 PM,543625.6724,4809424.2652
8196,1391,6/4/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,11314,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8672,154,HAZELGLEN DR,18280,,,300,1968,DI,Y,33d1b886-0270-42aa-9b01-d9bfcf484963,DAVIDV,12/15/2011 3:38:28 PM,538146.619,4809974.0258
8197,1373,2/24/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,5334,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,104704,133,HAYWARD AVE,84006,,,150,1967,DI,N,9abbe543-1a07-4db4-b5e6-1f8d467dc178,DAVIDV,12/15/2011 3:38:28 PM,543029.6486,4808230.4278
8198,1011,11/15/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12634,116,BRIDGE ST E,445,,,,,,N,982721b3-68b5-4945-b4dd-c1b453917f6e,DAVIDV,12/15/2011 3:38:27 PM,542640.8008,4814083.0042
8199,420,9/24/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10951,40,TRAYNOR AVE,38190,,,,,,N,9ba8fcbd-2613-4745-85b6-b94c129f389f,DAVIDV,12/15/2011 3:38:26 PM,544892.9341,4808380.398
8200,276,11/23/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9901,171,SHERWOOD AVE,34840,,,150,1954,CI,Y,e684ce3b-194b-44f9-92ee-53f152dcf40b,DAVIDV,12/15/2011 3:38:26 PM,543665.7934,4811669.3334
8201,560,12/24/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15893,572,MANCHESTER RD,24860,,,200,1961,CI,Y,b19f8efb-9efe-4373-81cb-08ddb4526b90,DAVIDV,12/15/2011 3:38:27 PM,544171.1565,4812241.3019
8202,1019,1/13/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11328,107,WHITNEY PL,65470,,,300,1984,DI,Y,034041fc-b81d-491a-92e7-3596ef9cebd2,DAVIDV,12/15/2011 3:38:27 PM,541297.301,4810042.4943
8203,395,4/15/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6592,58,FOREST HILL DR,14950,,,150,1958,CI,Y,da790766-fc12-48ac-b0f6-2e2d2c76753c,DAVIDV,12/15/2011 3:38:26 PM,540203.5746,4808679.2764
8204,661,12/24/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10808,77,BRADLEY DR,3990,,,150,1965,CI,Y,a8b833d3-c431-42b9-9f8e-a24d44c36baf,DAVIDV,12/15/2011 3:38:27 PM,544946.9326,4810391.5889
8205,956,10/2/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5420,16,AUTUMN HILL CRES,1190,,,150,1973,DI,Y,251d0008-f0da-49c1-94f8-51b1a808b772,DAVIDV,12/15/2011 3:38:27 PM,538032.1887,4807832.1957
8206,1179,1/8/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187209,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20672,89,VISTA CRES,133140,,,150,2016,PVC,N,76ecdc84-162b-440a-8228-e6a121263eac,DAVIDV,12/15/2011 3:38:27 PM,539984.2315,4809124.1319
8207,318,1/27/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8612,277,CLAREMONT AVE,7300,,,150,1956,CI,Y,d097456a-734e-4640-b970-28e7aa9105e5,DAVIDV,12/15/2011 3:38:26 PM,538266.814,4810896.3954
8208,140,3/10/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9768,28,GLENDALE RD,133118,,,150,2016,PVC,N,df44137b-d486-4239-9b0c-3374575ef679,DAVIDV,12/15/2011 3:38:26 PM,542773.2559,4811140.1356
8209,1639,1/1/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20947,956,QUEENS BLVD,81582,,,150,2014,PVC,N,8eb7db76-d964-4594-a61d-edd90bf1515e,DAVIDV,12/15/2011 3:38:26 PM,540270.5612,4809582.1276
8210,26,7/31/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1704,195,HIGHLAND RD W,97114,,,300,2015,PVCO,N,3bd54c3e-aab8-4f57-ae58-11e556993829,DAVIDV,12/15/2011 3:38:26 PM,539995.1076,4809845.5836
8211,1433,12/29/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21819,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6456,84,GREENBROOK DR,17280,,,200,1957,CI,Y,ed9ca295-92e5-42c0-b484-93b242673eb5,DAVIDV,12/15/2011 3:38:28 PM,540603.6899,4808583.1456
8212,161,1/24/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,43,BRICK ST,4430,,,150,1952,DI,N,3050874d-db21-4a73-bf45-e1b504e949ec,DAVIDV,12/15/2011 3:38:26 PM,542955.5245,4810069.1752
8213,890,3/13/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8682,88,DALEGROVE DR,8860,,,150,1969,DI,Y,5e3f7c10-4c68-4086-a8fd-3aeb8b1202e8,DAVIDV,12/15/2011 3:38:27 PM,537950.7063,4809864.4638
8214,474,10/31/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6512,24,EVERGREEN CRES,57990,,,150,1959,CI,Y,80def827-8103-46c2-a12d-29c05f321508,DAVIDV,12/15/2011 3:38:26 PM,539933.0204,4808609.2226
8215,1206,3/4/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189822,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8732,34,WESTWOOD CRES,42890,,,,,,N,80d895af-f905-426d-8c88-3ced6cb860cf,DAVIDV,12/15/2011 3:38:27 PM,538132.736,4810496.7911
8216,967,11/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70267,66,FOUR SEASONS CRT,15190,,,150,1974,DI,Y,71000ee1-c8a9-4985-b949-f92d45b2ecad,DAVIDV,12/15/2011 3:38:27 PM,543278.5205,4806781.7674
8217,1356,1/28/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3958,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15837,120,ISLINGTON AVE,20470,,,150,1955,CI,Y,22b15c2d-f902-48c2-a0c8-9db2a9b58ef0,DAVIDV,12/15/2011 3:38:28 PM,543544.9381,4811828.0613
8218,912,9/19/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21148,403,WESTWOOD DR,42900,,,300,1969,DI,Y,db8cd1db-0cc0-4c5d-a0c4-2ebaa9815e4f,DAVIDV,12/15/2011 3:38:27 PM,537320.3247,4810008.8116
8219,447,11/26/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13137,163,FERGUS AVE,14270,,,,,,N,d6e17397-85cd-4e3d-9a67-2a43c017b335,DAVIDV,12/15/2011 3:38:26 PM,545414.9832,4809347.6157
8220,914,9/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6094,331,WESTWOOD DR,42910,,,300,1969,DI,Y,b4d7fe73-276e-4313-8fa5-72baae96d777,DAVIDV,12/15/2011 3:38:27 PM,537458.6051,4809988.3629
8221,823,12/16/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21839,38,BALFOUR CRES,1430,,,150,1967,CI,Y,3dfd0304-2f7b-4c81-b8d8-b654a3551b30,DAVIDV,12/15/2011 3:38:27 PM,544717.371,4807832.4876
8222,528,3/8/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6444,34,CORAL CRES,8000,,,,,,N,a5f44990-b6b2-457d-8d6b-c44e450ca8b9,DAVIDV,12/15/2011 3:38:27 PM,540669.8602,4809222.8119
8223,1285,3/14/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,30,INGLESIDE DR,64610,,,150,1970,PVC,Y,0fbf2fcf-1dae-4163-81bd-b2f69e335889,DAVIDV,12/15/2011 3:38:27 PM,538007.5166,4809801.4633
8224,554,3/13/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23041,255,THALER AVE,37620,,,,,,N,09cb659f-a2f6-4323-84fe-0c9d47331145,DAVIDV,12/15/2011 3:38:27 PM,546236.1311,4808970.4349
8225,629,3/6/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23038,101,SCENIC DR,33980,,,150,1963,CI,Y,7c3bf9b1-c909-48c9-8b33-1defef09f4b2,DAVIDV,12/15/2011 3:38:27 PM,546415.8566,4809275.7714
8226,671,11/5/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15861,50,LORRAINE AVE,24240,,,150,1965,CI,Y,4a147fa7-d4c4-4c74-8c73-f4699b47bd32,DAVIDV,12/15/2011 3:38:27 PM,544669.7488,4811845.8458
8227,1346,1/21/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3594,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1295,144,CHOPIN DR,7150,,,150,1968,DI,Y,7bb83e9b-52e4-4dc6-b3db-4d24a5f43402,DAVIDV,12/15/2011 3:38:28 PM,538310.9766,4809870.0388
8228,995,11/9/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9144,31,GRAYWOOD CRT,17080,,,150,1977,DI,Y,3ea9a06c-a92e-461b-9a83-8fe49db077ad,DAVIDV,12/15/2011 3:38:27 PM,540690.3045,4806725.0372
8229,1694,1/1/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22319,50,FLORENCE AVE,14680,,,,,,N,024496de-e45d-48ef-8372-a3621efee450,DAVIDV,10/25/2021 9:32:34 AM,545620.7146,4808838.4908
8230,1069,1/27/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169024,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6341,1086,QUEENS BLVD,31770,,,150,1949,CI,Y,70423da8-7905-4e9a-876c-bad103628164,DAVIDV,12/15/2011 3:38:27 PM,540050.1069,4809321.0088
8231,1228,9/12/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,200425,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5433,153,MCGARRY DR,26000,,,150,1969,CI,Y,99459c7a-c9c2-4d9d-b9ea-c0434d26da87,DAVIDV,12/15/2011 3:38:27 PM,538408.781,4807606.1177
8232,190,2/29/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11278,226,CHAPEL ST,6500,,,150,1953,CI,Y,61d86d66-3952-4bfd-a269-6d41adf4670f,DAVIDV,12/15/2011 3:38:26 PM,542681.5174,4811506.4734
8233,444,2/6/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10196,107,CLIVE RD,83222,,,150,2008,PVC,N,c565a95b-a711-4599-8edc-7cf4a4ade289,DAVIDV,12/15/2011 3:38:26 PM,543833,4810196
8234,948,12/12/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22294,270,MORRISON RD,27420,,,200,1972,DI,Y,fd9e533a-2520-4078-8467-3d3329e073da,DAVIDV,12/15/2011 3:38:27 PM,547217.7084,4808782.6754
8235,776,1/26/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15863,401,CARSON DR,5620,,,200,1966,DI,Y,9fed29b2-f067-4b46-8558-1f51d875beaa,DAVIDV,12/15/2011 3:38:27 PM,544669.4702,4811954.788
8236,806,1/6/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20995,1379,QUEENS BLVD,31690,,,200,1966,CI,Y,9e648763-f3fb-495c-89e9-ce8d5e7fd41c,DAVIDV,12/15/2011 3:38:27 PM,539110.5688,4808796.1553
8237,1000,1/10/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13055,47,HILLCREST LANE,133896,,,150,1979,DI,Y,673b060f-8aae-439b-9b6b-40ecf8321ea8,DAVIDV,12/15/2011 3:38:27 PM,541962.4644,4814767.5903
8238,945,12/4/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5617,148,BROOKSIDE CRES,85432,,,150,1971,CI,Y,70952c78-9d80-4241-a05a-7ab402af0983,DAVIDV,12/15/2011 3:38:27 PM,538210.18,4807676.1678
8239,941,11/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10073,41,FLORAL CRES,14660,,,150,1971,DI,Y,76911675-5c24-4717-95c9-b2d42cbb92fc,DAVIDV,12/15/2011 3:38:27 PM,543640.245,4809505.3411
8240,641,1/1/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11564,91,OWEN AVE,29860,,,150,1964,CI,Y,52f17bec-c077-4aef-a3bb-b181d8e96797,DAVIDV,12/15/2011 3:38:27 PM,544592.7024,4811627.7558
8241,577,2/15/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6130,531,FOREST HILL DR,14830,,,200,1962,CI,Y,00eb5910-41bc-4d30-9c94-a315a1d37d56,DAVIDV,12/15/2011 3:38:27 PM,538985.5544,4808247.3649
8242,1079,2/3/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169267,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10427,70,BOEHMER ST,3680,,,,,,N,6d74d6c8-83ef-417f-8a00-583f47d1eacc,DAVIDV,12/15/2011 3:38:27 PM,541285.0302,4812926.0079
8243,448,12/14/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23059,221,FERGUS AVE,14280,,,200,1959,CI,N,5962f3ed-617e-41b8-8600-f78f51d0cc00,DAVIDV,12/15/2011 3:38:26 PM,545522.1271,4809429.9705
8244,1207,3/5/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189865,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8685,37,TALBOT ST,37500,,,150,1921,CI,N,81339cc7-075d-4335-adaa-8a8272940ff6,DAVIDV,12/15/2011 3:38:27 PM,539581.4657,4810285.4401
8245,160,1/22/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,47,BRICK ST,4430,,,150,1952,DI,N,9d635e89-8c6d-455a-997b-dc28bdbb6816,DAVIDV,12/15/2011 3:38:26 PM,542965.5474,4810075.9764
8246,1512,10/26/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,35857,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10591,3,OAKWOOD AVE,28200,,,100,1952,CI,Y,27fa5ec3-b48d-4ee8-b32d-59f25812c6fa,DAVIDV,12/15/2011 3:38:27 PM,540944.5874,4812916.8653
8247,1497,8/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,32477,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,d8425d03-2c80-482a-b000-db0993ec0024,DAVIDV,12/15/2011 3:38:28 PM,546103.7412,4808656.1528
8248,1540,11/9/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,36623,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6759,40,WEBER ST E,40820,,,,,,N,2d17eae0-78e2-4e45-9871-725d0ccb044c,DAVIDV,12/15/2011 3:38:27 PM,541659.451,4811011.2252
8249,1118,3/16/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170938,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6142,125,UPLANDS DR,38850,,,150,1974,CI,Y,980028af-928a-435c-928b-192aaa2192ea,DAVIDV,12/15/2011 3:38:27 PM,539102.7439,4807903.8428
8250,1477,4/29/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,26880,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,8784,20,LINDEN AVE,76586,,,200,2010,PVC,N,961dd900-ac25-4544-a2e0-c8f2f890dce3,DAVIDV,12/15/2011 3:38:28 PM,540581,4810863
8251,1698,9/23/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,54186,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,9935,1069,FREDERICK ST,15750,,,200,1958,CI,Y,71224917-4907-4f28-bd27-0336aba627d7,DAVIDV,12/15/2011 3:38:26 PM,543808.1972,4812626.6276
8252,1713,12/12/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,58005,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13197,119,RENNIE DR,32170,,,150,1963,CI,Y,2e252284-f7bd-4238-a1c7-8a81e9e9eb91,DAVIDV,12/15/2011 3:38:26 PM,545155.369,4810092.6633
8253,1479,5/5/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,27193,,CORROSION,CORROSION,,,,,,,CATEGORY 1,9226,542,CHARLES ST E,6710,,,100,1922,CI,N,05074396-58d9-4b95-a802-92b44627d138,DAVIDV,12/15/2011 3:38:28 PM,542619.1852,4809994.792
8254,1777,12/30/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,94081,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6336,,GLEN RD,136126,,,150,2017,PVCO,N,6313fcfc-4c83-4718-ab6a-328a76722746,DAVIDV,2/7/2014 12:00:00 AM,540704.2484,4809488.374
8255,1778,12/28/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,94009,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,23168,124,TUPPER CRES,7780,,,150,1966,CI,Y,82aeaf89-1935-47ad-adea-6e0a878b9bf1,DAVIDV,2/7/2014 12:00:00 AM,545039.1736,4812215.5828
8256,1779,12/26/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93890,,CORROSION,UNKNOWN,,,,,,,CATEGORY 1,6390,387,WESTMOUNT RD E,42650,,,300,1968,DI,Y,990e16fa-ca1d-42b6-a273-998cb3e00336,DAVIDV,2/7/2014 12:00:00 AM,540235.7818,4807962.3032
8257,1781,12/25/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93889,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,1257,200,GAGE AVE,1990,,,300,1974,DI,Y,0d338bf6-f3a1-42a3-ab78-d54c16e42920,DAVIDV,2/7/2014 12:00:00 AM,539310.6073,4810608.0105
8258,1782,12/24/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93888,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13311,17,MASSEY AVE,25590,,,150,1958,CI,Y,cedc6572-d8eb-4bc7-98f7-6ff07186713b,DAVIDV,2/7/2014 12:00:00 AM,543545.8375,4808739.9128
8259,1783,12/23/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93697,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,13048,66,DANIEL AVE,8950,,,150,1964,CI,Y,b0dce01d-407e-49a0-877e-82e749994e2b,DAVIDV,2/7/2014 12:00:00 AM,543413.6424,4814445.59
8260,1784,12/21/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93696,,CORROSION,SOILS,,,,,,,CATEGORY 1,16061,2021,OLD MILL RD,86126,,,200,1980,DI,Y,2c9b5564-bbf5-4de8-a532-be02652e4abe,DAVIDV,2/7/2014 12:00:00 AM,547831.34,4804665.7128
8261,1785,12/22/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93698,,CORROSION,SOILS,,,,,,,CATEGORY 1,5425,82,QUEENS BLVD,31610,,,300,1975,DI,Y,47051976-f6bc-406b-b798-b7f88274e49b,DAVIDV,2/7/2014 12:00:00 AM,538075.36,4808321.3568
8262,1786,12/16/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93325,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,5393,466,DRIFTWOOD DR,10110,,,450,1979,DI,Y,de65af1f-f2ea-4ec6-ae78-df9e2e891f8c,DAVIDV,2/7/2014 12:00:00 AM,537274.1687,4807401.5817
8263,1787,12/19/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93641,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,604222,199,RIVERBEND DR,32880,,,200,1962,CI,Y,9e692b08-21b1-46ab-aefb-91a1204b2758,DAVIDV,2/7/2014 12:00:00 AM,542942.2056,4812963.3258
8264,1788,12/16/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93325,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,5396,466,DRIFTWOOD DR,82566,,,450,1979,DI,Y,a3bc14a1-89f2-4b13-ae48-07d4ec2f31a3,DAVIDV,2/7/2014 12:00:00 AM,537271.5442,4807397.4619
8265,1789,12/16/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93221,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,6228,87,RUSKVIEW RD,87984,,,150,1963,CI,Y,8a3ad6d5-69fb-410c-90b1-bc272e1a087f,DAVIDV,2/7/2014 12:00:00 AM,539550.5348,4807758.0304
8266,1790,12/13/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93187,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,23117,4,TUPPER CRT,38510,,,150,1966,DI,Y,a517afd6-59f6-40fc-8f4d-916e6ea9713d,DAVIDV,2/7/2014 12:00:00 AM,545056.4756,4812362.3424
8267,1792,12/13/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93093,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,21017,98,OVERLEA DR,87122,,,150,1966,DI,Y,d0b687c6-064e-404a-bccc-401c7ea5f8a1,DAVIDV,2/7/2014 12:00:00 AM,539199.1454,4809089.4799
8268,1793,12/10/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92741,,LONGITUDINAL,OTHER,,,,,,,CATEGORY 1,6989,1180,UNION ST,97182,,,150,2015,PVC,N,8e1864d0-d23d-4b96-a12b-0503d3d9189b,DAVIDV,2/7/2014 12:00:00 AM,541868.234,4813338.7076
8269,1794,12/10/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92708,,CORROSION,AGE,,,,,,,CATEGORY 1,20920,182,MAUSSER AVE,25730,,,,,,N,7c8e9bed-7dae-4483-a286-6a26abd0fdee,DAVIDV,2/7/2014 12:00:00 AM,540960.691,4809163.9261
8270,1795,12/7/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92611,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,21839,57,BALFOUR CRES,1430,,,150,1967,CI,Y,89808a19-3606-43ff-bfb7-f23e68027726,DAVIDV,2/7/2014 12:00:00 AM,544636.8936,4807806.1692
8271,1796,12/3/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92452,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6423,31,WILKINS DR,43300,,,150,1960,CI,Y,6072cb35-ba79-4eeb-afcd-a534b72868bd,DAVIDV,2/7/2014 12:00:00 AM,539851.7902,4807189.0601
8272,1797,12/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92455,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10273,41,HALIFAX DR,17800,,,150,1966,CI,Y,64a96124-780e-40c4-aece-74b53d2a56df,DAVIDV,2/7/2014 12:00:00 AM,544840.0719,4812416.6801
8273,1798,12/3/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92438,,CORROSION AND CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,12095,80,FLORENCE AVE,14690,,,,,,N,7811391e-e607-4ee4-bb0b-cc7ce3f737d4,DAVIDV,10/25/2021 9:32:56 AM,545679.5542,4808885.6315
8274,484,2/14/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11581,64,CHARLOTTE CRES,6940,,,150,1960,CI,Y,2b117ff8-e0d7-497b-8d51-beb3bd635004,DAVIDV,12/15/2011 3:38:27 PM,544448.2897,4811074.8221
8275,915,10/17/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6094,323,WESTWOOD DR,42910,,,300,1969,DI,Y,7646ff98-4691-4322-8a4e-21eb6c4c162d,DAVIDV,12/15/2011 3:38:27 PM,537491.3252,4810001.989
8276,423,10/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10031,78,WILSON AVE,43480,,,200,1958,CI,Y,09cfc44e-61d1-41fd-a9e2-9d9e50c177e2,DAVIDV,12/15/2011 3:38:26 PM,543839.5643,4808572.484
8277,872,9/9/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6128,102,FORESTWOOD DR,15030,,,150,1968,DI,Y,32a26cd9-58c5-4ba8-a639-a8fae0e15628,DAVIDV,12/15/2011 3:38:27 PM,538833.3205,4807429.0009
8278,976,3/14/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,604217,NA,NA,32860,,,200,1974,DI,Y,b3b77f1f-124e-4653-bb23-32aa195500b9,DAVIDV,12/15/2011 3:38:27 PM,542531.5198,4813303.3076
8279,801,10/24/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23218,192,MONTCALM DR,85558,,,200,1966,DI,Y,fb5d8135-a157-49a1-835a-6a9e08d0acb0,DAVIDV,11/5/2021 2:29:13 PM,545371.215,4811267.1073
8280,742,4/8/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13197,105,RENNIE DR,32170,,,150,1963,CI,Y,561a58b2-41c8-4911-bc22-a50cd93b66e1,DAVIDV,12/15/2011 3:38:27 PM,545133.2212,4810144.6657
8281,977,6/22/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6508,140,WESTMOUNT RD E,42530,,,150,1959,CI,Y,36c8b464-c5fd-47ad-a9be-b33588554e37,DAVIDV,12/15/2011 3:38:27 PM,539809.7312,4808693.6685
8282,738,1/9/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11614,10,HUGO CRES,20030,,,150,1963,CI,N,3e782819-f1d2-45c7-bb0d-aa4cf4e0c560,DAVIDV,12/15/2011 3:38:27 PM,541226.1478,4808900.4111
8283,615,3/28/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13190,56,RENNIE DR,32160,,,150,1963,CI,Y,ad0218a7-6846-4c3f-9ac8-02c7b85e3869,DAVIDV,12/15/2011 3:38:27 PM,544991.9188,4810162.6444
8284,138,2/2/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9768,54,GLENDALE RD,133118,,,150,2016,PVC,N,81b7fa92-f40b-4180-a5cc-35afdfb1e8b2,DAVIDV,12/15/2011 3:38:26 PM,542852.7944,4811177.8303
8285,1220,4/28/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,192196,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13126,35,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,ebf35d6a-0f8f-4de3-ab4a-f5d13dfcf138,DAVIDV,12/15/2011 3:38:27 PM,542364.6267,4814422.3618
8286,23,8/30/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11604,122,MADISON AVE S,69383,,,150,2008,PVC,N,007951f1-8e6e-4155-a9d5-0ef137352568,DAVIDV,12/15/2011 3:38:26 PM,541673,4810191
8287,1266,12/4/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40006,6,ARCHER PL,780,,,150,1959,CI,Y,5aa7e6fc-1570-4024-bca3-ed5e60b41677,DAVIDV,12/15/2011 3:38:27 PM,543417.7248,4810891.5071
8288,10,1/14/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8898,,KING ST W,21430,,,250,1889,CI,N,c6c54c34-01cf-48ac-9347-3bbf32e305ef,DAVIDV,12/15/2011 3:38:26 PM,540126.1841,4811427.5472
8289,1254,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2221,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12573,106,BLOOMINGDALE RD,62550,,,300,1964,CI,Y,490f9b49-337d-4a49-9a54-441ac16bc5f0,DAVIDV,12/15/2011 3:38:27 PM,542723.4597,4814597.78
8290,747,3/19/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13039,36,DANIEL AVE,8940,,,150,1964,CI,Y,fc542ed8-81e9-4078-a031-d670b2f8a5c0,DAVIDV,12/15/2011 3:38:27 PM,543317.7302,4814642.9343
8291,1293,9/18/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9854,89,PANDORA AVE N,78514,,,150,2012,PVC,N,70396429-e79e-463b-b2a7-6f45aeb07764,DAVIDV,12/15/2011 3:38:27 PM,542353,4810677
8292,766,12/25/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15912,30,STRATHCONA CRES,36980,,,150,1965,DI,Y,7c6db523-e5ba-4b81-8d32-920aa8451d50,DAVIDV,12/15/2011 3:38:27 PM,544756.1457,4812068.6531
8293,871,10/16/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6129,122,FORESTWOOD DR,15020,,,150,1968,DI,Y,0a24327a-b644-4a02-a919-5bf1cc9b4f59,DAVIDV,12/15/2011 3:38:27 PM,538755.2352,4807391.0836
8294,1284,12/31/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,28,INGLESIDE DR,64610,,,150,1970,PVC,Y,db09c3a2-aa8b-4466-96af-f4ccef8d5b14,DAVIDV,12/15/2011 3:38:27 PM,538015.6485,4809805.2385
8295,1235,10/28/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,203070,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,815,WEBER ST E,41030,,,150,1952,CI,Y,d5a7ab22-2beb-4378-8402-9839eacae624,DAVIDV,12/15/2011 3:38:27 PM,543748.5388,4809643.4188
8296,98,1/23/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22848,251,SHELDON AVE N,34680,,,150,1946,CI,N,45f6fbf4-e4e0-46ef-9abf-87379a22b4be,DAVIDV,12/15/2011 3:38:26 PM,543663.8199,4810262.7688
8297,975,1/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12680,221,RIVERBEND DR,32880,,,200,1962,CI,Y,d045b6bd-5ccd-44a5-b7dc-1f59cb5374f9,DAVIDV,12/15/2011 3:38:27 PM,542900.1696,4813014.8766
8298,184,2/13/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22970,88,BROADMOOR AVE,4710,,,150,2008,PVC,N,114cd93e-51a2-4d25-8855-f4e4af697af7,DAVIDV,12/15/2011 3:38:26 PM,543900.4013,4808256.6489
8299,597,10/15/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6499,195,VILLAGE RD,40150,,,150,1962,CI,Y,8fd4fc3d-9b7b-4063-a040-e37b9186ff89,DAVIDV,12/15/2011 3:38:27 PM,539936.8483,4808400.8234
8300,451,11/21/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6220,76,GRAYSTONE AVE,17070,,,150,1959,CI,Y,3664d2c8-bde2-4724-b684-8741c3cd1000,DAVIDV,12/15/2011 3:38:26 PM,539753.6084,4808560.4727
8301,270,10/31/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10043,374,PROSPECT AVE,31170,,,150,1954,CI,Y,416d983c-bb5d-43fe-9ecc-18c7bd5844da,DAVIDV,12/15/2011 3:38:26 PM,544370.4829,4809555.1718
8302,1345,1/20/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3593,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21893,22,KEVCO PL,58190,,,150,1971,DI,Y,7bd404c6-a398-41f5-a305-0cf37ff01c46,DAVIDV,12/15/2011 3:38:28 PM,545183.3871,4806355.2878
8303,1320,4/15/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,153511,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1314,54,WESTWOOD DR,43030,,,300,1971,CI,Y,892a0ccf-4c71-4b55-aaaf-28efb4f3205a,DAVIDV,12/15/2011 3:38:28 PM,538435.7627,4810461.7783
8304,1218,4/5/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190876,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6515,138,SWEETBRIAR DR,37210,,,150,1962,DI,Y,0a120137-1aff-48a7-85ae-002b330fc83f,DAVIDV,12/15/2011 3:38:27 PM,539831.5194,4807843.7162
8305,683,12/8/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22896,59,DALEWOOD DR,8890,,,150,1966,CI,Y,7df688cc-05ac-42fc-9763-1a74b668d279,DAVIDV,12/15/2011 3:38:27 PM,544251.1511,4810367.8559
8306,643,12/31/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22296,116,RUTHERFORD DR,33810,,,150,1964,CI,Y,397a9a68-ad08-4ede-accc-a9326711e9f4,DAVIDV,12/15/2011 3:38:27 PM,545822.1078,4809231.5008
8307,867,3/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1312,80,CHOPIN DR,7160,,,150,1968,DI,Y,1f182fa2-05ac-4d4b-8423-0ba1b7880639,DAVIDV,12/15/2011 3:38:27 PM,538444.3143,4810095.6909
8308,1012,11/27/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13090,44,BRIDGE ST E,97276,,,150,2015,PVC,N,25d9a287-954a-47ed-8bb2-bc23706515e2,DAVIDV,12/15/2011 3:38:27 PM,542237.0972,4814282.8464
8309,25,7/30/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1704,187,HIGHLAND RD W,97114,,,300,2015,PVCO,N,42cc7859-d828-4ad7-82d7-ecd0be0c1075,DAVIDV,12/15/2011 3:38:26 PM,540023.4983,4809858.7816
8310,1268,3/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12610,54,BRIDGE ST W,4530,,,,,,N,26984566-ae95-4789-aad3-93b85bd76b7d,DAVIDV,12/15/2011 3:38:27 PM,541587.4213,4814638.6176
8311,351,11/5/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6573,224,GREENBROOK DR,17230,,,200,1957,CI,Y,47cd47a4-a811-49e0-8f41-ad47d50b9ff0,DAVIDV,12/15/2011 3:38:26 PM,540049.4996,4808521.43
8312,387,3/6/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13325,306,DIXON ST,76461,,,150,2010,PVC,N,ee0263ca-c230-48dd-8b0a-925d7dde2009,DAVIDV,12/15/2011 3:38:26 PM,543238,4808934
8313,293,1/13/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9926,44,DONALD ST,92920,,,150,1955,CI,Y,52a5624b-dd96-467b-bf13-629527ea527a,DAVIDV,12/15/2011 3:38:26 PM,543394.1821,4811128.3082
8314,618,11/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6228,155,RUSKVIEW RD,33750,,,150,1963,CI,Y,99fa665b-b53f-4784-a1bf-a75bc696d8c9,DAVIDV,12/15/2011 3:38:27 PM,539367.6983,4807628.4255
8315,832,11/27/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22602,16,COVENTRY DR,88756,,,150,1967,CI,Y,982d0b80-b69d-4333-b968-a1036f032128,DAVIDV,12/15/2011 3:38:27 PM,545820.6305,4811176.0811
8316,457,1/14/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13242,128,ROSS AVE,33530,,,150,1959,CI,Y,57433c07-3d36-4dd2-92e8-46715bd59c6b,DAVIDV,12/15/2011 3:38:26 PM,544145.7746,4809754.0308
8318,859,1/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23216,43,GAY CRES,92202,,,150,1967,CI,Y,b20d8c9a-e24a-40a2-8f81-563e43553596,DAVIDV,12/15/2011 3:38:27 PM,545433.1437,4810619.7737
8319,211,2/13/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9843,30,GRIFFIN AVE,77106,,,150,2012,PVC,N,da74f812-25d3-408e-bc76-7da4604dec5a,DAVIDV,12/15/2011 3:38:26 PM,543031.9563,4810951.4191
8320,97,2/16/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10133,139,SHELDON AVE N,34660,,,150,1946,CI,N,95d40a3f-a3ce-4450-b2e7-63b897b5c037,DAVIDV,12/15/2011 3:38:26 PM,543369.5109,4810135.7168
8321,1031,11/15/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10476,61,SCHUELLER ST,88528,,,150,1992,DI,Y,34886895-b4f1-4952-9932-865b4272a580,DAVIDV,12/15/2011 3:38:27 PM,543144.1511,4814016.5191
8322,1353,1/23/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3812,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15929,39,CONFEDERATION DR,85842,,,150,1966,DI,Y,184fc453-8f03-4c20-900e-1d5c9341f650,DAVIDV,12/15/2011 3:38:28 PM,544772.1966,4812172.8763
8323,875,4/25/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1296,100,HAZELGLEN DR,18300,,,300,1968,DI,Y,f62337ff-fc7b-42c6-8fb0-943b5fbf99ff,DAVIDV,12/15/2011 3:38:27 PM,538325.5944,4809817.2912
8324,1282,10/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,28,INGLESIDE DR,64610,,,150,1970,PVC,Y,55c98099-bd26-40aa-a793-81bae20a2aad,DAVIDV,12/15/2011 3:38:27 PM,538014.0696,4809804.5056
8325,907,12/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70062,62,MEADOW CRES,26150,,,100,1969,DI,Y,e9660754-26bb-42b2-97c5-d83ddf7112ed,DAVIDV,12/15/2011 3:38:27 PM,540408.57,4808675.7388
8326,1351,1/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3763,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9769,200,MELROSE AVE,76686,,,150,2010,PVC,N,149ecab4-aaab-4b73-849f-0f08600fea03,DAVIDV,12/15/2011 3:38:28 PM,542900.5518,4811227.6977
8327,640,12/21/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11564,79,OWEN AVE,29860,,,150,1964,CI,Y,331126a6-000f-470c-9f0a-3ddbfdb187ce,DAVIDV,12/15/2011 3:38:27 PM,544618.31,4811586.1452
8328,316,11/30/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8612,269,CLAREMONT AVE,7300,,,150,1956,CI,Y,865b0cbf-aba8-467d-902c-98b6ed74bc9d,DAVIDV,12/15/2011 3:38:26 PM,538291.872,4810912.4702
8329,537,1/3/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22201,3201,KING ST E,65340,,,300,2000,PVC,N,71d1df6e-0ff4-4093-9f7c-57fcb27dfc70,DAVIDV,12/15/2011 3:38:27 PM,546455,4808294
8330,1304,8/11/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6653,141,ONTARIO ST N,28950,,,300,1994,DI,Y,fc43b27e-3f06-4cb0-9c19-203e90bf2a29,DAVIDV,12/15/2011 3:38:28 PM,541327.4535,4811128.9306
8331,386,2/1/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603852,174,CORNELL AVE,8060,,,150,1958,CI,Y,a53fa188-e2ac-4bb1-9e91-ac3264d4762d,DAVIDV,12/15/2011 3:38:26 PM,543319.1863,4809027.5863
8332,842,11/25/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21865,1575,HOMER WATSON BLVD,85716,,,300,1967,CI,Y,57a1964c-d5c6-4834-a25d-0fec29f227b8,DAVIDV,12/15/2011 3:38:27 PM,544984.408,4805326.8473
8333,533,2/1/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10777,66,HAROLD AVE,18120,,,150,1961,CI,Y,ec5c6011-62a9-41b4-b9a6-022288959026,DAVIDV,12/15/2011 3:38:27 PM,545561.3158,4809270.0598
8334,756,12/9/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13201,107,DOOLEY DR,9560,,,150,1965,DI,Y,3552118d-e6f2-4219-9804-32eb36903a77,DAVIDV,12/15/2011 3:38:27 PM,545100.5736,4810498.2263
8335,103,1/8/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10146,132,JACKSON AVE,20530,,,150,1947,CI,Y,8d363736-e7ae-45c3-a2ad-fc3e84dc619f,DAVIDV,12/15/2011 3:38:26 PM,543641.6881,4809965.3752
8336,173,12/9/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,15,OTTAWA ST N,29200,,,,,,N,94a8a18a-f3f3-41c0-a7bc-96426abcb111,DAVIDV,12/15/2011 3:38:26 PM,542856.7768,4810105.6225
8337,114,5/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12586,76,LANG CRES,24390,,,150,1948,CI,N,438cf1b4-ba1f-4d79-9506-eea15e57e86b,DAVIDV,12/15/2011 3:38:26 PM,541174.7728,4813929.2506
8338,1799,12/2/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92292,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,11564,83,OWEN AVE,29860,,,150,1964,CI,Y,8c8a618a-06d1-4c36-b70c-260ecf5c9f58,DAVIDV,2/7/2014 12:00:00 AM,544612.2263,4811598.86
8339,1800,12/1/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92264,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,6237,195,STONYBROOK DR,86828,,,150,1961,CI,Y,16737ee0-0030-4ec7-902a-c0a5932c395f,DAVIDV,2/7/2014 12:00:00 AM,540019.3775,4808144.0206
8340,1801,11/30/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92268,,FITTING/JOINT,UNKNOWN,,,,,,,CATEGORY 1,40280,35,MAX BECKER DR,62940,,,300,2000,PVC,Y,fe11bfe8-9c1e-4c91-8c67-0afe9e36ba2c,DAVIDV,2/7/2014 12:00:00 AM,539530.0484,4805960.3312
8341,1804,11/28/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92160,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,11717,80,SHELDON AVE N,34640,,,150,1925,CI,N,aa46dd11-741c-4d0e-bb44-8903776226dd,DAVIDV,2/7/2014 12:00:00 AM,543204.2584,4810039.4612
8342,1805,11/26/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92049,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,11419,485,HIGHLAND RD E,19090,,,300,1955,CI,Y,706b47d0-7d5c-4372-8fd7-15d2c5546d2d,DAVIDV,2/7/2014 12:00:00 AM,541481.4534,4808769.084
8343,1806,11/23/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91962,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,13090,47,BRIDGE ST E,97278,,,150,2014,PVC,N,a3bb1055-73be-4679-8829-6f5b1e2cb030,DAVIDV,2/7/2014 12:00:00 AM,542265.1244,4814268.7496
8344,1807,11/20/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91533,,FITTING/JOINT,FAULTY INSTALL,,,,,,,CATEGORY 1,21854,34,MANITOU DR,133204,,,450,2017,PVCB,N,74b22f83-76ac-4a00-be11-68e5a9aa44c0,DAVIDV,2/7/2014 12:00:00 AM,544610.2804,4807062.9536
8345,1808,11/20/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91796,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10211,39,HICKSON DR,86902,,,150,1960,CI,Y,a23c3bff-d84d-4522-8cdb-950f939bbd4a,DAVIDV,2/7/2014 12:00:00 AM,544501.6217,4810972.717
8346,1809,11/19/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91682,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6179,78,SUMMIT AVE,37070,,,150,1964,CI,Y,88924f26-48ea-4f09-b63e-5d253ebfaa8b,DAVIDV,2/7/2014 12:00:00 AM,538672.1643,4808387.4225
8347,1810,11/18/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91627,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,20742,44,FURNESS DR,15830,,,150,1967,CI,Y,248b0361-709a-4c43-a959-00db86ff9647,DAVIDV,2/7/2014 12:00:00 AM,538844.7578,4808832.4575
8348,1811,11/15/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91582,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6581,104,AVALON PL,1250,,,300,1955,CI,Y,8421352c-f89d-4aad-918d-12ebdcc87a55,DAVIDV,2/7/2014 12:00:00 AM,541001.5008,4808293.356
8349,1812,11/15/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91559,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,10756,58,HANSON AVE,18000,,,200,1967,CI,Y,67cdb20d-072d-4740-b510-25cb6d6a65f9,DAVIDV,2/7/2014 12:00:00 AM,542681.9684,4808211.958
8350,1813,11/12/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,91382,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6955,264,ST LEGER ST,39360,,,300,1969,DI,Y,8e76500f-083d-4e5a-963b-1841a5573b4b,DAVIDV,2/7/2014 12:00:00 AM,541600.8776,4811754.5632
8351,1814,11/2/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,90919,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,5634,287,WESTHEIGHTS DR,42180,,,150,1973,DI,Y,b43c3421-d0f3-491f-815d-128c40407df4,DAVIDV,2/7/2014 12:00:00 AM,538084.3776,4807618.5753
8352,1815,11/1/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,90917,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,23063,189,FAIRWAY RD N,13890,,,450,1962,CI,Y,dc602413-2d9e-4598-a0a7-76073a5e89c6,DAVIDV,2/7/2014 12:00:00 AM,546163.0564,4809022.1323
8353,1816,10/30/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,90744,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,12091,224,HOLBORN DR,19770,,,150,1967,CI,Y,535710f9-f19f-46bd-9b9d-61b825c847a6,DAVIDV,2/7/2014 12:00:00 AM,545835.8433,4811274.192
8354,1818,10/9/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,89670,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,12091,224,HOLBORN DR,19770,,,150,1967,CI,Y,b07bbfb0-49d6-4c67-b58a-6b73506ecf15,DAVIDV,2/7/2014 12:00:00 AM,545832.0476,4811271.8418
8355,1819,9/23/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,88930,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10274,69,HALIFAX DR,76519,,,150,1968,CI,Y,4102b496-908e-4e07-8c9c-a616c76f52d8,DAVIDV,2/7/2014 12:00:00 AM,544939.8114,4812502.8187
8356,1820,9/16/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,88575,,CORROSION,CORROSION,,,,,,,CATEGORY 1,8682,38,DALEGROVE DR,91970,,,150,1972,DI,Y,38bc0f6e-3f11-46e3-8945-1ad8604bd870,DAVIDV,2/7/2014 12:00:00 AM,538125.9122,4809876.8537
8357,1821,9/17/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,88678,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10381,296,LANCASTER ST W,23310,,,450,1937,CI,Y,0ce228ff-9c02-4cf7-a87a-92969c14b19a,DAVIDV,2/7/2014 12:00:00 AM,541708.3379,4813056.0188
8358,1822,9/15/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,88534,,CORROSION,UNKNOWN,,,,,,,CATEGORY 1,20671,100,BLUERIDGE AVE,3640,,,150,1956,CI,Y,7ded0c8d-eb96-43b6-9ca0-1f61d2d3d677,DAVIDV,2/7/2014 12:00:00 AM,540089.1704,4808940.118
8359,1823,9/15/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,88535,,LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,11399,298,MILL ST,64030,,,,,,N,f483ed78-88f9-47c2-a21d-46f65704f14b,DAVIDV,2/7/2014 12:00:00 AM,541650.0552,4809318.4418
8360,1824,9/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,87925,,LONGITUDINAL,AGE,,,,,,,CATEGORY 1,7022,155,HILL ST,23360,,,150,1927,CI,Y,875735ca-6ecd-4350-bd4d-294cc33897e3,DAVIDV,2/7/2014 12:00:00 AM,541723.932,4812478.6592
8361,1826,7/21/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,85457,,CORROSION,CORROSION,,,,,,,CATEGORY 1,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,74dab82f-7633-40c3-9703-6fc97670cc58,DAVIDV,2/7/2014 12:00:00 AM,538160.1829,4810992.1128
8362,1827,7/15/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,85098,,CORROSION,AGE,,,,,,,CATEGORY 1,13074,22,WOOLWICH ST,44100,,,100,1958,CI,Y,cac50a58-5d18-4d5e-a6a3-3c9b0ff4e9e4,DAVIDV,2/7/2014 12:00:00 AM,541645.817,4814489.4312
8363,1828,7/11/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,84995,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6585,92,SOUTHMOOR DR,35280,,,150,1958,CI,Y,07d4f729-1836-4ae0-8b40-3c1027eadaf8,DAVIDV,2/7/2014 12:00:00 AM,541056.3612,4808453.1638
8364,1831,5/17/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,81976,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,22885,44,CRAIG DR,89132,,,100,1961,DI,Y,ef5a20d3-75ec-4d46-9d27-29e7ab2794ac,DAVIDV,2/7/2014 12:00:00 AM,544409.0358,4810848.5075
8365,1832,5/1/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,81122,,FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,40297,,RIVER RD E,89828,,,150,1963,CI,Y,ba9eb19a-0403-4f7c-bd17-fddbffb21cce,DAVIDV,2/7/2014 12:00:00 AM,545396.748,4810189.5258
8366,1833,3/23/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,79132,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6412,51,NINE PINES RD,27810,,,150,1960,CI,Y,7cd50549-1743-4407-aa4a-7c102655ade4,DAVIDV,2/7/2014 12:00:00 AM,539782.9419,4807257.1354
8367,1192,2/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,188843,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7085,84,VALEWOOD PL,38960,,,,,,N,b1c34f3f-2c0c-4623-831b-6a22fd7fcfa8,DAVIDV,12/15/2011 3:38:27 PM,541236.9888,4813297.7301
