OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
8368,903,2/18/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8727,58,HAZELGLEN DR,18310,,,300,1969,DI,Y,634ef130-22aa-4e8a-9ba2-c206503ee08c,DAVIDV,12/15/2011 3:38:27 PM,538412.9187,4809721.8778
8369,795,3/9/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23240,74,CONWAY DR,89516,,,,,,N,51c0a0ed-63c5-4d06-8ec7-758d0bca49ee,DAVIDV,12/15/2011 3:38:27 PM,545309.119,4810771.1938
8370,1334,1/12/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3049,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13191,276,KENNETH AVE,21070,,,150,1962,CI,Y,a51c7670-7a72-43a8-8616-0101217b86a5,DAVIDV,12/15/2011 3:38:28 PM,544979.3937,4810069.3906
8371,864,5/23/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1312,10,CHOPIN DR,87758,,,150,1968,DI,Y,a5722585-0c54-46d8-b816-a8ac25177444,DAVIDV,12/15/2011 3:38:27 PM,538595.0353,4810163.6988
8372,1431,12/25/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21814,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9932,29,KENWOOD DR,21210,,,150,1958,CI,Y,bc3cb0d3-7b63-40d7-b529-267a1b99b4c6,DAVIDV,12/15/2011 3:38:28 PM,543758.0618,4811269.1283
8373,1143,8/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,179822,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,20470,7,MAPLE HILL DR,35020,,,300,1975,DI,Y,3f497e3f-5ea0-4a72-8c59-1fded9552bea,DAVIDV,12/15/2011 3:38:27 PM,537092.728,4810265.2753
8374,639,1/14/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11564,75,OWEN AVE,29860,,,150,1964,CI,Y,f890360f-ba54-4277-a08c-20913a6b5510,DAVIDV,12/15/2011 3:38:27 PM,544626.9484,4811568.1355
8375,931,8/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5695,99,INGLESIDE DR,20330,,,150,1969,DI,Y,6edfdc61-a928-404a-8f06-3bc16c3dfbae,DAVIDV,12/15/2011 3:38:27 PM,537802.6572,4809741.1603
8376,194,2/1/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10101,111,CLARK AVE,7400,,,150,2008,PVC,N,1ba84700-e4eb-4c95-a8bb-299ddb605cd1,DAVIDV,12/15/2011 3:38:26 PM,543836,4808230
8377,1427,12/16/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21287,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9358,302,COUNTRY HILL DR,8150,,,300,1974,DI,Y,5cd3874d-a311-42fc-acf6-9be658d245b1,DAVIDV,12/15/2011 3:38:28 PM,543156.0187,4806822.5834
8378,64,11/11/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6966,,WELLINGTON ST N,41690,,,300,1929,CI,Y,7333e7ed-88ae-44ce-980a-c474283bb3d6,DAVIDV,12/15/2011 3:38:26 PM,542305.8852,4812424.1596
8379,548,12/7/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9920,288,ROSEMOUNT DR,33450,,,150,1959,CI,Y,a9134245-52c6-4b12-a8aa-ecdee828d57b,DAVIDV,12/15/2011 3:38:27 PM,543805.348,4812181.149
8380,6,12/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9503,1487,OTTAWA ST S,64330,,,,,,N,b41d1a6d-a780-466c-b045-fbd6f42a5cb8,DAVIDV,12/15/2011 3:38:26 PM,539191.7327,4806804.9338
8381,1322,5/31/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,156095,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10973,2969,KINGSWAY DR,22360,,,450,1962,CI,Y,34234d0a-6692-4495-a51a-67c74fc7debd,DAVIDV,12/15/2011 3:38:28 PM,545326.741,4808224.6759
8382,835,3/6/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20742,24,FURNESS DR,15830,,,150,1967,CI,Y,0910d396-f1fa-40df-b362-d0923ce8e60d,DAVIDV,12/15/2011 3:38:27 PM,538907.0223,4808862.8325
8383,623,2/8/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1223,27,WEICHEL ST,92364,,,150,1963,CI,Y,c8d989d5-b841-43b4-bf77-2c2a6c40885e,DAVIDV,12/15/2011 3:38:27 PM,538959.9469,4810041.9191
8384,881,2/22/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6559,79,KIMBERLY CRES,86368,,,150,1968,DI,Y,3cea3833-b299-4aa8-a877-063eb7eec028,DAVIDV,12/15/2011 3:38:27 PM,540503.6322,4807561.163
8385,632,11/25/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6180,226,FISCHER HALLMAN RD,68711,,,150,2009,PVC,N,fc2e41c0-adf6-41f3-b37b-b2188fc1c7e2,DAVIDV,12/15/2011 3:38:27 PM,538728.8599,4808256.8368
8386,572,11/8/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6218,66,DEERPARK CRES,9100,,,150,1962,CI,Y,02fb8a44-98f5-4167-9353-5210a980050e,DAVIDV,12/15/2011 3:38:27 PM,539213.1273,4808550.6442
8387,1648,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8673,155,MARKWOOD DR,86864,,,150,1968,DI,Y,66606aad-fcb6-4769-b206-bcee7fda5b7c,DAVIDV,12/15/2011 3:38:26 PM,537858.9639,4809980.7628
8388,556,12/19/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12113,32,WINDOM RD,43740,,,,,,N,c3f2a40c-65e1-4031-8b99-c38feac55ebd,DAVIDV,12/15/2011 3:38:27 PM,546273.8136,4808835.6312
8389,724,9/8/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22392,,KING ST E,21970,,,450,1988,CPP,Y,5af54f3d-2e9f-48a1-bd50-8510dda669bf,DAVIDV,12/15/2011 3:38:27 PM,547031.6973,4808181.9665
8390,638,3/21/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6181,45,LARKSPUR CRES,23530,,,150,1964,CI,Y,1b6d1c7a-58ae-46ac-861f-06c068314c25,DAVIDV,12/15/2011 3:38:27 PM,538815.5923,4808266.3863
8391,803,4/21/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23157,14,PENROSE AVE,30520,,,150,1966,CI,Y,2792377c-b402-40cd-96a2-b4317315c5ff,DAVIDV,12/15/2011 3:38:27 PM,544527.3387,4810464.0068
8392,784,10/12/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15929,24,CONFEDERATION DR,7740,,,150,1966,DI,Y,00c3dc35-e40b-4067-92ff-b14f1cc64ab4,DAVIDV,12/15/2011 3:38:27 PM,544675.9783,4812126.9853
8393,101,4/9/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11673,74,JACKSON AVE,20520,,,150,1947,CI,Y,d2bd7986-f576-434c-871f-1d29cc60e994,DAVIDV,12/15/2011 3:38:26 PM,543493.3848,4809860.1612
8394,1393,7/2/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,12814,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1260,,BELMONT AVE W,78900,,,300,1974,DI,Y,8741c0a6-cc0e-4762-8746-3602d2da3921,DAVIDV,12/15/2011 3:38:28 PM,539196.0262,4810849.6891
8395,144,1/25/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6315,116,MAUSSER AVE,25740,,,150,1951,CI,Y,1edd65e8-9d0f-495e-afc9-ca51e5e35ba2,DAVIDV,12/15/2011 3:38:26 PM,541141.2442,4809254.5143
8396,1659,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11419,391,HIGHLAND RD E,95686,,,300,1955,CI,Y,fca6e852-8207-4edc-9c5f-bbd226e5b452,DAVIDV,12/15/2011 3:38:26 PM,541349.4682,4809044.4425
8397,866,6/21/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1295,136,CHOPIN DR,7150,,,150,1968,DI,Y,30fd3acb-0bf4-4d89-a7ea-dd98aa54e217,DAVIDV,12/15/2011 3:38:27 PM,538326.2537,4809892.1597
8398,279,1/17/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9921,239,SHERWOOD AVE,34860,,,150,1954,CI,Y,66b4c7c5-a087-4f77-a0fa-3f83e33f5808,DAVIDV,12/15/2011 3:38:26 PM,543618.5258,4811808.0301
8399,91,3/19/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11042,27,PELTZ AVE,133734,,,150,2015,PVCO,N,ea98d7f9-9df9-40f9-b19a-28b5b8d49ccd,DAVIDV,12/15/2011 3:38:26 PM,539919.5556,4812065.2404
8400,988,8/5/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10339,35,GEORGIAN CRES,16080,,,150,1976,DI,Y,f8b674c3-5625-4927-a1aa-dcb3315e61cd,DAVIDV,12/15/2011 3:38:27 PM,545186.6287,4812738.4995
8401,899,5/31/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6208,8,GLEN LAKE CRES,16550,,,150,1969,CI,Y,3cb15c2c-7fae-4c61-8ce4-78565bb35254,DAVIDV,12/15/2011 3:38:27 PM,538809.2941,4807363.4458
8402,571,4/4/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22203,14,CENTREVILLE ST,6230,,,150,1962,CI,N,38d5c826-0ac2-4203-8e20-efce9ab85bad,DAVIDV,12/15/2011 3:38:27 PM,545699.4637,4808721.3977
8403,1246,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,534,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13048,60,DANIEL AVE,8950,,,150,1964,CI,Y,f687a64a-2c42-4773-8e2d-a8aac80b6d5f,DAVIDV,12/15/2011 3:38:27 PM,543393.4772,4814487.1123
8404,1117,3/16/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170918,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12658,220,SPRING VALLEY RD,35600,,,150,1924,CI,Y,5b87c641-0f70-4c1f-a6d8-717b8c3093da,DAVIDV,12/15/2011 3:38:27 PM,542473.916,4812920.9303
8405,1745,8/3/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,69184,,UNKNOWN,AGE,,,,,,,CATEGORY 1,6440,24,REX DR,32260,,,,,,N,aa718d82-1cd4-4bf8-b11a-e83b22ea084a,DAVIDV,3/7/2013 12:00:00 AM,540503.8254,4809637.3753
8406,27,1/3/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8685,55,TALBOT ST,37500,,,150,1921,CI,N,b0158853-eee7-4631-9fe1-fcd532bc9b30,DAVIDV,12/15/2011 3:38:26 PM,539523.1007,4810256.8168
8407,40,2/21/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8829,317,DUKE ST W,76264,,,450,1974,CPP,Y,996630a5-7b11-4f9b-b8e2-0a269034c5b5,DAVIDV,12/15/2011 3:38:26 PM,540710.4568,4811548.8967
8408,731,11/24/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,602405,,BLEAMS RD,87366,,,1200,1989,CPP,Y,05ada031-08b8-491f-ab65-6c613a873ee4,DAVIDV,12/15/2011 3:38:27 PM,538557.0584,4805200.9064
8409,427,12/4/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13058,44,WOOLWICH ST,98342,,,200,2011,PVCO,N,be9bd635-e479-4943-bf8c-216585403507,DAVIDV,12/15/2011 3:38:26 PM,541679.2554,4814626.0593
8410,461,10/15/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13222,228,ROSS AVE,33550,,,150,1959,CI,Y,79ee831d-2327-4f3b-a5f3-501da0bc6bf1,DAVIDV,12/15/2011 3:38:26 PM,544397.1864,4810004.4109
8411,1042,2/15/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22429,821,FAIRWAY CRES,83826,,,150,1995,PVC,Y,74c77527-d952-481c-ab75-3ee59dc37767,DAVIDV,12/15/2011 3:38:27 PM,547155.7179,4809892.0524
8412,11,7/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5880,575,KING ST W,76569,,,250,1889,CI,N,07f5c424-4295-4620-8a97-a31d73d3e808,DAVIDV,12/15/2011 3:38:26 PM,540362,4811291
8413,342,7/29/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13316,58,PLYMOUTH RD,86556,,,150,2010,PVC,N,737133d1-a907-4ef6-bcc5-003c13559701,DAVIDV,12/15/2011 3:38:26 PM,543644,4809328
8414,1148,10/14/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,183517,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15837,82,ISLINGTON AVE,20470,,,150,1955,CI,Y,dd846680-2269-4665-9a79-973d4824ab3e,DAVIDV,12/15/2011 3:38:27 PM,543488.7478,4811822.1704
8415,222,1/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9769,191,MELROSE AVE,76686,,,150,2010,PVC,N,13064a9e-8d3a-4913-93b2-f5edd48e624b,DAVIDV,12/15/2011 3:38:26 PM,542887.3636,4811244.1881
8416,690,11/23/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15086,86,QUEENSTON DR,31890,,,150,1966,CI,Y,262849af-25e0-4a1a-ac30-418d8613d02f,DAVIDV,12/15/2011 3:38:27 PM,545305.0475,4811904.0163
8417,606,5/21/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6232,46,BIRCHCLIFF AVE,2860,,,150,1963,CI,Y,8ab90cd2-6655-4535-a2c9-df768ebcbeab,DAVIDV,12/15/2011 3:38:27 PM,539208.045,4808198.7991
8418,3,3/13/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22770,192,CHAPEL HILL DR,66360,,,150,1965,PVC,Y,91145bb4-b25b-488f-8a75-2a307006c7b2,DAVIDV,12/15/2011 3:38:26 PM,544454.1357,4803160.6725
8419,1677,1/1/1985 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6434,5,BRANT CRES,136130,,,150,2017,PVCO,N,8e55a4bc-938b-4fc7-9a61-cf87cb97b564,DAVIDV,12/15/2011 3:38:26 PM,540738.8723,4809501.4304
8420,1216,3/25/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190366,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10184,,OTTAWA ST N,29220,,,,,,N,30970e4b-1cd3-4728-a69b-31cafa3bcc91,DAVIDV,12/15/2011 3:38:27 PM,543153.2312,4810297.5102
8421,752,10/6/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20717,554,HIGHLAND RD W,18990,,,300,1964,DI,Y,e5d335f6-7672-4dd4-82b3-52cac57f5de3,DAVIDV,12/15/2011 3:38:27 PM,539130.4384,4809257.9184
8422,286,11/14/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10725,366,WILSON AVE,43570,,,200,1954,CI,Y,f8f1c3bc-3a08-48ee-b33a-4df33c8fa34c,DAVIDV,12/15/2011 3:38:26 PM,544716.0208,4808053.8786
8423,868,7/31/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1312,112,CHOPIN DR,7160,,,150,1968,DI,Y,ed6ba974-b927-4198-9a55-e8c5201151ae,DAVIDV,12/15/2011 3:38:27 PM,538375.7343,4809964.4506
8424,546,2/25/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15746,203,ROSEMOUNT DR,33440,,,150,1959,CI,Y,4951c889-7bd1-46b1-b4c9-e6fb3e5ab5f7,DAVIDV,12/15/2011 3:38:27 PM,543638.2019,4812186.8592
8425,1375,3/3/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,5741,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15841,597,KRUG ST,84696,,,150,1955,CI,Y,a2fb07c0-6574-4e7e-8b31-1b27dbd80ab9,DAVIDV,12/15/2011 3:38:28 PM,543793.2587,4811819.7648
8426,1672,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8657,60,MARLBOROUGH AVE,25520,,,150,1952,CI,Y,14be23cc-17e8-40e5-95cd-e8e01f0f880b,DAVIDV,12/15/2011 3:38:26 PM,539898.8822,4809674.1637
8427,644,1/10/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70405,150,RUTHERFORD DR,33810,,,150,1964,CI,Y,a1b0d913-fdbb-4b0d-ac3e-c105441af874,DAVIDV,12/15/2011 3:38:27 PM,545894.854,4809139.8974
8428,937,6/28/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10129,206,OTTAWA ST N,29230,,,,,,N,4399098c-3af6-4107-9698-079f9f433182,DAVIDV,12/15/2011 3:38:27 PM,543277.5657,4810359.7866
8429,660,1/24/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6226,520,GREENBROOK DR,17170,,,200,1964,CI,Y,a4728023-4bd3-4dc7-969e-9dad05fa3058,DAVIDV,12/15/2011 3:38:27 PM,539467.8745,4807831.854
8430,1339,1/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3366,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12610,54,BRIDGE ST W,4530,,,,,,N,4ad9b3b0-329e-496b-a619-b23bd7ff89f3,DAVIDV,12/15/2011 3:38:28 PM,541564.2588,4814659.9045
8431,781,1/3/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20727,44,CECILE DR,5830,,,150,1966,DI,Y,d5e4eed4-e4ce-43b9-9162-5d801ed3ce13,DAVIDV,12/15/2011 3:38:27 PM,539233.2238,4809020.2081
8432,193,12/19/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10101,110,CLARK AVE,7400,,,150,2008,PVC,N,2a04130f-26c8-4689-b488-41938968fab2,DAVIDV,12/15/2011 3:38:26 PM,543858.7871,4808220.8639
8433,210,2/12/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9843,20,GRIFFIN AVE,77106,,,150,2012,PVC,N,17f4bef1-7cd8-4b7d-a162-b9474eea3c7b,DAVIDV,12/15/2011 3:38:26 PM,543000.3498,4810935.8177
8434,696,1/7/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10274,73,HALIFAX DR,76519,,,150,1968,CI,Y,a535cfce-8876-4c9a-9964-a8c0ff65aecf,DAVIDV,12/15/2011 3:38:27 PM,544954.5217,4812514.2588
8435,619,3/2/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6228,111,RUSKVIEW RD,87984,,,150,1963,CI,Y,1d33b417-052d-4de7-b63e-1815c73d4065,DAVIDV,12/15/2011 3:38:27 PM,539500.2199,4807693.3624
8436,442,1/10/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22859,,ARCHER PL,800,,,150,1959,CI,Y,2e040e56-e6b6-4af0-875a-1f77199ea0b7,DAVIDV,12/15/2011 3:38:26 PM,543505.7551,4810782.02
8437,829,7/6/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11450,,COURTLAND AVE E,8400,,,300,1967,CI,Y,e7888cfa-7586-4f37-8379-f5f52e788077,DAVIDV,12/15/2011 3:38:27 PM,542786.5258,4808965.7252
8438,391,12/17/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13319,206,DIXON ST,76462,,,150,2010,PVC,N,635af336-98ea-4d22-9e96-dd0752b2091d,DAVIDV,12/15/2011 3:38:26 PM,543556,4808930
8439,90,10/31/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,139,STIRLING AVE S,76747,,,150,1940,CI,Y,b34d9c13-4fd9-4b5a-8343-9ddb12cd8f7f,DAVIDV,12/15/2011 3:38:26 PM,541914.632,4810075.4184
8440,100,2/10/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10494,292,CLIFTON RD,7480,,,150,1947,CI,Y,da8d6cd5-3288-4f5d-afa8-947e4c407788,DAVIDV,12/15/2011 3:38:26 PM,541867.8804,4812823.166
8441,217,2/2/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9902,510,KRUG ST,22880,,,300,1955,CI,Y,8d234a44-a826-40df-a7a5-a1287d677f08,DAVIDV,12/15/2011 3:38:26 PM,543544.2077,4811701.8845
8442,635,1/24/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40257,,BLOOMINGDALE RD,3450,,,300,1964,CI,Y,21350438-ff16-4033-acca-c93892b08089,DAVIDV,12/15/2011 3:38:27 PM,542547.9619,4814511.9333
8443,52,6/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11717,80,SHELDON AVE N,34640,,,150,1925,CI,N,b38c4d65-4b94-45e2-9439-4f7f5ca3fd86,DAVIDV,12/15/2011 3:38:26 PM,543204.2584,4810039.4612
8444,1693,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22244,,STONEGATE DR,76566,,,150,1976,DI,Y,3d729c30-a6d8-42b1-8e7e-c2e68ae372ba,DAVIDV,12/15/2011 3:38:26 PM,547402.6995,4808084.4506
8445,637,11/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6184,609,FOREST HILL DR,149234,,,200,1964,DI,Y,fbf9eda7-dc27-4c31-a52a-3eaad11da143,DAVIDV,12/15/2011 3:38:27 PM,538737.884,4808020.2627
8446,223,3/3/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9844,293,MELROSE AVE,76690,,,150,2010,PVC,N,eb998801-e1f5-4461-ad14-0854649b107b,DAVIDV,12/15/2011 3:38:26 PM,543070.613,4811014.8483
8447,777,12/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15863,397,CARSON DR,5620,,,200,1966,DI,Y,a541e9bf-d370-468b-afa0-470189d9f991,DAVIDV,12/15/2011 3:38:27 PM,544655.6064,4811972.0316
8448,1172,12/12/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186543,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10229,6,CHRISTINE CRES,7190,,,150,1964,CI,Y,ed7706af-4466-43aa-8907-e0165e73333a,DAVIDV,12/15/2011 3:38:27 PM,544480.0848,4811605.2935
8449,260,2/16/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11171,272,HARTWOOD PL,18160,,,100,1954,CI,Y,0ff63910-a7d8-4c09-818d-c3d360cffcc8,DAVIDV,12/15/2011 3:38:26 PM,540480.2859,4812617.6703
8450,726,3/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11495,267,CAMERON ST N,5370,,,150,1982,DI,Y,e65a72b5-3624-4585-b993-ca30079ae217,DAVIDV,12/15/2011 3:38:27 PM,542741.4606,4810993.2661
8451,1681,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6328,9,NORFOLK CRES,27940,,,,,,N,4fc21f07-a6ab-4376-896a-5022c481f325,DAVIDV,12/15/2011 3:38:26 PM,540788.7376,4809419.6983
8452,877,12/30/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12419,483,LANCASTER ST W,80010,,,450,1968,CI,Y,3868a029-f696-45cc-83ed-cc4a60f482cf,DAVIDV,12/15/2011 3:38:27 PM,541702.7986,4813679.7891
8453,21,2/10/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5733,49,WOODSIDE AVE,76062,,,150,2009,PVC,N,341d634b-9738-4037-bc31-f6f55a16f514,DAVIDV,12/15/2011 3:38:26 PM,540808,4809990
8454,1196,2/10/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189141,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11455,526,MILL ST,26700,,,,,,N,bb133a77-a561-459f-8b86-9cdc6fe2c784,DAVIDV,12/15/2011 3:38:27 PM,542451.484,4809147.0673
8455,942,9/10/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23048,70,PEPPERWOOD CRES,30530,,,150,1971,DI,Y,2627b50e-ebcf-4b1b-b9b8-7b1114f82ed9,DAVIDV,12/15/2011 3:38:27 PM,546509.5049,4808707.3468
8456,583,11/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6217,365,FOREST HILL DR,14870,,,200,1962,CI,Y,9bc002c5-c5bb-4086-b5c9-8f2c451429c8,DAVIDV,12/15/2011 3:38:27 PM,539419.464,4808491.4279
8457,1660,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11754,242,KEHL ST,29660,,,,,,N,8c536138-4108-40c7-9d7c-416f16c14c2c,DAVIDV,12/15/2011 3:38:26 PM,541955.24,4808667.0132
8458,143,9/18/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6315,120,MAUSSER AVE,25740,,,150,1951,CI,Y,529cea9e-7cd8-427f-8595-360101f11cbb,DAVIDV,12/15/2011 3:38:26 PM,541125.1167,4809246.4293
8459,963,9/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1260,592,BELMONT AVE W,88872,,,300,1974,DI,Y,a9aaaf25-0e22-4857-be78-77a4b2159977,DAVIDV,12/15/2011 3:38:27 PM,539128.0589,4810988.2724
8460,610,1/8/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6111,166,CYPRUS DR,8780,,,150,1963,CI,Y,c8544c8f-30e0-4491-9637-114086fb5564,DAVIDV,12/15/2011 3:38:27 PM,539111.954,4808320.4918
8461,786,1/16/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15816,78,CONFEDERATION DR,7760,,,150,1966,CI,Y,8a8327b8-4dff-4a2f-a982-19f5f51506a7,DAVIDV,12/15/2011 3:38:27 PM,544893.3248,4812230.6477
8462,1417,12/6/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20822,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21835,1321,COURTLAND AVE E,96010,,,200,1961,CI,Y,57b23536-e12b-4fe9-a572-77795c972801,DAVIDV,12/15/2011 3:38:28 PM,544204.6895,4807502.7724
8463,925,2/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9416,920,COURTLAND AVE E,8440,,,300,1970,DI,Y,23d0c0a1-b7aa-4dd6-bbf7-ca94f19c5a3b,DAVIDV,12/15/2011 3:38:27 PM,543288.3741,4808157.3579
8464,721,10/1/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6903,332,CHARLES ST E,59910,,,150,1964,DI,N,c7ad5f41-e780-40ed-9e61-c5337c4192d1,DAVIDV,12/15/2011 3:38:27 PM,542041.7607,4810340.7591
8465,352,1/10/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6573,196,GREENBROOK DR,17230,,,200,1957,CI,Y,779aac68-f812-45dd-adcb-fcdc3a00bc47,DAVIDV,12/15/2011 3:38:26 PM,540144.4048,4808517.2687
8466,714,1/7/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23179,162,INDIAN RD,20260,,,150,1967,CI,Y,e653f096-6b90-475c-8996-944632e86e5a,DAVIDV,12/15/2011 3:38:27 PM,545441.5301,4811722.9087
8467,1825,7/31/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,86204,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,6534,69,CARTIER DR,5660,,,150,1968,DI,Y,0fc60e17-cf40-40b7-bea8-0ee2d8a08b12,DAVIDV,2/7/2014 12:00:00 AM,540606.022,4807469.8972
8468,1829,7/10/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,84937,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11061,723,KING ST W,81208,,,250,1889,CI,N,84b8ba78-b8f2-467c-9817-f5e2f902ba8e,DAVIDV,2/7/2014 12:00:00 AM,539974.3524,4811492.2424
8469,1830,6/5/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,82863,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11352,124,HEIMAN ST,18400,,,,,,N,ef8cde1a-d5e2-4cf2-a312-da21d595ba75,DAVIDV,2/7/2014 12:00:00 AM,541341.7745,4809059.3733
8470,1853,2/19/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77971,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9995,291,GREENFIELD AVE,17340,,,150,1956,CI,Y,d6a91710-9d72-4c6a-91bf-40cb0ceb2e2c,DAVIDV,2/7/2014 12:00:00 AM,544240.167,4808504.8604
8471,1864,2/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77207,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,11696,15,OTTAWA ST N,85694,,,,,,N,e7ee4030-62b3-4fba-a287-66647cb09a88,DAVIDV,2/7/2014 12:00:00 AM,542843.4456,4810096.6532
8472,1883,1/6/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,75874,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10958,54,WOODHAVEN RD,43970,,,150,1957,CI,Y,748df32e-f0d3-46cd-8864-d0b208388dd4,DAVIDV,2/7/2014 12:00:00 AM,544712.8167,4808397.5341
8473,1885,4/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,100153,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12925,10,DUMART PL,10560,,,300,1981,DI,Y,8d23a771-b4d0-4311-af7b-4e86d467b01e,DAVIDV,8/8/2014 12:00:00 AM,543634.7024,4814396.9448
8474,1974,1/13/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94690,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22901,105,WEDGEWOOD DR,41450,,,150,1958,CI,Y,6d9055d1-5928-4283-a8a4-bcfca35991e3,DAVIDV,8/8/2014 12:00:00 AM,543674.4526,4811139.5355
8475,1975,1/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94617,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11743,436,OTTAWA ST S,95460,,,,,,N,e74ad1a5-42c7-4a11-bc90-78ed7ad24a44,DAVIDV,8/8/2014 12:00:00 AM,542105.84,4808840.4268
8476,1976,1/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94608,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22707,1404,DOON VILLAGE RD,9960,,,450,1969,DI,Y,3259b1db-4c1e-4b96-bc03-ad4a9521da33,DAVIDV,8/8/2014 12:00:00 AM,546976.6571,4804101.0605
8477,1977,1/11/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94606,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6972,14,JOHNSTON ST,20620,,,150,1951,CI,Y,8b344424-1093-4f88-891d-69afb6379a37,DAVIDV,8/8/2014 12:00:00 AM,542103.4813,4812221.2778
8478,1978,1/10/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94597,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,50156,NA,NA,91992,,,200,1977,DI,Y,6b29d708-e81b-4808-877c-31c686c9fd8c,DAVIDV,8/8/2014 12:00:00 AM,546351.6248,4804292.0738
8479,1979,1/9/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94494,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70327,,BIRKSHIRE CRT,61814,,,150,1967,CI,Y,f07071b9-d087-4cb4-ab35-dbc33aec1eb8,DAVIDV,8/8/2014 12:00:00 AM,544489.1723,4811972.3586
8480,1981,1/7/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94371,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20741,8,BONNYLYN DR,3770,,,150,1967,CI,Y,6c6a60b2-04c3-4063-aa55-de1c61ce37d7,DAVIDV,8/8/2014 12:00:00 AM,538992.3372,4808807.5033
8481,1982,1/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94295,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6216,324,FOREST HILL DR,91164,,,200,1960,CI,Y,a6fb92db-3dcb-4a1f-a5d5-326dd01bb603,DAVIDV,8/8/2014 12:00:00 AM,539496.5624,4808599.5186
8482,1983,1/2/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94265,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21834,345,TRAYNOR AVE,38120,,,200,1969,DI,Y,ae30ba63-dbaf-4f55-b1f9-4ffc38323e7b,DAVIDV,8/8/2014 12:00:00 AM,544108.2123,4807672.0335
8483,1984,1/25/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95334,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13222,238,ROSS AVE,33550,,,150,1959,CI,Y,4063f9e3-0616-45f1-8b3b-6f64387f7b5b,DAVIDV,8/8/2014 12:00:00 AM,544433.996,4810014.6384
8484,1985,4/18/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,99740,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6770,15,WEBER ST E,40760,,,,,,N,586b84e7-bedb-47be-ab17-0d46e61f7e3d,DAVIDV,1/14/2015 12:00:00 AM,541509.5696,4811102.6464
8485,1986,5/14/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,101223,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70277,8,SHELLEY PL,34770,,,100,1968,DI,Y,19dafc7b-baf4-4c48-8a57-19a50acbdc1f,DAVIDV,1/14/2015 12:00:00 AM,543695.8901,4808825.1839
8486,1987,5/18/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,101423,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9226,526,CHARLES ST E,6710,,,100,1922,CI,N,2f4df6d7-8b9d-4482-b722-40d7f4a001f9,DAVIDV,1/14/2015 12:00:00 AM,542579.3587,4810018.3836
8487,1988,5/22/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,101571,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6330,159,BINSCARTH RD,136122,,,150,2017,PVCO,N,1b289fe0-5995-4235-bc6e-ade89413bd04,DAVIDV,1/14/2015 12:00:00 AM,540480.2347,4809467.2493
8488,1989,5/21/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,101571,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6330,159,BINSCARTH RD,136122,,,150,2017,PVCO,N,04cb3213-a6e2-47fc-afc8-694b62ff3824,DAVIDV,1/14/2015 12:00:00 AM,540482.3232,4809468.2789
8489,1990,5/21/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,101573,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40297,,RIVER RD E,89828,,,150,1963,CI,Y,874e8926-c503-4d0c-926d-3ca60165dca6,DAVIDV,1/14/2015 12:00:00 AM,545394.9777,4810188.3906
8490,1991,5/23/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,101666,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1260,545,BELMONT AVE W,78900,,,300,1974,DI,Y,a8dd5089-2cc2-44bd-b593-c81ba0be6e7e,DAVIDV,1/14/2015 12:00:00 AM,539151.4584,4810940.562
8491,1992,6/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,102244,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9320,11,DEVONGLEN DR,94002,,,150,1974,DI,Y,9cbc5463-f8ae-4912-8c06-cf00f993e61d,DAVIDV,1/14/2015 12:00:00 AM,542675.249,4806632.1769
8492,1993,6/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,102280,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9678,43,SOUTHWOOD DR,35300,,,150,1974,DI,Y,d877b0d5-62b1-4c32-9100-8a4e719f2fa3,DAVIDV,1/14/2015 12:00:00 AM,542568.9769,4806298.4157
8493,1994,6/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,102279,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70531,2,CHICOPEE TERR,7140,,,150,1965,DI,Y,dc0aa6f0-c960-4f82-9f4c-ed30e659b558,DAVIDV,1/14/2015 12:00:00 AM,546624.2752,4809102.2897
8494,800,1/27/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20778,12,KNELL DR,22620,,,200,1966,CI,Y,8a92e908-f7fd-405a-a514-b66a2d9ad6ec,DAVIDV,12/15/2011 3:38:27 PM,537853.698,4810382.4357
8495,933,12/11/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23060,181,JANSEN AVE,20580,,,150,1970,CI,Y,c09ca4d9-722e-4387-9c95-2591d5ee312d,DAVIDV,12/15/2011 3:38:27 PM,546028.8479,4808899.6619
8496,929,6/10/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5613,18,GLEN PARK CRES,86012,,,150,1970,DI,Y,2691ca62-db51-406b-aad0-b7f3ed5f31af,DAVIDV,12/15/2011 3:38:27 PM,538464.6798,4807270.7076
8497,1006,12/19/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13107,73,BRIDGE ST E,444,,,,,,N,e82d2806-040a-40aa-a8fa-ead2987f758b,DAVIDV,12/15/2011 3:38:27 PM,542443.4679,4814179.8278
8498,1065,1/25/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168979,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6341,1086,QUEENS BLVD,31770,,,150,1949,CI,Y,7781deed-14c5-4120-ae99-a1cacd52db26,DAVIDV,12/15/2011 3:38:27 PM,540053.0029,4809323.5641
8499,265,4/6/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9917,21,KENSINGTON AVE,21140,,,150,1954,CI,Y,ba8be8b0-85fe-4628-a208-dcf370984c8f,DAVIDV,12/15/2011 3:38:26 PM,543744.0453,4811758.6715
8500,121,1/26/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10172,435,EAST AVE,11070,,,300,1949,CI,Y,e66397da-7e62-4282-b8f5-21f10115de62,DAVIDV,12/15/2011 3:38:26 PM,543001.6399,4810518.139
8501,1273,8/31/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10169,435,EAST AVE,11060,,,300,1949,CI,Y,30216673-15e8-4cf5-8cf1-b4f457cc7d97,DAVIDV,12/15/2011 3:38:27 PM,542974.4938,4810575.0136
8502,559,12/12/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6395,118,SWEETBRIAR DR,37220,,,150,1961,CI,Y,5011e26f-f208-4b2f-a8e0-3000aa349a86,DAVIDV,12/15/2011 3:38:27 PM,539895.1638,4807874.8441
8503,458,11/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10053,182,ROSS AVE,33540,,,150,1959,CI,Y,9563d220-46a0-484e-94e7-73716ce5dd1c,DAVIDV,12/15/2011 3:38:26 PM,544242.4268,4809943.4287
8504,71,1/29/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8795,188,JOSEPH ST,59980,,,,,,N,03301eb8-5541-4a62-816b-ffddf60bb10b,DAVIDV,12/15/2011 3:38:26 PM,540435.1497,4811038.2396
8505,105,1/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11698,,PRESTON ST,94754,,,300,2001,PVC,N,ad7b6c86-e33c-4a4e-9c0f-2e9f0062ca46,DAVIDV,12/15/2011 3:38:26 PM,543085.8803,4809821.9641
8506,922,7/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7020,242,BREITHAUPT ST,76156,,,300,2008,PVC,N,b776bdcb-693f-4393-9031-56f30d89cf15,DAVIDV,12/15/2011 3:38:27 PM,541337,4811764
8507,601,12/16/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6233,207,STONYBROOK DR,36510,,,150,1962,CI,Y,c11c6873-ef2a-43f2-bbb7-5180516f7729,DAVIDV,12/15/2011 3:38:27 PM,539987.2767,4808125.2704
8508,42,11/26/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,f19ccdba-3680-401c-8252-05d0e73dafa3,DAVIDV,12/15/2011 3:38:26 PM,542578.9251,4809781.8164
8509,282,2/25/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10594,14,SUNSET PL,37140,,,100,1954,CI,Y,4e639f82-638f-4dca-89f4-c9ca37033690,DAVIDV,12/15/2011 3:38:26 PM,540888.2697,4813013.0051
8510,754,5/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13205,133,BRADLEY DR,4010,,,150,1965,CI,Y,9dbfd787-3f06-47c7-ac9c-73e20ea02bfc,DAVIDV,12/15/2011 3:38:27 PM,545179.5574,4810429.9593
8511,700,1/20/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13177,8,CARNABY CRES,5510,,,150,1967,CI,Y,96d3d66f-ae15-4724-b1fa-80394a585888,DAVIDV,12/15/2011 3:38:27 PM,545500.5818,4811147.8445
8512,1184,1/12/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187785,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13044,12,SCHOFIELD DR,34030,,,150,1967,CI,Y,2e449c08-85f8-4d11-8546-6c97742250ad,DAVIDV,12/15/2011 3:38:27 PM,543521.0431,4814768.8397
8513,176,1/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,b63fa86c-3670-45f8-9231-0a5ec0c0002d,DAVIDV,12/15/2011 3:38:26 PM,543596.0781,4809716.9586
8514,330,11/8/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11523,12,HOFFMAN ST,19660,,,150,1956,CI,N,17a58f57-72f9-4d7d-a7fb-d77b5056e346,DAVIDV,12/15/2011 3:38:26 PM,542235.9544,4808875.4788
8515,414,2/23/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6564,121,STONYBROOK DR,36530,,,150,1958,CI,Y,7dbb0879-9e81-43a9-9b59-95f3e3c9b28a,DAVIDV,12/15/2011 3:38:26 PM,540257.0649,4808242.2762
8516,1409,11/6/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,19379,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8718,15,INWOOD CRES,20410,,,150,1966,DI,Y,d5819fb4-e547-417a-816d-22cd266661b3,DAVIDV,12/15/2011 3:38:28 PM,538330.6618,4810508.1502
8517,1357,1/29/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4029,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11278,234,CHAPEL ST,6500,,,150,1953,CI,Y,9cd2186f-d530-4287-bc64-00b747d2c2f6,DAVIDV,12/15/2011 3:38:28 PM,542716.1379,4811532.8833
8518,1193,2/3/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,188846,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22201,,KING ST E,87566,,,300,2000,PVC,Y,ec797634-9305-4bb8-8d24-96da941b7a0d,DAVIDV,12/15/2011 3:38:27 PM,546323.8134,4808395.2391
8519,535,11/14/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22328,115,JANSEN AVE,20570,,,150,1961,CI,N,b91b9081-e36e-477d-b68d-b089db2320bb,DAVIDV,12/15/2011 3:38:27 PM,545872.2532,4808919.3733
8520,137,7/11/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7020,242,BREITHAUPT ST,76156,,,300,2008,PVC,N,fd6e0dce-be59-4fce-b34b-defba84b0f93,DAVIDV,12/15/2011 3:38:26 PM,541337,4811764
8521,500,1/27/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,34,FOURTH AVE,133988,,,150,2017,PVC,N,e9d47bbe-5ac2-4388-b493-5a8d28967129,DAVIDV,12/15/2011 3:38:27 PM,544264.0841,4809137.6942
8522,237,2/2/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10104,314,VANIER DR,69123,,,150,2009,PVC,N,2ba00b8a-6961-42d7-8ca1-4e8bd7fefe31,DAVIDV,12/15/2011 3:38:26 PM,543824,4808008
8523,595,10/24/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6518,435,VILLAGE CRES,40140,,,150,1962,CI,Y,bbbe3eb9-0a68-49a3-bc4a-9b1b08f7267e,DAVIDV,12/15/2011 3:38:27 PM,539740.9933,4807899.6002
8524,1395,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,13509,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1266,220,GLASGOW ST,79000,,,300,2013,PVCO,N,f941e78e-4522-4c0a-8efe-b8b8ff3a4dd4,DAVIDV,12/15/2011 3:38:28 PM,538997.0364,4811078.1296
8525,355,1/22/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12659,980,GUELPH ST,17720,,,150,1957,CI,Y,170cc7a1-d88b-4e8b-9399-087359c3158f,DAVIDV,12/15/2011 3:38:26 PM,542389.4061,4812889.2524
8526,808,2/8/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15094,107,QUEENSTON DR,31900,,,150,1966,CI,Y,fb6527b4-8463-4188-a52f-1eaf7af4dee0,DAVIDV,12/15/2011 3:38:27 PM,545359.0792,4811837.5441
8527,1927,2/16/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96613,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5717,15,WINSLOW DR,43830,,,150,1960,CI,N,743fb565-4d31-4857-8b2a-cf660858f9a8,DAVIDV,8/8/2014 12:00:00 AM,540696.3508,4809859.5051
8528,1928,2/14/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96591,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11606,,STIRLING AVE S,36160,,,300,1932,CI,Y,5180698b-ee9e-4e23-b9f8-94142b03fc52,DAVIDV,8/8/2014 12:00:00 AM,541730.1363,4809980.5451
8529,1929,2/16/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96611,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6499,285,VILLAGE RD,40150,,,150,1962,CI,Y,65b4d0dc-afe2-4ed2-ae62-abcbc4503d4c,DAVIDV,8/8/2014 12:00:00 AM,539693.5404,4808248.56
8530,1930,2/13/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96562,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10313,8,GEORGIAN ST,16140,,,150,1976,PVC,Y,5b9fba32-508e-4d7d-a8d6-5cc578f5b6d1,DAVIDV,8/8/2014 12:00:00 AM,545419.4452,4812613.5368
8531,1931,2/13/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96530,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6255,12,STONYBROOK DR,36540,,,150,1958,CI,Y,219e557f-d323-473a-a32d-2460bd4aac49,DAVIDV,8/8/2014 12:00:00 AM,540303.3618,4808469.1256
8532,1932,2/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96498,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23056,104,KINZIE AVE,22500,,,150,1961,CI,Y,da08b4c9-3973-4816-9165-d891fb78e778,DAVIDV,8/8/2014 12:00:00 AM,545644.9512,4809087.1946
8533,1933,2/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96461,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12415,495,LANCASTER ST W,23260,,,450,1968,DI,Y,9cae2ec8-2d79-4927-93dd-99c808c05480,DAVIDV,8/8/2014 12:00:00 AM,541694.4305,4813786.2028
8534,1934,2/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96477,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10076,34,DOON RD,83602,,,150,1945,CI,Y,91334efe-28c5-4154-9f94-ca243ca20899,DAVIDV,8/8/2014 12:00:00 AM,543486.5629,4809517.9337
8535,1936,2/10/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96402,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9781,216,CHAPEL ST,6490,,,150,1953,CI,Y,9881683d-ff18-4ae0-a803-47917946674e,DAVIDV,8/8/2014 12:00:00 AM,542659.41,4811491.437
8536,1937,2/10/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96331,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12691,45,EDNA ST,59990,,,150,1950,CI,Y,ff88becb-30cb-4a03-b5e0-bfcbde269881,DAVIDV,8/8/2014 12:00:00 AM,542495.9799,4812030.6398
8537,1938,2/7/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96270,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6648,39,HEBEL PL,78014,,,,,,N,1f46bdf0-769b-47cd-9ad4-a3f4beaf3359,DAVIDV,8/8/2014 12:00:00 AM,541261.1482,4810365.3667
8538,1939,2/8/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96271,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13155,93,WILFRED AVE,43210,,,150,1953,CI,Y,fe0ae515-a6cb-4756-b53e-ef7f57c7fae6,DAVIDV,8/8/2014 12:00:00 AM,544298.8748,4809580.7922
8539,1940,2/6/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96062,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22860,78,ARCHER PL,79346,,,150,1962,CI,Y,5c2cf07b-9b74-42bb-a76c-ce17504232bf,DAVIDV,8/8/2014 12:00:00 AM,543551.7035,4810724.7075
8540,1941,2/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95834,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5623,,WESTHEIGHTS DR,42160,,,300,1973,DI,Y,d5eb15f7-a919-4c4c-9bcb-d1e0482e25e1,DAVIDV,8/8/2014 12:00:00 AM,537985.2928,4807482.6673
8541,1942,2/4/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95833,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13039,28,DANIEL AVE,8940,,,150,1964,CI,Y,32607468-7078-48c3-a9fa-651530871c27,DAVIDV,8/8/2014 12:00:00 AM,543287.9293,4814704.885
8542,1943,2/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95709,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,602090,177,WINDALE CRES,82468,,,,,,N,ce18a554-7a6c-49c5-b7a3-a8037b6b421d,DAVIDV,8/8/2014 12:00:00 AM,539947.2842,4807582.2436
8543,1944,2/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95729,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9528,103,PARKLAND CRES,82686,,,150,1976,DI,Y,c9438b7e-9366-4d5f-a8d9-5330502c9a34,DAVIDV,8/8/2014 12:00:00 AM,537512.4028,4806863.7717
8544,1945,1/31/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95711,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22313,48,GUERIN AVE,17770,,,,,,N,fdf9296f-e887-43f3-9423-fdb64e6a0ba8,DAVIDV,10/25/2021 9:33:27 AM,545819.7267,4809011.7091
8545,1946,2/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95716,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8727,74,HAZELGLEN DR,18310,,,300,1969,DI,Y,127a11d3-465d-496e-9bcf-412bfbab6042,DAVIDV,8/8/2014 12:00:00 AM,538379.8492,4809761.5315
8546,1947,2/3/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95717,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22906,16,LYNDHURST DR,24590,,,150,1958,CI,Y,2a19b787-bb8c-416c-85ec-8bbe5de54104,DAVIDV,8/8/2014 12:00:00 AM,543532.6214,4810751.2838
8547,1948,2/2/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95727,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20775,585,GLASGOW ST,96914,,,450,2014,PVC,N,ca1633cb-7492-4e79-8dc8-4c7b58fefead,DAVIDV,8/8/2014 12:00:00 AM,537995.2595,4810576.8967
8548,1949,2/1/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95719,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5410,7,WINDING WAY,43730,,,150,1975,DI,Y,61d7c391-d498-4c6c-a6a9-4828735fb2f7,DAVIDV,8/8/2014 12:00:00 AM,537520.265,4807389.8723
8549,1950,1/31/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95665,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9572,1490,BATTLER RD,1650,,,300,1991,DI,Y,cf8388c4-402e-42df-9f90-d58df97319e5,DAVIDV,8/8/2014 12:00:00 AM,543242.713,4805209.6306
8550,1951,1/31/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95643,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10185,371,WEBER ST E,40960,,,,,,N,90ad9fff-3baa-4944-a162-a7c3ce45b4de,DAVIDV,8/8/2014 12:00:00 AM,542980.6108,4810347.6973
8551,1952,1/29/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95565,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10222,116,HICKSON DR,18670,,,200,1960,CI,Y,a1eda60b-b182-4e6c-a829-6878e44ee710,DAVIDV,8/8/2014 12:00:00 AM,544360.8046,4811208.2353
8552,1953,1/29/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95518,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13222,238,ROSS AVE,33550,,,150,1959,CI,Y,c573c157-3c98-44a5-ae52-ab6594cc1747,DAVIDV,8/8/2014 12:00:00 AM,544437.5572,4810015.621
8553,1954,1/28/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95448,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,602683,42,BROADVIEW AVE,4720,,,150,1953,CI,Y,839337e9-74fe-4c65-973b-a300857f4215,DAVIDV,8/8/2014 12:00:00 AM,544539.2821,4809238.8588
8554,1955,1/27/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95386,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22971,245,WOODHAVEN RD,43900,,,150,1954,CI,Y,b43eb992-ce68-4107-a07c-572c87958825,DAVIDV,8/8/2014 12:00:00 AM,544074.8034,4808042.1115
8555,1956,1/27/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95370,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6400,41,VALLEYVIEW RD,38970,,,150,1953,CI,Y,3e9ecddb-8170-4e12-99fa-35b89f53d410,DAVIDV,8/8/2014 12:00:00 AM,539594.768,4807457.3877
8556,1957,1/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95367,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10184,160,OTTAWA ST N,95502,,,,,,N,5ee814fc-0feb-4fbc-be12-758a7b6e0943,DAVIDV,8/8/2014 12:00:00 AM,543117.8561,4810276.0212
8557,1958,1/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95359,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13298,156,FOURTH AVE,15200,,,150,1960,CI,Y,f42f577e-850b-406f-ac8c-07e986bfa75a,DAVIDV,8/8/2014 12:00:00 AM,544116.6938,4808792.3859
8558,1959,1/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95351,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9142,59,RADCLIFFE DR,32020,,,200,1974,DI,Y,9cbc8060-3533-421e-8341-aeebbb688bf4,DAVIDV,8/8/2014 12:00:00 AM,540926.688,4806783.3186
8559,1960,1/25/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95343,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10442,326,EDWIN ST,11600,,,150,1950,CI,Y,c1aa1391-033d-437a-8988-89b545e181f8,DAVIDV,8/8/2014 12:00:00 AM,541367.4407,4813109.8008
8560,277,11/16/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15837,62,ISLINGTON AVE,20470,,,150,1955,CI,Y,5df1989e-bb19-4306-9315-ef14d2550a54,DAVIDV,12/15/2011 3:38:26 PM,543431.3759,4811889.6563
