OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
8561,221,2/21/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11272,155,MELROSE AVE,26270,,,150,1953,CI,Y,634c3ab1-c0d6-44b3-90c0-325a40bb53a5,DAVIDV,12/15/2011 3:38:26 PM,542823.9702,4811323.4113
8562,1394,6/6/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,12891,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1257,325,GAGE AVE,15840,,,300,1969,CI,Y,cb82c0bc-a0e0-4190-b8b8-3ad25e2dbfa6,DAVIDV,12/15/2011 3:38:28 PM,538953.5119,4810436.0099
8563,966,8/30/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21871,204,FARRIER DR,14090,,,200,1974,DI,Y,bbb19de6-d6e7-4f6a-b33c-116ab1c7c121,DAVIDV,12/15/2011 3:38:27 PM,545386.5649,4805175.0655
8564,1656,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11419,441,HIGHLAND RD E,19090,,,300,1955,CI,Y,71047946-4e60-4327-87bc-2fd7ceefcc36,DAVIDV,12/15/2011 3:38:26 PM,541414.815,4808903.15
8565,679,11/28/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11025,121,BRADLEY DR,4000,,,150,1965,CI,Y,45b539d9-0778-40cb-9fca-629f63d2e268,DAVIDV,12/15/2011 3:38:27 PM,545133.3474,4810407.6127
8566,141,2/19/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6972,30,JOHNSTON ST,20620,,,150,1951,CI,Y,d54c3015-0624-42b3-a19e-d0bf07e49eb1,DAVIDV,12/15/2011 3:38:26 PM,542161.2212,4812249.3594
8567,471,11/21/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6578,64,YAGER AVE,44190,,,150,1959,CI,Y,91b79b8f-2e0c-43ec-b23b-d64f6ecc3818,DAVIDV,12/15/2011 3:38:26 PM,540991.0477,4808384.6384
8568,1300,2/8/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8790,55,BRAMM ST,139634,,,300,2018,PVC,N,2906febe-3f61-4fce-ba6d-c5c9090306ae,DAVIDV,12/15/2011 3:38:28 PM,540328,4810873
8569,1347,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3595,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8728,10,HAZELGLEN DR,18230,,,300,1968,DI,Y,84b46b9d-8fc5-4457-8a11-ac4a95067b5d,DAVIDV,12/15/2011 3:38:28 PM,538494.163,4809654.0612
8570,341,2/12/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13317,50,CORNELL AVE,8070,,,150,1957,CI,Y,cf12eadb-1346-4dee-830d-982aa42db3c0,DAVIDV,12/15/2011 3:38:26 PM,543554.3821,4809190.1876
8571,399,1/25/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21015,109,HEARTH CRES,86582,,,150,1958,CI,Y,fceed4bd-349c-4860-bef4-d57dcf7fe15d,DAVIDV,12/15/2011 3:38:26 PM,539649.4927,4809291.8835
8572,429,11/23/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13057,64,WOOLWICH ST,98350,,,200,2011,PVCO,N,79eb085a-bdf5-4c48-a07a-8795e57c04a8,DAVIDV,12/15/2011 3:38:26 PM,541694.2592,4814749.6753
8573,469,11/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6508,104,WESTMOUNT RD E,42530,,,150,1959,CI,Y,272f885a-bcfa-49ae-92ad-3c713102e68b,DAVIDV,12/15/2011 3:38:26 PM,539760.1796,4808790.8308
8574,220,2/8/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11280,111,MELROSE AVE,26260,,,150,1953,CI,Y,189234f9-d555-4798-84a3-9dbed0c6f036,DAVIDV,12/15/2011 3:38:26 PM,542717.1188,4811456.5467
8575,770,10/22/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21017,82,OVERLEA DR,29830,,,150,1966,DI,Y,92c949b7-118c-4504-b6a9-73b96f669d29,DAVIDV,12/15/2011 3:38:27 PM,539239.4641,4809109.9122
8576,162,1/18/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,62,BRICK ST,4430,,,150,1952,DI,N,9d76975d-3b2d-4bff-9452-868d5a2a46f4,DAVIDV,12/15/2011 3:38:26 PM,543002.8479,4810101.2888
8577,928,7/12/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6161,50,GLEN AVON CRES,16540,,,150,1970,DI,Y,4bead76c-5755-43b0-8aa5-7b97a82c13b0,DAVIDV,12/15/2011 3:38:27 PM,538994.6069,4807426.6578
8578,1336,1/12/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3089,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20951,15,ADMIRAL RD,81454,,,150,1956,CI,Y,c2717c60-4cfd-4a77-a3f2-c268f7981d82,DAVIDV,12/15/2011 3:38:28 PM,539959.6771,4809383.5225
8579,407,1/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22914,131,LYNDHURST DR,24610,,,150,1958,CI,Y,bb101c9c-0a50-4b67-a352-00e5b4c459fc,DAVIDV,12/15/2011 3:38:26 PM,543818.4756,4811030.3597
8580,288,2/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40030,109,FIFE AVE,63540,,,,,,N,9aea7a98-8075-4dc0-b2bb-5935bdd5a416,DAVIDV,12/15/2011 3:38:26 PM,543156.7502,4811854.5781
8581,62,6/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9393,135,OTTAWA ST S,29620,,,150,1929,CI,N,83867d3d-24a8-427d-a230-808718926ec6,DAVIDV,12/15/2011 3:38:26 PM,542468.5123,4809646.4728
8582,1004,3/7/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13040,28,NELSON AVE,27650,,,150,1980,DI,Y,14584d5c-daab-4961-8a85-97b6422f3973,DAVIDV,12/15/2011 3:38:27 PM,543027.3384,4814565.5323
8583,600,1/16/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6284,303,STONYBROOK DR,36490,,,150,1962,CI,Y,762eb381-8161-4fa3-9a3d-fe52a759daf4,DAVIDV,12/15/2011 3:38:27 PM,539620.9615,4808064.4229
8584,987,2/20/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6700,55,DUKE ST W,10530,,,100,1976,DI,N,8664c7e9-106e-4483-b5f4-faf0d1071421,DAVIDV,12/15/2011 3:38:27 PM,541220.4159,4811107.2841
8585,452,2/26/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6220,64,GRAYSTONE AVE,17070,,,150,1959,CI,Y,fb58bece-8cc4-45af-9b45-3447e10d09b4,DAVIDV,12/15/2011 3:38:26 PM,539723.3914,4808583.9173
8586,1354,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3830,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6341,1050,QUEENS BLVD,31770,,,150,1949,CI,Y,2385179b-4e9a-4cb3-82be-08a05bdf24d7,DAVIDV,12/15/2011 3:38:28 PM,540125.8444,4809378.8323
8587,340,12/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13317,123,CORNELL AVE,92028,,,150,1957,CI,Y,a55dcef9-da4a-4cc5-9353-0a5cdb4acc05,DAVIDV,12/15/2011 3:38:26 PM,543446.672,4808989.2309
8588,1008,12/13/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13090,44,BRIDGE ST E,489,,,,,,N,fd851860-bd51-4183-ad59-2ea6f34537ca,DAVIDV,12/15/2011 3:38:27 PM,542232.0799,4814285.37
8589,379,12/13/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20667,140,FOREST HILL DR,14940,,,150,1958,CI,Y,6287d4b8-e8c4-4fc4-bae5-c91cc27e16b0,DAVIDV,12/15/2011 3:38:26 PM,539987.808,4808784.703
8590,1097,2/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169774,,UNKNOWN,AGE,,,,,,,CATEGORY 1,9411,147,VANIER DR,39040,,,200,1953,CI,N,ef9beb38-2d12-4cf5-9937-c24501eec0fe,DAVIDV,12/15/2011 3:38:27 PM,543471.0112,4808418.9573
8591,280,3/14/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11482,200,STIRLING AVE N,133420,,,150,2014,PVCO,N,1d21fcca-4e3c-4dc4-80e0-e51ca9c30f33,DAVIDV,12/15/2011 3:38:26 PM,542815.3793,4810761.9925
8592,1209,3/9/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189955,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13317,14,CORNELL AVE,8070,,,150,1957,CI,Y,6ccc8991-033e-4e1e-b097-8bb2047ad994,DAVIDV,12/15/2011 3:38:27 PM,543576.715,4809287.8606
8593,369,2/2/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6453,763,STIRLING AVE S,36240,,,300,1957,CI,Y,52689a8d-ff61-49a4-8a38-2fa67701e191,DAVIDV,12/15/2011 3:38:26 PM,540780.8655,4808567.0595
8594,66,8/28/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11343,217,MILL ST,97950,,,300,2012,PVC,N,e47fb5ab-21f0-4585-8b85-ceb0401e105a,DAVIDV,12/15/2011 3:38:26 PM,541440.8375,4809566.4928
8595,820,8/1/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10863,844,COURTLAND AVE E,8420,,,,,,N,1606f760-b3e6-4d6b-8858-96f139a013da,DAVIDV,12/15/2011 3:38:27 PM,543130.9994,4808492.1129
8596,1370,2/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4902,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22328,99,JANSEN AVE,20570,,,150,1961,CI,N,b13ce28e-9e55-4da4-9ea5-0722cde5cd7b,DAVIDV,12/15/2011 3:38:28 PM,545846.9894,4808899.0554
8597,622,12/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6980,,UNION ST,97196,,,300,2015,PVC,N,e06fd8eb-f758-454c-95e3-9104d81a0f23,DAVIDV,12/15/2011 3:38:27 PM,541743.022,4813289.3804
8598,1360,2/3/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4222,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20741,12,BONNYLYN DR,3770,,,150,1967,CI,Y,4b6b0729-88c9-4d55-86bb-ec95ec8e026f,DAVIDV,12/15/2011 3:38:28 PM,538979.9844,4808801.477
8599,473,1/29/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6512,18,EVERGREEN CRES,57990,,,150,1959,CI,Y,4648c631-5aae-46ba-af28-6ecd993e5795,DAVIDV,12/15/2011 3:38:26 PM,539919.7347,4808600.6064
8600,722,9/18/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22864,59,GRABER PL,61838,,,600,1969,CPP,Y,cc940f50-4483-4e57-9316-8cf1482caf9d,DAVIDV,12/15/2011 3:38:27 PM,544053.6358,4810523.2526
8601,31,2/2/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6907,22,PANDORA AVE S,30070,,,300,1978,DI,Y,27d7b762-c26c-4710-b3eb-612b693e7256,DAVIDV,12/15/2011 3:38:26 PM,542144.8285,4810353.227
8602,287,3/2/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9896,88,CAMBRIDGE AVE,57690,,,,,,N,cc75d1ad-2923-4c19-b93a-6b79043c6189,DAVIDV,12/15/2011 3:38:26 PM,543409.805,4811620.9415
8603,274,12/21/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8648,36,SANDRA AVE,33920,,,150,1954,CI,N,52806c68-b4cc-47d9-bc6e-19db584591a5,DAVIDV,12/15/2011 3:38:26 PM,539784.1011,4810070.4402
8604,1013,11/8/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11143,8,ST LEGER ST,35920,,,300,1981,DI,Y,efd67673-15e8-4881-8b7e-640ff88d539f,DAVIDV,10/25/2021 9:28:17 AM,541733.3355,4811643.7907
8605,29,2/16/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9213,24,SHELDON AVE N,34620,,,150,1922,CI,N,3cdced5f-cf82-4c10-ac7b-c0f3d483e758,DAVIDV,12/15/2011 3:38:26 PM,543055.52,4809941.0648
8606,1261,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2326,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11284,159,BECKER ST,1780,,,,,,N,01e1de36-9e2a-465a-b153-b2eab7f65ee1,DAVIDV,12/15/2011 3:38:27 PM,543040.4849,4811535.3439
8607,385,2/4/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10859,170,CARWOOD AVE,5710,,,150,1958,CI,Y,49d1bf9f-f64c-4624-bc0e-dd38330f7c70,DAVIDV,12/15/2011 3:38:26 PM,543195.4272,4808964.1116
8608,112,3/10/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13068,26,LANG CRES,23480,,,150,1948,CI,N,2e6d7514-dfcc-48fa-8f1c-35155977551e,DAVIDV,12/15/2011 3:38:26 PM,541512.2234,4813984.7512
8609,157,5/5/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,58,BRICK ST,4430,,,150,1952,DI,N,361b2087-4470-4933-b478-e05680f90af2,DAVIDV,12/15/2011 3:38:26 PM,542990.9718,4810093.2294
8610,769,6/11/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23139,26,LORRAINE AVE,24220,,,150,1965,DI,Y,06cdc72f-3daf-4c98-accc-8e86375daa7e,DAVIDV,12/15/2011 3:38:27 PM,544616.4084,4811820.3675
8611,582,10/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6217,395,FOREST HILL DR,14870,,,200,1962,CI,Y,85335fa2-d257-4529-8274-39e088828b1c,DAVIDV,12/15/2011 3:38:27 PM,539361.1054,4808460.3411
8612,946,6/1/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5618,52,RAMBLEWOOD WAY,32070,,,150,1971,DI,Y,6d9648a0-788f-4b86-8e6e-75946b4f2ade,DAVIDV,12/15/2011 3:38:27 PM,538455.335,4807746.2413
8613,1635,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1256,36-70,BRYBECK CRES,5000,,,250,1968,DI,Y,9a4fe688-4f3f-4c5e-8fd0-6ae160e35780,DAVIDV,12/15/2011 3:38:26 PM,539116.706,4810354.8444
8614,669,7/11/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8795,280,JOSEPH ST,20670,,,,,,N,10b6e764-9300-4a7d-8579-08c86131763c,DAVIDV,12/15/2011 3:38:27 PM,540385.5928,4811068.5677
8615,208,12/3/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9884,44,CAMBRIDGE AVE,5250,,,,,,N,2aec670f-5319-45e7-a3a8-7bacef2f7d0f,DAVIDV,12/15/2011 3:38:26 PM,543307.7762,4811744.6742
8616,804,11/18/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23157,7,PENROSE AVE,30520,,,150,1966,CI,Y,36734d7c-3f89-4750-934a-6b675371bd9b,DAVIDV,12/15/2011 3:38:27 PM,544535.1964,4810467.7784
8617,624,1/27/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8527,11,WEICHEL ST,41500,,,150,1963,CI,Y,6605084b-dfa7-44b2-b54d-3104919bb0af,DAVIDV,12/15/2011 3:38:27 PM,538921.1287,4810089.406
8618,278,12/10/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9921,228,SHERWOOD AVE,34860,,,150,1954,CI,Y,838943d6-8546-4e4d-9e56-fe1569ba1407,DAVIDV,12/15/2011 3:38:26 PM,543626.1631,4811798.6133
8619,1695,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40286,20,DAVID BERGEY DR,138614,,,300,1999,PVC,Y,207b4e4b-6e54-4953-8f5f-f98d280f38a4,DAVIDV,12/15/2011 3:38:26 PM,538663.5178,4806533.3997
8620,557,12/15/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12113,20,WINDOM RD,43740,,,,,,N,995944f8-c6dc-47b9-bed1-c083736e24f9,DAVIDV,12/15/2011 3:38:27 PM,546290.4053,4808860.3961
8621,431,10/1/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22884,156,WEDGEWOOD DR,41480,,,150,1958,CI,Y,b5dc0def-b32c-4ff4-8ca3-f635a321957d,DAVIDV,12/15/2011 3:38:26 PM,543869.1562,4811151.6693
8622,1961,1/24/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95342,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23267,92,CONWAY DR,7960,,,,,,N,bf86b59b-2b4c-4518-8f6e-99b90c5bdd61,DAVIDV,8/8/2014 12:00:00 AM,545372.6334,4810822.3283
8623,1962,1/23/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95281,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15817,96,CONFEDERATION DR,7770,,,150,1966,CI,Y,1be8a40c-109c-4a01-99ba-deafcdc1f929,DAVIDV,8/8/2014 12:00:00 AM,544977.0689,4812247.4776
8624,1963,1/21/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95145,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,1ef89b6c-a7a8-4bf4-a3b9-7a8d64503b0a,DAVIDV,8/8/2014 12:00:00 AM,538163.2441,4810993.636
8625,1964,1/21/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95147,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15747,71,ELKINGTON DR,11710,,,150,1959,CI,Y,c6ed8fec-47f4-48aa-9e99-2621ef466b64,DAVIDV,8/8/2014 12:00:00 AM,543826.7963,4812030.789
8626,1965,1/22/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95149,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10004,243,CONNAUGHT ST,7850,,,150,1953,CI,N,c43ec464-e153-4e0b-bf8b-2eff46b99764,DAVIDV,8/8/2014 12:00:00 AM,544145.2925,4808840.278
8627,1966,1/21/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,95073,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23065,164,THALER AVE,37610,,,150,1967,CI,Y,420b0d6a-e3a3-4246-914a-54c1f735bbbe,DAVIDV,8/8/2014 12:00:00 AM,546073.1808,4809145.6337
8628,1967,1/19/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94976,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22279,25,CHICOPEE TERR,7140,,,150,1965,DI,Y,7bf95834-ef00-42ab-abfb-da471d5a2bf0,DAVIDV,8/8/2014 12:00:00 AM,546580.2986,4809171.5132
8629,1968,1/16/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94905,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6564,167,STONYBROOK DR,36530,,,150,1958,CI,Y,1e7eca4d-8bb2-44fd-8773-2713936a355f,DAVIDV,8/8/2014 12:00:00 AM,540109.4124,4808199.8136
8630,1969,1/16/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94865,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22924,68,HICKSON DR,18660,,,150,1960,CI,Y,043841e8-4abe-4eae-9cc1-9360641c49ac,DAVIDV,8/8/2014 12:00:00 AM,544385.9609,4810999.7911
8631,1970,1/15/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94832,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23238,10,WAYNE DR,40740,,,,,,N,899457b5-79c5-4e9e-824b-36bb7613821f,DAVIDV,8/8/2014 12:00:00 AM,545252.6515,4810653.0535
8632,1971,1/15/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94826,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9919,1014,VICTORIA ST N,39600,,,200,1963,CI,Y,7dd8efa9-45c2-440a-bafe-55906bb4de04,DAVIDV,8/8/2014 12:00:00 AM,543620.2735,4812653.6071
8633,1972,1/15/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94767,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6499,289,VILLAGE RD,40150,,,150,1962,CI,Y,f673143a-76d5-4b0b-b36f-dbc9d195abff,DAVIDV,8/8/2014 12:00:00 AM,539678.7418,4808235.2476
8634,1973,1/13/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94620,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6972,14,JOHNSTON ST,20620,,,150,1951,CI,Y,54b1561b-0f93-4566-8eef-8403fd5ef39f,DAVIDV,8/8/2014 12:00:00 AM,542119.6839,4812229.3206
8635,2044,3/15/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128203,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,62,FOURTH AVE,133994,,,150,2017,PVC,N,0c4db36e-8c24-4e32-a1fb-c178994a51ff,DAVIDV,4/15/2015 12:00:00 AM,544231.9077,4809062.7276
8636,2063,2/26/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127261,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9881,436,DUMFRIES AVE,133956,,,150,2016,PVC,N,1443eaae-af82-4e93-abb2-8300235d011f,DAVIDV,4/15/2015 12:00:00 AM,543166.6886,4811065.3648
8637,418,2/10/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6562,49,STONYBROOK DR,36550,,,150,1958,CI,Y,6ae15404-c8b0-4043-b3ad-f53924a960cb,DAVIDV,12/15/2011 3:38:26 PM,540377.3651,4808404.4515
8638,30,2/14/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5889,69,WATER ST S,76027,,,300,2007,PVC,N,b4916a3a-3eea-416a-b567-1192a29955a2,DAVIDV,12/15/2011 3:38:26 PM,540815,4810857
8639,185,1/6/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22970,88,BROADMOOR AVE,4710,,,150,2008,PVC,N,f401746e-ea48-4899-8b43-5805b49b237f,DAVIDV,12/15/2011 3:38:26 PM,543905.1059,4808253.2122
8640,84,3/24/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11482,184,STIRLING AVE N,133420,,,150,2014,PVCO,N,3ad4b4ed-c013-4b05-8340-f3d2f7bfbe26,DAVIDV,12/15/2011 3:38:26 PM,542760.3696,4810735.476
8641,891,2/19/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,d739beb2-bda0-48ce-8b36-9585c045812d,DAVIDV,12/15/2011 3:38:27 PM,538185.6076,4809824.7842
8642,1047,10/17/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8742,,CHERRY ST,98196,,,150,2016,HDPE,N,e2b10e10-affa-4657-b9e9-c091c91f99ba,DAVIDV,12/15/2011 3:38:27 PM,539765,4810573
8643,943,1/13/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1314,68,WESTWOOD DR,43030,,,300,1971,CI,Y,6ec563c3-1317-465a-9c3d-bbceba8da770,DAVIDV,12/15/2011 3:38:27 PM,538367.702,4810430.3112
8644,37,2/5/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9226,534,CHARLES ST E,6710,,,100,1922,CI,N,6b2c03d8-3ffe-4d4c-9b85-f34539823554,DAVIDV,12/15/2011 3:38:26 PM,542601.6216,4810005.196
8645,368,9/1/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6453,741,STIRLING AVE S,36230,,,,,,N,96fcab57-1baa-420a-bcce-113eda8480fb,DAVIDV,12/15/2011 3:38:26 PM,540758.2787,4808646.2864
8646,2128,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130938,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10756,58,HANSON AVE,18000,,,200,1967,CI,Y,fd11ff47-573b-4174-a550-e66517511bcb,DAVIDV,11/27/2018 12:00:00 AM,542674.1722,4808204.8503
8647,2129,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130928,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9996,244,FRANKLIN ST S,15440,,,0,1957,CI,N,c3527dc5-1f54-4617-b69c-7e46d920d5e9,DAVIDV,11/27/2018 12:00:00 AM,544308.3496,4808424.4404
8648,2130,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,131021,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1704,169,HIGHLAND RD W,97132,,,300,2015,PVCO,N,e3d72be0-51d6-4fa4-b8df-7b012d84190b,DAVIDV,11/27/2018 12:00:00 AM,540077.85,4809872.5601
8649,2131,4/25/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,131099,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10185,393,WEBER ST E,40960,,,,,,N,236a805f-dac0-48ff-a1fd-ad41a8912efd,DAVIDV,11/27/2018 12:00:00 AM,543043.1757,4810317.0539
8650,2132,5/19/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,132769,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9845,295,PANDORA AVE N,133122,,,150,2016,PVC,N,d06bd451-6a25-47d5-b343-ae0a6f7fffe3,DAVIDV,11/27/2018 12:00:00 AM,542954.1328,4811001.1896
8651,2133,6/6/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,134411,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20691,59,SILVERSPRING CRES,35030,,,150,1967,CI,Y,5b35c44b-04ce-446a-9589-4aa035e5d335,DAVIDV,11/27/2018 12:00:00 AM,539207.4866,4808745.4705
8652,2134,6/19/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,135547,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21239,100,OLD FOREST CRES,86808,,,150,1980,DI,Y,cb78f579-b15a-4da5-a4e1-69d43084b55e,DAVIDV,11/27/2018 12:00:00 AM,537360.42,4807024.1976
8653,2135,7/18/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,137453,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22392,,KING ST E,21970,,,450,1988,CPP,Y,be48ea4a-8b15-43a5-a67b-4a315fbb0f15,DAVIDV,11/27/2018 12:00:00 AM,547034.5486,4808181.5591
8654,2136,7/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,137764,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10407,250,SHIRLEY AVE,81288,,,300,2016,DI,N,b8859b8a-b53a-4ef2-a238-60744c503348,DAVIDV,11/27/2018 12:00:00 AM,543792.4901,4813064.4476
8655,2137,7/28/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,138064,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12661,1014,GUELPH ST,87118,,,150,1957,CI,N,51c048a4-c8d0-4786-8e36-c29172ab852e,DAVIDV,11/27/2018 12:00:00 AM,542486.2976,4812930.2157
8656,2138,7/22/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,137720,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,a64caead-b698-409b-bb8d-798445e0be83,DAVIDV,11/27/2018 12:00:00 AM,542697.0836,4811787.8552
8657,2139,8/3/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,139592,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22201,,KING ST E,87566,,,300,2000,PVC,Y,fb87bbae-48fd-434f-b3a8-df6be143a195,DAVIDV,11/27/2018 12:00:00 AM,546334.8302,4808390.4205
8658,2140,8/6/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,140541,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11362,18,MADISON AVE S,24770,,,150,1965,DI,Y,73e28920-7701-43d8-bb7a-4533e1f0a6bf,DAVIDV,11/27/2018 12:00:00 AM,541868.3593,4810496.5922
8659,2141,8/13/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,142159,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12658,220,SPRING VALLEY RD,35610,,,150,1924,CI,Y,9a9afdb1-2a9b-4ddf-a998-64b90e349e8d,DAVIDV,11/27/2018 12:00:00 AM,542483.6594,4812896.3914
8660,2142,8/14/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,142245,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15743,770,FREDERICK ST,15730,,,200,1962,CI,Y,c512b560-f136-4e79-924e-201cbf4d5a21,DAVIDV,11/27/2018 12:00:00 AM,543635.4548,4812332.0251
8661,2143,8/24/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,142756,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9238,16,MAURICE ST,25700,,,,,,N,52244347-57ab-49db-b52f-9afbda62fd52,DAVIDV,11/27/2018 12:00:00 AM,542705.4461,4809853.0315
8662,2144,9/6/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,143628,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6611,77,ONTARIO ST S,134134,,,300,2014,PVC,N,f7a76447-f4c5-449c-990a-4d45dcf61e6d,DAVIDV,11/27/2018 12:00:00 AM,541170.7657,4810842.1829
8663,2145,9/11/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,143898,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5605,102,HICKORY HEIGHTS CRES,18620,,,150,1972,DI,Y,0f41e200-8d2e-4c2e-8b55-7eae4827e0f1,DAVIDV,11/27/2018 12:00:00 AM,538479.5887,4808080.4614
8664,1237,11/2/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,203246,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6585,68,SOUTHMOOR DR,35280,,,150,1958,CI,Y,66c356ce-4c38-4ca6-b1d9-3a2549d5438d,DAVIDV,12/15/2011 3:38:27 PM,541004.3579,4808495.9447
8665,710,1/22/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23065,200,THALER AVE,37610,,,150,1967,CI,Y,5e2a0ffd-ab94-4edd-9730-505a94943a83,DAVIDV,12/15/2011 3:38:27 PM,546126.1947,4809082.0227
8666,1178,1/5/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187206,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6214,36,BUTTONWOOD DR,5160,,,150,1963,CI,Y,b473dd58-c8ee-4586-9949-a93d2840f834,DAVIDV,12/15/2011 3:38:27 PM,539162.4285,4808626.2773
8667,460,2/17/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13222,288,ROSS AVE,33550,,,150,1959,CI,Y,d8e5ea69-cf28-4829-9f2a-88f05d9ba5b0,DAVIDV,12/15/2011 3:38:26 PM,544592.4566,4810060.5067
8668,845,3/29/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23184,40,MCGEE AVE,26010,,,150,1967,CI,Y,696a0aaf-5bd5-4484-aebd-eb85a48087d9,DAVIDV,12/15/2011 3:38:27 PM,545546.0033,4811437.8306
8669,311,1/30/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11739,35,HOFFMAN ST,19640,,,150,1956,CI,Y,0a406184-460a-41a2-b570-23d47d574c58,DAVIDV,12/15/2011 3:38:26 PM,541998.963,4808920.8248
8670,732,4/26/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,602405,,BLEAMS RD,87366,,,1200,1989,CPP,Y,e2e18543-acd9-4a03-af02-5f35bcd32aa3,DAVIDV,12/15/2011 3:38:27 PM,538560.942,4805201.8841
8671,761,12/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11009,127,MIDLAND DR,26520,,,150,1965,CI,Y,e69686b6-b8ab-4ef9-85f0-2438575d27c2,DAVIDV,12/15/2011 3:38:27 PM,544842.0807,4810490.4616
8672,1637,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9169,9,COURTLAND AVE E,78024,,,150,2011,PVC,Y,45df37b0-07cc-4948-a080-1c4aacbfb5f4,DAVIDV,12/15/2011 3:38:26 PM,541078.4649,4810446.8909
8673,439,2/24/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70088,54,EVERGREEN CRES,57990,,,150,1959,CI,Y,04fa3604-816e-4f44-a38d-2dad2641d8f5,DAVIDV,12/15/2011 3:38:26 PM,539933.96,4808676.4045
8674,627,11/30/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23047,359,SOUTHILL DR,35260,,,,,,N,934027eb-1ef3-4f3d-93c3-2bc16d3b7415,DAVIDV,12/15/2011 3:38:27 PM,546358.9734,4808732.9377
8675,983,8/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5421,220,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,dcc041de-81ee-47b9-be89-95db3ed2430c,DAVIDV,12/15/2011 3:38:27 PM,538102.4628,4807880.1846
8676,85,4/1/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9838,210,STIRLING AVE N,97012,,,150,2013,PVC,N,e2523542-09da-458b-b354-47d3a070bc32,DAVIDV,12/15/2011 3:38:26 PM,542916.2667,4810808.6804
8677,1014,8/28/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6687,24,CHARLES ST W,77534,,,300,2013,PVC,N,7381f61b-b2d5-4ff2-91dd-789f0556af62,DAVIDV,12/15/2011 3:38:27 PM,541094.4278,4810883.7408
8678,505,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,,,0,,,,,,N,7ce0a441-0385-45b6-b915-6c6d1a8c0876,DAVIDV,12/15/2011 3:38:27 PM,534552.3803,4810209.6512
8679,1653,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6714,37,MILL ST,98008,,,300,2012,PVC,N,290d4b5f-d58c-4502-94a0-93ddd8327145,DAVIDV,12/15/2011 3:38:26 PM,540967.8359,4810155.2764
8680,1422,12/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21132,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6137,306,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,4da06a66-9bed-425c-b9c9-f8ce89d60a44,DAVIDV,12/15/2011 3:38:28 PM,538888.919,4808035.911
8681,1039,8/6/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22429,877,FAIRWAY CRES,83828,,,150,1995,PVC,Y,19bf291a-91a0-4dcc-b30a-6fde011e4f79,DAVIDV,12/15/2011 3:38:27 PM,547351.466,4809996.9597
8682,1379,3/17/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,6590,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,35,BRICK ST,4430,,,150,1952,DI,N,92fb2859-0587-4ed7-abb6-18414f565212,DAVIDV,12/15/2011 3:38:28 PM,542927.1228,4810049.9004
8683,257,1/10/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70022,54,GOLFVIEW PL,92678,,,100,1954,CI,Y,3c977bc3-39ff-4b7b-963a-9b78f6758cd2,DAVIDV,12/15/2011 3:38:26 PM,538227.4121,4811097.8817
8684,1387,5/25/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,10575,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9393,,OTTAWA ST S,29620,,,150,1929,CI,N,f0c167bf-6af7-48f1-b565-fd979854e958,DAVIDV,12/15/2011 3:38:28 PM,542457.0556,4809632.1853
8685,205,10/29/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13154,46,EMERALD AVE,11930,,,150,1953,CI,Y,94263fd8-6b28-4f4a-9f1c-29ccfd728de3,DAVIDV,12/15/2011 3:38:26 PM,544366.2251,4809517.4742
8686,681,3/8/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11505,102,CONWAY DR,7970,,,,,,N,86530cf9-40ad-413b-83ad-c9653e645cc0,DAVIDV,12/15/2011 3:38:27 PM,545409.0249,4810851.6789
8687,718,2/17/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6729,262,QUEEN ST S,82512,,,300,2013,PVC,N,6998b75c-8190-44a3-8e6c-ebf5a777d1ab,DAVIDV,12/15/2011 3:38:27 PM,541087.5731,4810570.3078
8688,605,1/8/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6232,18,BIRCHCLIFF AVE,95846,,,150,1963,CI,Y,e9656b80-79e2-4ae9-945f-76ba99b6fdbc,DAVIDV,12/15/2011 3:38:27 PM,539121.722,4808294.0652
8689,954,11/22/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11621,245,STRASBURG RD,82428,,,450,1972,DI,Y,7c432652-c106-4276-ad74-6e046fbbf480,DAVIDV,12/15/2011 3:38:27 PM,541186.476,4808260.0815
8690,734,10/27/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11614,15,HUGO CRES,20030,,,150,1963,CI,N,d428ba08-3bcc-4a00-91c3-11ad6edf25cf,DAVIDV,12/15/2011 3:38:27 PM,541238.8052,4808884.9057
8691,1305,5/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6479,41,WEBER ST W,69530,,,300,2003,PVC,N,12365359-ad7c-493e-81bc-a25bd0182c2d,DAVIDV,12/15/2011 3:38:28 PM,541264,4811213
8692,1270,9/21/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11299,151,CHURCH ST,66570,,,150,2001,PVC,N,24d35cb0-fedc-4c56-ba5a-cab7ce320057,DAVIDV,12/15/2011 3:38:27 PM,541718,4810363
8693,1392,6/13/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,11819,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,b8ee4b5a-3f25-439c-aac7-0b084c8f2de7,DAVIDV,12/15/2011 3:38:28 PM,542926.5009,4808179.9666
8694,337,1/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20673,62,LAKESIDE DR,133156,,,150,2016,PVC,N,f0661ce3-7b03-444c-aa8c-c7be963539a4,DAVIDV,12/15/2011 3:38:26 PM,540105.241,4809115.9086
8695,1388,5/27/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,10726,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9387,533,COURTLAND AVE E,78180,,,150,2015,PVC,N,af3608ff-73c3-4ebd-9fa0-590ecf8fb322,DAVIDV,12/15/2011 3:38:28 PM,542509.9276,4809271.4276
8696,313,12/25/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20671,100,BLUERIDGE AVE,3640,,,150,1956,CI,Y,9fa37305-8454-46ed-af11-670387f0df7f,DAVIDV,12/15/2011 3:38:26 PM,540086.0871,4808940.3333
8697,949,2/19/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6341,1080,QUEENS BLVD,31770,,,150,1949,CI,Y,3762ef37-f617-4a82-ac67-1405638d3544,DAVIDV,12/15/2011 3:38:27 PM,540068.0191,4809335.0776
8698,1364,2/8/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4450,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21928,400,PIONEER DR,30870,,,100,1976,DI,Y,9754c545-e1ab-43c4-abf4-b1abda8324ed,DAVIDV,12/15/2011 3:38:28 PM,545062.2875,4804830.514
8699,227,1/9/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13306,96,SECOND AVE,90616,,,,,,N,65320d7d-cbb2-4f1c-93b8-ad9011208c81,DAVIDV,12/15/2011 3:38:26 PM,544003.3685,4809038.0333
8700,483,1/26/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40144,39,CARWOOD CRES,13120,,,100,1960,DI,Y,34ab032b-4e6c-419e-9639-222f0deac8a7,DAVIDV,12/15/2011 3:38:27 PM,543367.9317,4809169.3133
8701,488,11/11/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6219,80,CYPRUS DR,90922,,,150,1960,CI,Y,cbc6a376-9d12-40d9-8858-07c7d116ef17,DAVIDV,12/15/2011 3:38:27 PM,539377.6551,4808376.3938
8702,576,5/17/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6138,579,FOREST HILL DR,14820,,,200,1962,CI,Y,e415ba3a-1f7b-41a0-9ef0-e321a60b7ce7,DAVIDV,12/15/2011 3:38:27 PM,538852.8693,4808109.6863
8703,1365,2/9/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4504,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9547,35,BOSWORTH CRES,82894,,,150,1974,CI,Y,19bca201-2c02-472b-a7a7-49cd9a2dbec1,DAVIDV,12/15/2011 3:38:28 PM,540643.6039,4806795.3827
8704,1055,1/14/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168480,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12566,176,BRIDGE ST E,4648,,,,,,N,31d5c878-7c96-4c1e-b3bb-c8432bea823f,DAVIDV,12/15/2011 3:38:27 PM,542879.8531,4813964.9685
8705,895,5/1/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,474e7f3c-5cff-4151-abf0-ec34cba0f043,DAVIDV,12/15/2011 3:38:27 PM,538194.1377,4809817.3438
8706,1350,1/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3715,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10777,66,HAROLD AVE,18120,,,150,1961,CI,Y,62a5ae81-c157-4140-bbcc-8c4124e2cad1,DAVIDV,12/15/2011 3:38:28 PM,545558.9046,4809273.098
8707,688,11/6/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8730,21,INWOOD DR,20440,,,150,1966,CI,Y,053d7c54-2e42-4279-9084-212ec90ab29b,DAVIDV,12/15/2011 3:38:27 PM,538252.7187,4810448.3729
8708,375,12/12/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1284,34,ABERDEEN RD,290,,,150,1958,CI,N,4e6bdef5-5440-477e-b6a2-e2f69b6e0db4,DAVIDV,12/15/2011 3:38:26 PM,538238.3731,4810817.0182
8709,614,10/13/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22316,66,GUERIN AVE,17780,,,,,,N,08567da9-6286-4485-ace3-3a96dc06994f,DAVIDV,10/25/2021 9:27:41 AM,545855.1484,4808967.6344
8710,191,3/2/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11278,226,CHAPEL ST,6500,,,150,1953,CI,Y,5b85d3d0-5d75-4525-b883-e1746430bc58,DAVIDV,12/15/2011 3:38:26 PM,542682.3895,4811507.1321
8711,1063,1/24/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168869,,UNKNOWN,AGE,,,,,,,CATEGORY 1,11659,6,KENNEDY AVE,96852,,,150,2015,PVCO,N,63c7f395-efb5-4ceb-a549-03dc00d89dbc,DAVIDV,12/15/2011 3:38:27 PM,541976.954,4809848.6639
8712,830,10/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11450,,COURTLAND AVE E,8400,,,300,1967,CI,Y,cf4555ce-5b5c-4238-a6dc-560bdbb34ead,DAVIDV,12/15/2011 3:38:27 PM,542792.5597,4808954.1606
8713,962,3/15/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9547,35,BOSWORTH CRES,82894,,,150,1974,CI,Y,ce356830-0886-41e2-9660-99019e52120d,DAVIDV,12/15/2011 3:38:27 PM,540636.6682,4806793.6506
8714,1429,12/23/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21763,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11564,95,OWEN AVE,29860,,,150,1964,CI,Y,fcacdc21-292e-42f4-bbff-ed6dc199393b,DAVIDV,12/15/2011 3:38:28 PM,544587.1705,4811634.3425
8715,1274,2/10/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6972,42,JOHNSTON ST,20620,,,150,1951,CI,Y,703599e2-25fc-4ccc-8af1-76712d10b7a2,DAVIDV,12/15/2011 3:38:27 PM,542193.4677,4812264.9163
8716,309,1/15/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70030,30,BURN PL,5110,,,100,1955,CI,Y,7fd18410-bab8-4448-89a5-40caede07445,DAVIDV,12/15/2011 3:38:26 PM,539841.3677,4809876.8078
8717,514,1/16/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12096,124,WALKER ST,40340,,,,,,N,cf044425-a058-452f-83aa-3961ea2e2b71,DAVIDV,10/25/2021 9:27:21 AM,545641.8687,4809043.9443
8718,662,1/26/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10808,97,BRADLEY DR,3990,,,150,1965,CI,Y,03775102-d7ba-43b6-ac19-ce0400f7a18e,DAVIDV,12/15/2011 3:38:27 PM,545025.6274,4810374.4311
8719,495,2/5/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,120,FOURTH AVE,133994,,,150,2017,PVC,N,15317861-9d32-461b-b97e-cf80b8fb3449,DAVIDV,12/15/2011 3:38:27 PM,544165.6098,4808908.2616
8720,2330,2/4/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203523,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12146,194,HOLBORN DR,19750,,,150,1967,DI,Y,7b29534f-2c76-467c-b99e-38501e529910,GIS_DATA,11/27/2018 12:00:00 AM,545716.4236,4811214.1688
8721,2331,2/4/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203519,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10953,417,GREENFIELD AVE,17380,,,,,,N,c276243a-10d4-4e22-bac7-0b23233c2779,GIS_DATA,11/27/2018 12:00:00 AM,544612.8805,4808344.7046
8722,2332,2/2/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203466,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9232,11,OTTAWA ST N,84436,,,,,,N,000bfed1-fb3b-41ce-9b2e-e42c1f51ad45,GIS_DATA,11/27/2018 12:00:00 AM,542755.959,4810031.7424
8723,2333,2/3/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203514,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22319,49,FLORENCE AVE,14680,,,,,,N,0136aeca-2cec-429e-8f91-2d0f8d52b087,DAVIDV,10/25/2021 9:33:56 AM,545612.0357,4808825.8574
8724,2334,1/26/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,202251,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1283,389,UNION BLVD,38550,,,150,1954,CI,Y,4f5978f9-8aae-40de-b549-68921f3f7220,GIS_DATA,11/27/2018 12:00:00 AM,538226.7198,4811025.2188
8725,2335,1/25/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,202160,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10103,1200,COURTLAND AVE E,94494,,,450,1970,DI,Y,7e0dd656-d4e3-47b0-b044-708085415d28,GIS_DATA,11/27/2018 12:00:00 AM,543769.5379,4807757.7687
8726,2336,1/24/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,202069,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6458,20,BARBARA CRES,1570,,,150,1964,CI,Y,272e51e4-1989-4703-aff6-a04b77cc0fe5,GIS_DATA,11/27/2018 12:00:00 AM,540772.9247,4808259.8541
8727,2337,1/24/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,202060,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23217,,OLD CHICOPEE DR,90650,,,200,1967,DI,Y,635a85be-da7e-4c6f-ba8a-eb886d362897,GIS_DATA,11/27/2018 12:00:00 AM,545274.1356,4811159.3007
8728,2338,1/22/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201923,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21840,205,WOODHAVEN RD,43910,,,150,1954,CI,Y,a1c64b92-3f38-4597-89bb-19959cffad53,GIS_DATA,11/27/2018 12:00:00 AM,544257.8968,4807928.6435
8729,2339,1/20/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201812,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10060,270,KIPLING AVE,39050,,,150,1959,CI,N,ce7a335a-2633-47e5-bf75-2fa02e86359f,GIS_DATA,11/27/2018 12:00:00 AM,543664.1522,4808178.2704
8730,2340,1/20/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201813,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21849,101,SASAGA DR,133812,,,300,1965,CI,Y,bd0c6d89-59e9-497d-a0d5-35d212c7edda,GIS_DATA,11/27/2018 12:00:00 AM,544350.2107,4806078.8853
8731,2341,1/19/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201811,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9981,264,EIGHTH AVE,140394,,,,,,Y,8380c323-791d-40e4-b14f-223e6ecc4d16,GIS_DATA,11/27/2018 12:00:00 AM,544367.2661,4808305.4676
8732,216,6/30/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11274,237,KRUG ST,134498,,,300,2017,PVC,N,b9b29f8f-f48d-4522-92b9-24baa6a4c8c6,DAVIDV,11/27/2018 12:00:00 AM,542757.4445,4811241.068
8733,2152,11/10/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,147435,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11743,436,OTTAWA ST S,95460,,,,,,N,83d36948-db05-4ecc-a5cc-a25781ae87d8,DAVIDV,11/27/2018 12:00:00 AM,542108.9881,4808845.3938
8734,991,7/9/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11460,184,CARWOOD AVE,5700,,,150,1958,CI,Y,c19490e5-4b82-487f-8035-e8e3e6c05eb8,DAVIDV,12/15/2011 3:38:27 PM,543147.6106,4808926.3543
8735,592,12/23/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70315,48,PLAZA CRT,30980,,,150,1962,CI,Y,0c75c3c7-9325-43e5-b370-280bb96a0944,DAVIDV,12/15/2011 3:38:27 PM,544065.0392,4812416.6748
8736,1249,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,1160,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10003,116,SIXTH AVE,35150,,,150,1953,CI,Y,652ce8d2-588a-4cae-876d-147390a0ef4f,DAVIDV,12/15/2011 3:38:27 PM,544364.9444,4808810.4282
8737,994,8/3/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10332,7,FORFAR AVE,15110,,,150,1977,DI,Y,b0919a5b-917b-460f-b276-2d6bb4a5a9e8,DAVIDV,12/15/2011 3:38:27 PM,544239.22,4812830.6965
8738,267,7/20/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11743,473,OTTAWA ST S,29660,,,,,,N,346376f6-1b5e-41dc-9b2a-bbe387e68717,DAVIDV,12/15/2011 3:38:26 PM,542046.5607,4808771.0233
8739,743,11/30/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1257,325,GAGE AVE,82752,,,300,1964,CI,Y,fa19d319-4d92-4838-87c3-0ec015e93286,DAVIDV,12/15/2011 3:38:27 PM,538928.729,4810424.7803
8740,434,1/30/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9925,56,WEDGEWOOD DR,41460,,,150,1958,CI,Y,04970815-1513-4ba3-bd3d-04a286d165d2,DAVIDV,12/15/2011 3:38:26 PM,543499.2121,4811079.4986
8741,34,1/21/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10138,175,SHELDON AVE N,34670,,,150,1946,CI,N,7ae608de-207b-459d-9767-93f7d13e1a6d,DAVIDV,12/15/2011 3:38:26 PM,543462.6918,4810192.9376
8742,620,10/18/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6227,41,RUSKVIEW RD,33760,,,150,1963,CI,Y,6c230cc7-73aa-4e78-b890-0ee85b9ecbef,DAVIDV,12/15/2011 3:38:27 PM,539556.2838,4807940.8106
8743,479,1/30/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,120,FOURTH AVE,133982,,,150,2017,PVC,N,732d6672-8aed-4609-945e-0541c56fa5fb,DAVIDV,12/15/2011 3:38:26 PM,544163.4968,4808903.3431
8744,760,12/16/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15927,80,LORRAINE AVE,24260,,,150,1965,DI,Y,6cbdc470-7a03-4579-8d1a-0cbb9044d574,DAVIDV,12/15/2011 3:38:27 PM,544785.0821,4811900.8698
8745,1290,12/27/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10586,448,ST LEGER ST,23740,,,150,1952,CI,Y,14f8fd0f-274f-44ec-b02e-ce774472731f,DAVIDV,12/15/2011 3:38:27 PM,541059.4048,4812979.1226
8746,1007,10/25/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13090,42,BRIDGE ST E,489,,,,,,N,dd8961e3-db03-4d43-9b7c-70f3c0496303,DAVIDV,12/15/2011 3:38:27 PM,542213.694,4814294.6176
8747,525,12/15/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15729,348,ROSEMOUNT DR,33460,,,150,1961,CI,Y,b922eb40-feab-4d7b-8778-4a73f17d813e,DAVIDV,12/15/2011 3:38:27 PM,543908.0702,4812056.7494
8748,716,4/2/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23176,206,INDIAN RD,20280,,,150,1967,CI,Y,d27f71ca-3123-470f-bc33-01a181faed90,DAVIDV,12/15/2011 3:38:27 PM,545540.9216,4811878.7832
8749,2146,10/14/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,145835,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23147,7,OWEN AVE,17830,,,200,1964,DI,Y,b8306ad2-64ba-4f77-8700-6ae143a97e31,DAVIDV,11/27/2018 12:00:00 AM,544409.183,4811412.2603
8750,2147,10/15/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,145866,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22309,415,MORGAN AVE,27380,,,200,1971,DI,Y,08111eb0-c278-4d31-a481-5653915e6e45,DAVIDV,11/27/2018 12:00:00 AM,546861.3407,4808466.6892
8751,2148,10/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,146587,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,2f232fb0-9084-4e65-85c1-f86ad5b82a81,DAVIDV,11/27/2018 12:00:00 AM,542938.4494,4808185.8173
8752,2149,10/27/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,146761,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15094,116,QUEENSTON DR,31900,,,150,1966,CI,Y,e18293c0-0c35-4e6d-befa-aab1a0ddc68a,DAVIDV,11/27/2018 12:00:00 AM,545379.4334,4811812.1298
8753,2150,11/5/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,147407,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10748,177,HAYWARD AVE,58030,,,150,1967,DI,N,dfa6740d-7986-4bb9-b255-657ccecc9395,DAVIDV,11/27/2018 12:00:00 AM,542976.4,4808204.3998
