OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
8754,2151,11/3/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,147158,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21017,10,OVERLEA DR,83342,,,450,1964,CI,Y,314e0326-abcc-4057-bc29-852cd5fe6bd3,DAVIDV,11/27/2018 12:00:00 AM,539409.5393,4809282.4366
8755,2298,12/1/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,198633,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,104864,50,FAIRLAWN RD,13800,,,150,1964,CI,Y,4cf1edab-bf88-4bba-a3d9-786d9643efe4,GIS_DATA,11/27/2018 12:00:00 AM,544732.8706,4808189.2779
8756,2318,2/27/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,205848,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21187,8,SUGAR MAPLE PL,37010,,,150,1981,DI,Y,4baf8eb0-654a-4e39-a58c-e4a212758d99,GIS_DATA,11/27/2018 12:00:00 AM,536989.03,4806823.8004
8757,2319,2/28/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,205971,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21187,8,SUGAR MAPLE PL,37010,,,150,1981,DI,Y,73dfc54f-01bd-4132-995d-c25c05fe8ec9,GIS_DATA,11/27/2018 12:00:00 AM,536990.6489,4806821.876
8758,2320,2/26/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,205727,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9999,299,CONNAUGHT ST,7860,,,150,1953,CI,Y,686d6209-4d44-4404-a6e0-ff9410f82ffc,GIS_DATA,11/27/2018 12:00:00 AM,544312.8023,4808768.8448
8759,2321,2/19/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,205283,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10951,30,TRAYNOR AVE,38190,,,,,,N,b93ba918-3eb3-41ed-a185-bf16ec5588a4,GIS_DATA,11/27/2018 12:00:00 AM,544898.2596,4808393.9333
8760,2322,2/18/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,205282,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6459,190,AVALON PL,1230,,,150,1958,CI,Y,610771bf-b5ea-492d-928c-d2674f421bd0,GIS_DATA,11/27/2018 12:00:00 AM,540676.1662,4808166.066
8761,2323,2/16/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,205280,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13180,84,KENORA DR,21110,,,200,1966,DI,Y,8d5eb472-3e57-4ebf-8311-e9ef80d0bed9,GIS_DATA,11/27/2018 12:00:00 AM,545554.9996,4810547.735
8762,2324,2/13/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,204975,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23238,30,WAYNE DR,40740,,,,,,N,4579d66d-9f6e-4e06-a4d7-c56037a74df7,GIS_DATA,11/27/2018 12:00:00 AM,545306.6472,4810586.1176
8763,2325,2/13/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,204951,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8733,86,WESTWOOD DR,43020,,,300,1966,DI,Y,1c107cf7-677b-44da-8a93-2074cd389cf9,GIS_DATA,11/27/2018 12:00:00 AM,538264.9745,4810382.6728
8764,2326,2/8/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203778,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10222,119,HICKSON DR,18670,,,200,1960,CI,Y,4aeafe83-f412-4b50-8706-ff65353a3296,GIS_DATA,11/27/2018 12:00:00 AM,544366.3756,4811231.9289
8765,2327,2/6/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203717,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13293,291,GREENFIELD AVE,87892,,,150,1953,CI,Y,7a958fc4-f9ec-4bf2-9564-050f97918996,GIS_DATA,11/27/2018 12:00:00 AM,544235.1569,4808507.394
8766,2328,2/7/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203718,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15913,4,CHAMPLAIN CRES,7740,,,150,1966,DI,Y,e31dd27b-373b-4a13-a7ab-3af5d30f2121,GIS_DATA,11/27/2018 12:00:00 AM,544653.3551,4812116.1949
8767,2329,2/5/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,203618,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13294,156,FIFTH AVE,14350,,,200,1952,CI,Y,1ed48436-eac4-4c21-a107-11acc6127eac,GIS_DATA,11/27/2018 12:00:00 AM,544208.8839,4808752.6384
8768,171,12/21/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,15,OTTAWA ST N,29200,,,,,,N,64aa5e48-5dd3-4cea-bc83-f015eb689efd,DAVIDV,12/15/2011 3:38:26 PM,542861.0021,4810108.4656
8769,226,1/31/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13245,271,PROSPECT AVE,31140,,,150,1953,CI,Y,79c1371d-8474-4f6c-b5e7-eafb919529ac,DAVIDV,12/15/2011 3:38:26 PM,544092.8983,4809675.4925
8770,487,10/24/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6223,98,CYPRUS DR,8790,,,150,1960,CI,Y,5c718667-6ad6-44cb-9a07-ffca3e0b223d,DAVIDV,12/15/2011 3:38:27 PM,539322.1382,4808377.5632
8771,961,2/3/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10834,556,STRASBURG RD,36660,,,150,1973,DI,Y,b150784f-b466-4d08-a762-ea3a3ae6e2ab,DAVIDV,12/15/2011 3:38:27 PM,541880.9104,4807388.9545
8772,1687,1/1/1992 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40181,651,BELMONT AVE W,79022,,,300,2013,PVCO,N,b74fed70-63ed-4ec0-89cc-aaa2f63f7b6c,DAVIDV,12/15/2011 3:38:26 PM,539068.3363,4811115.5896
8773,426,1/19/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13058,33,WOOLWICH ST,98342,,,200,2011,PVCO,N,bdb35ac0-5068-46c7-9bae-05e87cc80f1f,DAVIDV,12/15/2011 3:38:26 PM,541680.6621,4814638.645
8774,1101,2/20/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169849,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21762,42,BIEHN DR,86632,,,200,1976,DI,Y,942bea18-dac5-4c9d-b7ee-6f41dd3068eb,DAVIDV,12/15/2011 3:38:27 PM,544101.3255,4804974.8139
8775,1371,2/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,5273,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20672,95,VISTA CRES,133140,,,150,2016,PVC,N,ff98cdaf-5d05-476a-a90d-4d7394c244e7,DAVIDV,12/15/2011 3:38:28 PM,540004.1254,4809146.4418
8776,243,3/2/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9405,44,WALTON AVE,40390,,,200,1953,CI,Y,abe82b8a-2f3e-4356-8ffd-0137427f6ad2,DAVIDV,12/15/2011 3:38:26 PM,543219.3775,4808459.8152
8777,665,3/5/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10808,74,BRADLEY DR,3990,,,150,1965,CI,Y,09f5032c-8934-4399-91af-b439e3ab9947,DAVIDV,12/15/2011 3:38:27 PM,544940.0883,4810394.7735
8778,93,12/12/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11490,168,MERNER AVE,98392,,,150,2014,PVCO,N,27f44353-16d6-44bc-88fb-05e336eca690,DAVIDV,12/15/2011 3:38:26 PM,542648.7259,4811022.2276
8779,428,12/26/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13057,53,WOOLWICH ST,98344,,,200,2011,PVCO,N,044dab5a-8dd2-46c7-ad26-6de7d2689b6d,DAVIDV,12/15/2011 3:38:26 PM,541688.5123,4814708.8918
8780,990,12/23/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,600484,113,CARWOOD AVE,5720,,,150,1960,CI,Y,fc9cb281-6c01-47c7-8c63-5976b0ef4fb6,DAVIDV,12/15/2011 3:38:27 PM,543254.4617,4809184.5059
8781,985,2/28/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22225,92,WOODVIEW CRES,12950,,,150,1981,DI,Y,05878ce0-ac30-4712-80de-0e62dbcca6da,DAVIDV,12/15/2011 3:38:27 PM,547048.8806,4808143.2015
8782,897,10/14/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1257,325,GAGE AVE,15840,,,300,1969,CI,Y,3432139d-705e-491d-976c-213fa5b80a57,DAVIDV,12/15/2011 3:38:27 PM,538976.5585,4810450.7946
8783,506,11/30/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10771,81,KINZIE AVE,22490,,,150,1960,CI,Y,92380a47-c8bd-484f-a87c-eaffc935184c,DAVIDV,12/15/2011 3:38:27 PM,545581.6676,4809036.3258
8784,1686,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11387,363,STIRLING AVE S,97938,,,300,2012,PVC,N,b6b5a9af-ac1f-4c06-928a-f97df7354bbd,DAVIDV,12/15/2011 3:38:26 PM,541487.9963,4809552.3856
8785,828,12/7/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20741,4,BONNYLYN DR,3770,,,150,1967,CI,Y,d0141c81-909a-41e7-9efc-87ff11b703be,DAVIDV,12/15/2011 3:38:27 PM,539024.9391,4808823.4067
8786,189,12/21/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9872,172,BRUCE ST,4950,,,,,,N,30325fe5-1e54-4e5e-91c6-fed82a58221c,DAVIDV,12/15/2011 3:38:26 PM,543160.7921,4811776.3503
8787,1382,3/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,6949,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11280,119,MELROSE AVE,26260,,,150,1953,CI,Y,8996387b-5f26-4410-8c88-8f3ceb3c4b99,DAVIDV,12/15/2011 3:38:28 PM,542747.8181,4811418.451
8788,1669,1/1/1986 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9162,11,SPADINA RD W,35450,,,150,1927,CI,Y,785c790b-bb0d-4e2a-b758-37e2115469cb,DAVIDV,12/15/2011 3:38:26 PM,540380.7456,4809740.5596
8789,1256,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2294,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12586,66,LANG CRES,24390,,,150,1948,CI,N,1098da2d-de7d-49ed-a3a0-d7970f0151ad,DAVIDV,12/15/2011 3:38:27 PM,541244.7389,4813974.786
8790,43,12/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,decf92a4-4498-4e16-ac9b-afa2d02b450d,DAVIDV,12/15/2011 3:38:26 PM,542570.6256,4809771.762
8791,1027,3/15/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12649,,RIVERBEND DR,80156,,,300,1993,DI,Y,8d75de3f-50b0-453e-aef4-4ca374cf2b26,DAVIDV,12/15/2011 3:38:27 PM,542596.5787,4813384.1501
8792,510,2/2/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6224,144,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,63dc1ba0-b79d-4ce5-bbeb-f3e641d116a8,DAVIDV,12/15/2011 3:38:27 PM,539386.8375,4808176.4309
8793,1226,8/19/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,199096,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6104,780,HIGHLAND RD W,18970,,,300,1964,DI,Y,c694682f-cffc-4cc9-bf72-9f11458d23a9,DAVIDV,12/15/2011 3:38:27 PM,538480.2883,4808920.2528
8794,542,12/11/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9978,230,NINTH AVE,27830,,,200,1961,CI,Y,7cede1a0-fef1-404b-8045-b48531629f88,DAVIDV,12/15/2011 3:38:27 PM,544486.3977,4808327.8385
8795,124,2/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7083,467,LEANDER PL,23730,,,150,1949,CI,Y,e76f7d44-f7b5-4bc1-8fa7-bd502a102805,DAVIDV,12/15/2011 3:38:26 PM,541287.6116,4813572.4071
8796,1231,10/19/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,202474,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5510,295,WESTWOOD DR,42920,,,300,1969,DI,Y,987ba584-1a8a-4189-b9e1-d6732648adea,DAVIDV,12/15/2011 3:38:27 PM,537590.9629,4810043.4796
8797,921,7/26/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5433,154,MCGARRY DR,88650,,,300,1969,DI,Y,a955d74b-08d0-4211-9534-4c825647f042,DAVIDV,12/15/2011 3:38:27 PM,538399.617,4807626.7401
8798,1185,1/14/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187954,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23174,43,KINGSTON CRES,94040,,,150,1966,CI,Y,359ec87b-112a-4caa-9b35-f1fdb2ea28f9,DAVIDV,12/15/2011 3:38:27 PM,545263.0848,4811781.8317
8799,851,10/14/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23224,11,OLD YORK CRES,28590,,,150,1967,DI,Y,2d514337-c0a5-4898-8857-59d06f3e49e9,DAVIDV,12/15/2011 3:38:27 PM,545021.8535,4811558.8123
8800,181,12/15/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22970,78,BROADMOOR AVE,62530,,,150,1999,PVC,N,5444c0e2-0b25-4f0a-b5fd-a72ae4ae9cc5,DAVIDV,12/15/2011 3:38:26 PM,543941,4808257
8801,459,1/19/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13222,228,ROSS AVE,33550,,,150,1959,CI,Y,e6f2e207-b179-4812-9780-fc2d49f4ffca,DAVIDV,12/15/2011 3:38:26 PM,544402.5591,4810005.9106
8802,128,12/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10877,395,OTTAWA ST S,29680,,,,,,N,4314f748-ee67-4cc1-bc86-b372b21a189d,DAVIDV,12/15/2011 3:38:26 PM,542155.7635,4808998.9264
8803,1316,5/13/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1254,455,BELMONT AVE W,2000,,,300,1957,CI,Y,ce550b64-7e0e-408b-9c23-9314eaba7368,DAVIDV,12/15/2011 3:38:28 PM,539352.2632,4810495.8475
8804,841,2/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21992,,HOMER WATSON BLVD,85712,,,300,1967,CI,Y,729545e3-18bb-407b-aa22-a3133f4b98f6,DAVIDV,12/15/2011 3:38:27 PM,544777.6972,4805278.0402
8805,1390,6/1/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,10862,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9884,24,CAMBRIDGE AVE,5250,,,,,,N,027ecfb4-ab56-4235-b40c-fcc4872be434,DAVIDV,12/15/2011 3:38:28 PM,543264.2827,4811797.1533
8806,326,1/21/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9981,254,EIGHTH AVE,11630,,,150,1956,CI,Y,fb130fc4-b9b6-42af-98b2-9ac0f79ea140,DAVIDV,12/15/2011 3:38:26 PM,544386.6648,4808351.9546
8807,604,3/23/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6111,160,CYPRUS DR,8780,,,150,1963,CI,Y,5f566e78-5e00-42d4-9018-54173c339ddf,DAVIDV,12/15/2011 3:38:27 PM,539140.34,4808363.4897
8808,472,11/25/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70088,54,EVERGREEN CRES,57990,,,150,1959,CI,Y,fc7d1940-04e4-4d2d-82d0-5852dee94b40,DAVIDV,12/15/2011 3:38:26 PM,539935.2811,4808671.0071
8809,1213,3/19/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190260,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23155,18,ASKIN PL,1100,,,150,1965,CI,Y,f6ebe74d-9483-4da5-ba70-a3af155e164e,DAVIDV,12/15/2011 3:38:27 PM,544659.7774,4810489.1832
8810,539,3/5/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11586,10,LINTON PL,23980,,,100,1961,CI,Y,4931e803-3b4a-4edf-ae40-d22c229aee22,DAVIDV,12/15/2011 3:38:27 PM,544683.0321,4811155.1051
8811,125,11/7/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10394,400,MAPLE AVE,97188,,,300,2015,PVC,N,f6204e20-7182-4a66-b682-ebfa1494dd39,DAVIDV,12/15/2011 3:38:26 PM,541928.8381,4813189.3028
8812,1372,4/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,5288,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6506,203,WESTMOUNT RD E,96098,,,200,1957,CI,Y,a46ba40e-b51f-4c46-9c78-e08c472bb7bd,DAVIDV,12/15/2011 3:38:28 PM,539909.253,4808494.6784
8813,625,3/17/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11567,69,SECORD AVE,34220,,,150,1963,CI,Y,6a9b583f-a217-46e6-bf46-159a240800fe,DAVIDV,12/15/2011 3:38:27 PM,544797.6854,4811211.1836
8814,1572,1/10/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39210,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,22971,237,WOODHAVEN RD,43900,,,150,1954,CI,Y,125ac6e3-e7d7-464a-9cd5-b0e56212dba7,DAVIDV,12/15/2011 3:38:26 PM,544120.4452,4808052.4751
8815,1611,2/21/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40761,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,9845,301,PANDORA AVE N,133122,,,150,2016,PVC,N,805c8af9-18d7-456e-a295-cca99048e34a,DAVIDV,12/15/2011 3:38:26 PM,542967.3648,4811008.8161
8816,1722,1/13/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59665,,UNKNOWN,AGE,,,,,,,CATEGORY 1,15729,312,ROSEMOUNT DR,33460,,,150,1961,CI,Y,24e01d9d-4adb-47fa-948e-fd7b1cd4f04b,DAVIDV,3/7/2013 12:00:00 AM,543850.0573,4812127.4684
8817,1723,1/13/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59646,,UNKNOWN,AGE,,,,,,,CATEGORY 1,10381,351,LANCASTER ST W,23310,,,450,1937,CI,Y,da7aaed9-b6ee-485c-be42-77b08f4c0e8f,DAVIDV,3/7/2013 12:00:00 AM,541705.8068,4813160.852
8818,1724,1/15/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59669,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,15923,180,LORRAINE AVE,24310,,,150,1968,CI,Y,6ec45e91-5fb6-4228-b45a-0a77236326fe,DAVIDV,3/7/2013 12:00:00 AM,545138.4632,4812069.3456
8819,1725,1/15/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59675,,UNKNOWN,AGE,,,,,,,CATEGORY 1,8612,287,CLAREMONT AVE,7280,,,150,1956,CI,Y,34ed3796-d06f-4f63-8a84-8a09ed77486d,DAVIDV,3/7/2013 12:00:00 AM,538234.7436,4810888.0288
8820,1726,1/18/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59810,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,5397,38,HOMESTEAD PL,19860,,,150,1979,DI,Y,8663e653-62cf-4e74-91b2-b00a99b205fb,DAVIDV,3/7/2013 12:00:00 AM,537388.9408,4807351.8748
8821,1727,1/20/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59956,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,6293,25,VALLEYVIEW RD,38980,,,150,1953,CI,Y,a737780c-578c-489d-8065-a261b05a8bcc,DAVIDV,3/7/2013 12:00:00 AM,539673.5339,4807361.124
8822,1728,1/20/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59957,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,22879,204,MANCHESTER RD,85458,,,150,1962,DI,Y,5baefc1d-8bec-4d09-a589-fe88560ed229,DAVIDV,3/7/2013 12:00:00 AM,543913.7489,4811085.8078
8823,1729,1/21/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,60002,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10899,,MILL ST,26750,,,,,,N,c62309c7-5fb8-4e4d-962b-36e4516f3d6a,DAVIDV,3/7/2013 12:00:00 AM,541856.7792,4809260.4868
8824,1730,1/21/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,60003,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,11455,526,MILL ST,26700,,,,,,N,2ac3e094-b905-424b-bd22-782360116203,DAVIDV,3/7/2013 12:00:00 AM,542449.4516,4809147.4796
8825,1731,1/22/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,60010,,UNKNOWN,AGE,,,,,,,CATEGORY 1,15747,75,ELKINGTON DR,11710,,,150,1959,CI,Y,9f491c09-9db7-4baa-aa59-ac01e3d26843,DAVIDV,3/7/2013 12:00:00 AM,543834.0347,4812022.0139
8826,295,12/9/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10154,130,DONALD ST,9520,,,150,1955,CI,Y,91ca942a-3764-4166-96a0-b792bbd7d735,DAVIDV,12/15/2011 3:38:26 PM,543631.8493,4811243.0677
8827,1385,5/1/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,9390,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8727,58,HAZELGLEN DR,18310,,,300,1969,DI,Y,d6fb483c-1cac-4f71-93f7-46d1856a58dd,DAVIDV,12/15/2011 3:38:28 PM,538424.1476,4809708.4133
8828,1299,10/17/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8774,154,VICTORIA ST S,81796,,,600,2004,CPP,N,40ab37c7-6a15-41fd-8e4a-865f147e970c,DAVIDV,12/15/2011 3:38:28 PM,540273,4810785
8829,415,12/18/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6564,91,STONYBROOK DR,36530,,,150,1958,CI,Y,710b8f9b-357a-4b9f-9f0c-3c9e91a8345e,DAVIDV,12/15/2011 3:38:26 PM,540327.7387,4808290.2549
8830,934,12/22/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23060,137,JANSEN AVE,20580,,,150,1970,CI,Y,c3dfb7d8-9678-4dae-a637-1d9d2039ae63,DAVIDV,12/15/2011 3:38:27 PM,545978.0196,4808963.6385
8831,884,8/5/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8672,198,HAZELGLEN DR,91262,,,300,1968,DI,Y,3792b77b-ea5a-43ec-94fa-6dda8a665ce3,DAVIDV,12/15/2011 3:38:27 PM,538024.7742,4809995.0323
8832,1671,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8654,904,QUEENS BLVD,82324,,,150,2014,PVC,N,03db97af-61a0-40a3-979a-efd34f4b0853,DAVIDV,12/15/2011 3:38:26 PM,540406.802,4809650.966
8833,960,9/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5642,61,ROYAL ORCHARD DR,33660,,,200,1973,DI,Y,5415045d-db6a-4d53-bce8-4f621fb0a5b4,DAVIDV,12/15/2011 3:38:27 PM,538095.0164,4807273.2444
8834,422,6/28/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10185,375,WEBER ST E,40960,,,,,,N,38f00da0-a590-44f8-bfcd-f368830c694c,DAVIDV,12/15/2011 3:38:26 PM,542995.6391,4810340.3366
8835,1198,2/14/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189295,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13055,41,HILLCREST LANE,79756,,,150,1979,DI,Y,d83619fc-b230-4840-ba60-9b0c91835135,DAVIDV,12/15/2011 3:38:27 PM,541991.7817,4814728.6767
8836,163,2/6/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,62,BRICK ST,4430,,,150,1952,DI,N,59dce886-88e5-45fd-a26b-f78bd1180c98,DAVIDV,12/15/2011 3:38:26 PM,543015.2639,4810109.7142
8837,910,11/16/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21148,353,WESTWOOD DR,42900,,,300,1969,DI,Y,b9aacb83-dfa9-451c-a938-38520a77f85a,DAVIDV,12/15/2011 3:38:27 PM,537366.225,4809949.3371
8838,524,12/12/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15731,63,BURLINGTON DR,5070,,,150,1961,CI,Y,dca9a713-c0f1-42b5-987b-2ccdf544868c,DAVIDV,12/15/2011 3:38:27 PM,543870.7678,4812177.359
8839,60,12/30/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11455,530,MILL ST,26700,,,,,,N,fc652dcb-7f77-42fb-a57d-b0971eeb2d03,DAVIDV,12/15/2011 3:38:26 PM,542503.5281,4809136.5074
8840,1640,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70088,54,EVERGREEN CRES,57990,,,150,1959,CI,Y,a365f61a-a1f0-4e53-874e-abedb6b25515,DAVIDV,12/15/2011 3:38:26 PM,539933.64,4808677.7123
8841,95,3/6/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11167,110,ELLIS AVE,77192,,,150,2011,PVC,N,692c1898-0ee2-46d3-9eb5-df068d420e4b,DAVIDV,12/15/2011 3:38:26 PM,540454.1867,4812437.2678
8842,1238,11/6/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,203432,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6770,15,WEBER ST E,40770,,,,,,N,75fd7a3a-fec6-4d04-9998-9ae6ee42d46f,DAVIDV,12/15/2011 3:38:27 PM,541495.3702,4811118.4515
8843,1263,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2347,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15930,144,STRATHCONA CRES,85102,,,150,1965,DI,Y,5639bc9a-f7e1-4811-9ee6-30b9c3b586f0,DAVIDV,12/15/2011 3:38:27 PM,544825.4016,4812003.1351
8844,709,4/14/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23065,146,THALER AVE,85016,,,150,1967,CI,Y,b809e155-137e-4555-92b2-9eb299bf9ee7,DAVIDV,12/15/2011 3:38:27 PM,546018.4031,4809201.0073
8845,642,7/2/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12639,28,PRINCE ST,31100,,,150,1964,CI,Y,49d1515e-452a-47ce-aedd-a901c70b0e0a,DAVIDV,12/15/2011 3:38:27 PM,542346.7661,4814605.4593
8846,813,11/29/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6667,110,WATER ST N,69315,,,300,2008,PVC,N,9bdb15a5-80c5-4e4b-aae6-2d2febc9038d,DAVIDV,12/15/2011 3:38:27 PM,541068,4811450
8847,634,10/24/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6458,66,BARBARA CRES,1570,,,150,1964,CI,Y,debd4273-6999-4b8e-83fd-efdeb357ac95,DAVIDV,12/15/2011 3:38:27 PM,540647.9895,4808245.5161
8848,603,11/30/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6237,195,STONYBROOK DR,36520,,,150,1962,CI,Y,54081f82-8e93-4ff6-add5-ed7d409a5495,DAVIDV,12/15/2011 3:38:27 PM,540021.3464,4808146.1738
8849,846,12/9/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23184,40,MCGEE AVE,26010,,,150,1967,CI,Y,aa3fe3bc-0b11-4e4b-8a68-0f88e0fc497e,DAVIDV,12/15/2011 3:38:27 PM,545558.6863,4811432.9445
8850,1897,3/22/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98124,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10067,630,ROCKWAY DR,33050,,,300,1935,CI,Y,6fe1727f-a553-44a9-84cc-858323b87e8d,DAVIDV,8/8/2014 12:00:00 AM,543201.345,4809602.3001
8851,1898,3/17/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97848,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13264,123,FAIRMOUNT RD,83172,,,,,,N,8e708729-ea9b-47ab-8600-c978b971135a,DAVIDV,8/8/2014 12:00:00 AM,543877.4468,4810025.5014
8852,1900,3/15/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97767,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11009,131,MIDLAND DR,89534,,,150,1965,CI,Y,50992363-598f-4814-be6e-ec9f78e1da98,DAVIDV,8/8/2014 12:00:00 AM,544830.9285,4810447.5345
8853,1901,3/16/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97762,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22959,209,VANIER DR,39040,,,200,1953,CI,N,ca2c4fa4-9b39-4a63-8931-20952dc21613,DAVIDV,8/8/2014 12:00:00 AM,543557.998,4808310.5932
8854,1902,3/13/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97666,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,23,BRICK ST,4430,,,150,1952,DI,N,6dd8c375-eb5a-426c-8f85-074998436fd3,DAVIDV,8/8/2014 12:00:00 AM,542851.2256,4810085.356
8855,1903,3/13/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97665,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6759,39,WEBER ST E,40800,,,,,,N,163f6511-8798-44b3-b8e5-87acc20051f8,DAVIDV,8/8/2014 12:00:00 AM,541597.0463,4811049.3609
8856,1904,3/10/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97519,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11492,250,EAST AVE,11030,,,300,1949,CI,Y,0f430029-c054-4ba7-9afe-80c80e10ce6a,DAVIDV,8/8/2014 12:00:00 AM,542755.6328,4811019.2088
8857,1905,3/9/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97487,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22902,116,DEERFIELD AVE,9090,,,150,1958,CI,Y,b104ee33-0d93-4ec5-8da8-cde861a7d168,DAVIDV,8/8/2014 12:00:00 AM,543791.2343,4810959.8178
8858,1906,3/5/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97393,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9133,33,RADCLIFFE DR,32030,,,200,1974,DI,Y,35ff62db-1ad2-414b-ab82-75a144cc7086,DAVIDV,8/8/2014 12:00:00 AM,541013.8094,4806805.5257
8859,1907,3/2/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97249,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9949,26,WANDSWORTH PL,40410,,,150,1953,CI,Y,fa393bbe-cf1f-4550-ace3-a7b2a8b5509c,DAVIDV,8/8/2014 12:00:00 AM,543833.0548,4811641.6904
8860,1908,2/28/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97196,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11272,156,MELROSE AVE,26270,,,150,1953,CI,N,c0bb8319-d3fa-4921-a93c-e865d3784958,DAVIDV,8/8/2014 12:00:00 AM,542846.0052,4811296.4696
8861,1909,2/27/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97194,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6412,69,NINE PINES RD,27810,,,150,1960,CI,Y,da2ea173-4a76-427c-8ffc-9eb2c0e4248b,DAVIDV,8/8/2014 12:00:00 AM,539760.8933,4807236.8882
8862,1910,2/25/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97023,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12634,116,BRIDGE ST E,97312,,,150,2015,PVC,N,b74bf56f-d096-4704-9266-a003f98389c2,DAVIDV,8/8/2014 12:00:00 AM,542662.0568,4814071.8876
8863,1911,2/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97115,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6991,461,MAPLE AVE,25160,,,150,1949,CI,Y,4ada54f9-23b0-4644-8633-a15e6a29161b,DAVIDV,8/8/2014 12:00:00 AM,541847.7908,4813390.5872
8864,1912,2/24/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96960,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7043,414,WELLINGTON ST N,41630,,,100,1916,CI,Y,6fd94840-37ac-4f57-a387-bafbfd177a9f,DAVIDV,8/8/2014 12:00:00 AM,541744.5809,4812115.7093
8865,1913,2/24/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96939,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22848,271,SHELDON AVE N,34680,,,150,1946,CI,N,d99baaa9-a707-4570-9a17-814c064e4bf3,DAVIDV,8/8/2014 12:00:00 AM,543740.0008,4810273.5896
8866,1914,2/25/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97041,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20981,,BELMONT AVE E,64370,,,450,1951,CI,Y,2c5b5291-db9c-442a-8076-9025220b047a,DAVIDV,8/8/2014 12:00:00 AM,540396.7488,4809169.6604
8867,1915,2/17/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96614,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6458,6,BARBARA CRES,95640,,,150,1964,CI,Y,f3f0a36b-2460-4961-90c6-5f1ec8b6b9a4,DAVIDV,8/8/2014 12:00:00 AM,540789.596,4808222.2724
8868,1916,2/21/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96918,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5635,298,AUTUMN HILL CRES,1120,,,150,1973,DI,Y,36efff88-f702-4cb6-88f0-ef1c745854a2,DAVIDV,8/8/2014 12:00:00 AM,538102.9944,4807595.93
8869,1917,2/22/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96925,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10958,16,WOODHAVEN RD,43970,,,150,1957,CI,Y,422b5263-7e0d-46de-8451-c6ef3daf7c70,DAVIDV,8/8/2014 12:00:00 AM,544765.9833,4808520.9672
8870,1919,2/22/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96926,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13068,36,LANG CRES,23480,,,150,1948,CI,N,6b2d7c5d-fa02-4845-a513-d6995f494d44,DAVIDV,8/8/2014 12:00:00 AM,541438.8876,4813982.0196
8871,1921,2/19/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96825,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13044,10,SCHOFIELD DR,34030,,,150,1967,CI,Y,24152f1a-bb49-4781-a6bb-9491918346c0,DAVIDV,8/8/2014 12:00:00 AM,543505.5115,4814761.3022
8872,1922,2/18/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96679,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9845,291,PANDORA AVE N,133122,,,150,2016,PVC,N,452f2b98-9099-4de4-9195-ea7ac9bed39e,DAVIDV,8/8/2014 12:00:00 AM,542934.342,4810989.7828
8873,1923,2/14/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96563,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20610,423,GLASGOW ST,16320,,,300,1975,DI,Y,d62cef09-8462-4441-8318-48f08046b49d,DAVIDV,8/8/2014 12:00:00 AM,537133.6508,4810161.0688
8874,1924,2/17/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96646,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23047,407,SOUTHILL DR,35260,,,,,,N,f38840bd-7b6d-4096-af6c-202e263184f4,DAVIDV,8/8/2014 12:00:00 AM,546268.3137,4808557.6667
8875,1925,2/16/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96609,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1223,34,WEICHEL ST,41490,,,150,1963,CI,Y,59e6efca-267e-4099-8d17-4b867ca74dba,DAVIDV,8/8/2014 12:00:00 AM,538983.7808,4810013.2948
8876,1926,2/13/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96554,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10958,66,WOODHAVEN RD,43970,,,150,1957,CI,Y,e00204ba-865d-4e75-80ff-47187865b67e,DAVIDV,8/8/2014 12:00:00 AM,544700.1889,4808368.3152
8877,1740,6/11/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,66765,,UNKNOWN,AGE,,,,,,,CATEGORY 1,6743,8,DUKE ST E,63740,,,300,1991,DI,N,e14637e0-516c-4ed4-966b-6fc1c514d931,DAVIDV,3/7/2013 12:00:00 AM,541425.1132,4810995.5736
8878,1741,6/12/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,66715,,UNKNOWN,AGE,,,,,,,CATEGORY 1,7085,48,VALEWOOD PL,38960,,,,,,N,2f271364-5fd1-480f-a4f8-e57f2747e571,DAVIDV,3/7/2013 12:00:00 AM,541242.1206,4813357.7417
8879,1742,6/26/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,67573,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,12659,976,GUELPH ST,17720,,,150,1957,CI,Y,86c810c4-29cf-4021-93ed-fefc981e5f88,DAVIDV,3/7/2013 12:00:00 AM,542379.2522,4812885.0539
8880,1744,7/18/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,68413,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1734,600,KING ST W,21450,,,250,1889,CI,N,58a443e8-2f43-4e36-a605-97671093936e,DAVIDV,3/7/2013 12:00:00 AM,540361.0768,4811328.1212
8881,729,1/28/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21858,551,VANIER DR,39090,,,200,1961,CI,Y,e780617c-5de3-4258-9f48-1bfa060ad399,DAVIDV,12/15/2011 3:38:27 PM,544038.4983,4807708.9327
8882,1223,6/29/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,195907,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5421,170,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,d2716d51-8a67-4708-8f52-082cbca74989,DAVIDV,12/15/2011 3:38:27 PM,538058.5247,4808060.4599
8883,8,8/23/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11061,787,KING ST W,21390,,,250,1889,CI,N,2b819ce3-bea8-43ee-b03d-459e81a6aa95,DAVIDV,12/15/2011 3:38:26 PM,539752.3111,4811589.39
8884,353,12/16/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6456,19,GREENBROOK DR,17290,,,300,1957,CI,Y,06f136f5-8937-487b-9e30-61de90091304,DAVIDV,12/15/2011 3:38:26 PM,540701.1891,4808612.0136
8885,248,7/3/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9840,15,LIBERTY AVE,77126,,,150,2012,PVCO,N,592a0950-ae4d-42f2-9543-a0bd8cabc175,DAVIDV,12/15/2011 3:38:26 PM,542921.7888,4810933.2972
8886,376,1/16/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10951,26,TRAYNOR AVE,38190,,,,,,N,710c9db3-2a34-4fd2-b2da-a83feff75e18,DAVIDV,12/15/2011 3:38:26 PM,544910.8046,4808425.8229
8887,46,6/18/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8854,316,PARK ST,88946,,,200,2010,PVC,N,d26c6509-6a84-43aa-8600-1f94c01b7dcb,DAVIDV,12/15/2011 3:38:26 PM,539738.1803,4811251.9844
8888,1067,1/27/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169022,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6180,200,FISCHER HALLMAN RD,68709,,,450,1980,AC,Y,0472bcca-951d-4fad-9624-c9f45cdab7f2,DAVIDV,12/15/2011 3:38:27 PM,538647.1689,4808369.1168
8889,686,12/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10273,23,HALIFAX DR,17800,,,150,1966,CI,Y,23a3e7a1-88bb-4fe7-a2cc-bb9dd2c57645,DAVIDV,12/15/2011 3:38:27 PM,544820.244,4812339.6763
8890,1348,1/20/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3596,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20622,11,MONTE CARLO ST,27050,,,150,1988,DI,Y,6893ecfc-a631-42f2-bf96-10f06c8bf447,DAVIDV,12/15/2011 3:38:28 PM,538367.5684,4809488.1301
8891,149,2/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9845,312,PANDORA AVE N,133122,,,150,2016,PVC,N,68afc983-c1fe-4e17-8782-b7d88bc52fbb,DAVIDV,12/15/2011 3:38:26 PM,543001.6708,4811028.589
8892,740,2/12/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13197,179,RENNIE DR,32170,,,150,1963,CI,Y,724a3a54-6b30-4698-9f5e-65240f69a9ec,DAVIDV,12/15/2011 3:38:27 PM,545365.5338,4810169.5082
8893,978,4/7/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6352,675,WESTMOUNT RD E,95310,,,300,1968,DI,Y,98074c6a-0597-41cf-8591-b9a7f99a9fb5,DAVIDV,12/15/2011 3:38:27 PM,540355.2567,4807487.414
8894,900,9/25/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8672,182,HAZELGLEN DR,18280,,,300,1968,DI,Y,88340a23-a95d-4720-aedb-d64ab40123bb,DAVIDV,12/15/2011 3:38:27 PM,538080.5483,4810013.2631
8895,607,12/1/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6232,82,BIRCHCLIFF AVE,2860,,,150,1963,CI,Y,7025fd48-d43c-44e6-9f6f-662c9474578b,DAVIDV,12/15/2011 3:38:27 PM,539322.1494,4808100.3816
8896,207,2/28/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9874,16,FIFE AVE,14330,,,150,1953,CI,Y,6a274b65-1e1d-427b-a7c3-14e644e37897,DAVIDV,12/15/2011 3:38:26 PM,542943.2726,4811759.3363
8897,825,12/12/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21838,78,BELWOOD CRES,88828,,,150,1967,CI,Y,de9b27a2-9cbd-4edb-893c-b8a270a1db4f,DAVIDV,12/15/2011 3:38:27 PM,544513.0043,4807905.6667
8898,675,2/13/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23231,58,TECUMSEH CRES,88910,,,150,1965,CI,Y,033aa349-1a6e-40f1-808c-51237ba298af,DAVIDV,12/15/2011 3:38:27 PM,545196.6262,4811615.3846
8899,1251,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,1645,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5616,131,SILVER ASPEN CRES,35010,,,150,1972,DI,Y,0128db0c-a79a-498e-8a48-8d52171b049f,DAVIDV,12/15/2011 3:38:27 PM,538210.0439,4807914.5228
8900,371,11/12/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13173,55,FIRST AVE,14390,,,150,1957,CI,Y,3c9c9999-b820-4647-b6f0-4c0c7c6b1dc4,DAVIDV,12/15/2011 3:38:26 PM,543965.3765,4809189.2029
8901,196,2/27/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22973,191,CLARK AVE,76011,,,150,2008,PVC,N,b719a47f-cb90-44fe-a0b5-5ee591547806,DAVIDV,12/15/2011 3:38:26 PM,543899,4807964
8902,78,7/4/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10070,1668,KING ST E,21870,,,100,1937,CI,N,98c04975-fd6d-4636-b93e-7becb901433b,DAVIDV,12/15/2011 3:38:26 PM,543560.0699,4809606.998
8903,1016,1/17/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11693,51,BORDEN AVE S,3880,,,150,1925,CI,Y,0d1af077-de42-484c-8982-70a3a26bcae7,DAVIDV,12/15/2011 3:38:27 PM,542554.8446,4810084.2931
8904,1995,6/17/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,103041,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5425,1707,QUEENS BLVD,90106,,,200,1975,DI,Y,d89c2b7c-1ccc-4c47-8756-375794c10a5b,DAVIDV,1/14/2015 12:00:00 AM,538074.2947,4808305.255
8905,1996,6/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,103581,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11705,600,WEBER ST E,40980,,,,,,N,9bb2bf09-f0c4-4b96-8d27-66a1e193da5e,DAVIDV,1/14/2015 12:00:00 AM,543256.7622,4810093.1469
8906,1997,7/5/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,103911,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22879,204,MANCHESTER RD,85458,,,150,1962,DI,Y,40de04f7-bd59-4a0d-b27d-281a31bedba2,DAVIDV,1/14/2015 12:00:00 AM,543917.7018,4811105.8341
8907,1998,7/11/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,104246,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40281,3,BERRY MOSS ST,62930,,,150,1999,PVC,Y,d9b8bfeb-6350-4bbb-ac6e-cd07942303ea,DAVIDV,1/14/2015 12:00:00 AM,539131.8756,4805933.2899
8908,1999,8/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,105900,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1312,116,CHOPIN DR,7160,,,150,1968,DI,Y,f1dde995-bc21-46aa-8c97-a71a95086023,DAVIDV,1/14/2015 12:00:00 AM,538364.1464,4809947.0291
8909,2000,8/20/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,106323,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12376,109,LANG CRES,89608,,,150,1961,CI,N,ee0223bd-79a1-4a01-bdf3-49cc52dfbce6,DAVIDV,1/14/2015 12:00:00 AM,541182.2192,4813686.9681
8910,2001,8/17/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,106185,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15930,128,STRATHCONA CRES,36970,,,150,1965,DI,Y,fc936af5-2dde-48ce-b7ab-26de730d78fe,DAVIDV,1/14/2015 12:00:00 AM,544879.6311,4812028.9952
8911,2002,9/4/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,107068,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9382,85,OTTAWA ST S,29630,,,150,1923,CI,N,0e3e758d-d2db-4312-af4e-3ac5675d5630,DAVIDV,1/14/2015 12:00:00 AM,542606.2767,4809817.5805
8912,2003,9/20/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,108056,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22961,246,NINTH AVE,27820,,,200,1961,CI,Y,bc9f3ae7-2f07-4a13-a490-e57c88cb5820,DAVIDV,1/14/2015 12:00:00 AM,544467.9863,4808286.5287
8913,2004,9/23/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,108209,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,192,STIRLING AVE S,76747,,,150,1940,CI,Y,fbf82146-5fe8-4b0f-ac6b-216834865d5d,DAVIDV,1/14/2015 12:00:00 AM,541799.0299,4810018.3743
8914,2006,9/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,108487,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21844,276,TRAYNOR AVE,38140,,,200,1967,DI,Y,f1583d3e-85da-4ca2-be44-dd2c10bc4f8f,DAVIDV,1/14/2015 12:00:00 AM,544387.3551,4807755.8886
8915,2007,9/30/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,108619,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5620,97,HILLBROOK CRES,19480,,,150,1972,DI,Y,dcfa702d-416d-4466-a517-800832bd1f2e,DAVIDV,1/14/2015 12:00:00 AM,538160.6415,4808040.9679
8916,2008,9/19/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,108035,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10057,6,WALTON AVE,40400,,,200,1953,CI,Y,608d4eb8-fb2f-4ea6-971b-7817505909b3,DAVIDV,1/14/2015 12:00:00 AM,543327.9698,4808513.1978
8917,2009,10/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,109235,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11451,552,COURTLAND AVE E,8370,,,300,1963,CI,Y,cc1b10d3-4e8b-431b-a897-d5f80d17051d,DAVIDV,1/14/2015 12:00:00 AM,542563.1098,4809147.1241
8918,2010,10/29/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,110416,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10358,14,NATCHEZ RD,27620,,,150,1976,PVC,Y,41583a3e-4dde-455b-a0a2-25b3ddc5c679,DAVIDV,1/14/2015 12:00:00 AM,544679.2613,4812834.2418
8919,2011,10/30/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,110500,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22959,225,VANIER DR,39040,,,200,1953,CI,N,176e47c4-eb95-4847-b0ec-dd7352b7be9d,DAVIDV,1/14/2015 12:00:00 AM,543598.3475,4808260.2844
8920,2012,11/2/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,110579,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40323,107,MAX BECKER DR,65890,,,300,2000,PVC,Y,dcb3a2f6-9d93-4c92-804c-49eec66a2d78,DAVIDV,1/14/2015 12:00:00 AM,539698.5157,4805792.2406
8921,2013,11/4/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,110578,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22895,70,PENROSE AVE,30500,,,150,1966,DI,Y,1780eb25-4e04-4d88-8944-9e118ad44857,DAVIDV,1/14/2015 12:00:00 AM,544291.6583,4810279.311
8922,2014,11/6/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,110808,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10067,724,ROCKWAY DR,90768,,,300,1935,CI,Y,c4136d96-ebef-4c96-906a-66fa9eba89cc,DAVIDV,1/14/2015 12:00:00 AM,543484.3877,4809526.6443
8923,2015,11/14/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,111249,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6508,170,WESTMOUNT RD E,42530,,,150,1959,CI,Y,700564f9-e0b5-48b6-a0dc-03633f358e57,DAVIDV,1/14/2015 12:00:00 AM,539851.9632,4808611.7277
8924,2016,11/20/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,111549,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15924,57,QUEENSTON DR,31910,,,150,1966,CI,Y,e196a6d8-3a71-4b1e-9c1d-07d0db0ee9df,DAVIDV,1/14/2015 12:00:00 AM,545245.0738,4811975.3594
8925,2017,11/23/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,111698,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13226,100,KENNETH AVE,21040,,,150,1958,CI,Y,44aac2f8-d3fe-4628-84e6-ad3537e7ea48,DAVIDV,1/14/2015 12:00:00 AM,544389.7078,4809894.5288
8926,2018,11/26/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,111863,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21844,230,TRAYNOR AVE,38140,,,200,1967,DI,Y,150fc9f7-6414-44e2-ad27-d1be475aae6b,DAVIDV,1/14/2015 12:00:00 AM,544544.758,4807823.7574
8927,2019,11/27/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,111924,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8950,166,DUKE ST W,82724,,,300,1975,DI,N,6fc39e4e-1bf2-4cf6-933d-69c7a96a5b60,DAVIDV,1/14/2015 12:00:00 AM,540972.1794,4811204.635
8928,2020,11/28/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,112032,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23041,245,THALER AVE,37620,,,,,,N,0f34135d-3f5f-46b9-aa31-15d5a166c80b,DAVIDV,1/14/2015 12:00:00 AM,546190.1249,4809001.4641
8929,2021,11/28/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,112109,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23235,10,CONWAY DR,7940,,,,,,N,c65f8387-c9bd-4843-a701-90640b5cd06f,DAVIDV,1/14/2015 12:00:00 AM,545136.7769,4810651.0488
8930,2022,12/4/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,113190,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20506,291,WESTWOOD DR,42930,,,300,1971,DI,Y,303c3be0-2db3-49e7-bad1-dbb9d90c1fa5,DAVIDV,1/14/2015 12:00:00 AM,537615.3669,4810053.6423
8931,2023,12/6/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,119430,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9981,220,EIGHTH AVE,90694,,,150,1956,CI,Y,823652e0-571b-4cab-91dd-84d7ef0dde6d,DAVIDV,1/14/2015 12:00:00 AM,544417.9713,4808424.7647
8932,2024,12/8/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,120657,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11604,138,MADISON AVE S,69383,,,150,2008,PVC,Y,ddbd5e4c-a942-44e5-b785-76e7c6e0d9ff,DAVIDV,1/14/2015 12:00:00 AM,541633.278,4810133.6598
8933,2025,12/9/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,122891,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6499,205,VILLAGE RD,40150,,,150,1962,CI,Y,d370efec-e015-43f8-85d2-a7122282a533,DAVIDV,1/14/2015 12:00:00 AM,539913.1709,4808386.1641
8934,2026,12/11/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,123014,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22915,110,BURBANK RD,5040,,,150,1958,CI,Y,9a906dbd-0afe-4269-95b7-896f0c6aa725,DAVIDV,1/14/2015 12:00:00 AM,543701.4303,4811057.348
8935,2027,12/23/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/14/2015 12:00:00 AM,123854,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6224,110,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,dc8d5908-29c8-4469-a3fe-afe6d9163397,DAVIDV,1/14/2015 12:00:00 AM,539452.713,4808237.4594
8936,2028,3/31/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,129233,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23160,426,FRANKLIN ST N,15330,,,300,1963,CI,Y,dd5a95ce-b86e-4ad0-bb82-3227ce96f18e,DAVIDV,4/15/2015 12:00:00 AM,544580.2219,4810454.2299
8937,2029,3/30/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,129140,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10996,59,FRANKLIN ST S,15460,,,,,,N,f5c340f1-7204-47b1-aa6b-7f79151a1500,DAVIDV,4/15/2015 12:00:00 AM,544516.4039,4808907.5758
8938,182,2/4/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22970,38,BROADMOOR AVE,62530,,,150,1999,PVC,N,d5a77511-796c-4162-a62f-59beb0b1894c,DAVIDV,12/15/2011 3:38:26 PM,543992,4808314
8939,504,12/12/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11512,8,HICKSON DR,18700,,,150,1960,CI,Y,2507f61b-0313-47ed-8d0f-2edfbc7614b8,DAVIDV,12/15/2011 3:38:27 PM,544589.9989,4810895.5195
8940,198,10/1/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22969,61,CLARK AVE,76012,,,150,2008,PVC,N,c292b74b-3766-4fb6-900f-87af680db308,DAVIDV,12/15/2011 3:38:26 PM,543951,4808353
8941,1664,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6980,,UNION ST,97196,,,300,2015,PVC,N,70c8d328-ed4a-4519-8000-a08209d33b4c,DAVIDV,12/15/2011 3:38:26 PM,541729.9815,4813289.0416
8942,1258,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2316,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6564,74,STONYBROOK DR,91090,,,100,1958,CI,Y,5f86067f-2d05-4665-adbc-5ffd44093c87,DAVIDV,12/15/2011 3:38:27 PM,540364.7034,4808334.5057
8943,521,2/27/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15728,46,AVON RD,1330,,,200,1961,CI,Y,85051ae7-456d-4e38-a11c-7bdc85695c27,DAVIDV,12/15/2011 3:38:27 PM,543892.9885,4812482.3311
8944,44,5/30/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10658,46,MT HOPE ST,76741,,,300,2010,PVC,N,eb6423ab-678e-4896-ac61-c7d4fb1020d9,DAVIDV,12/15/2011 3:38:26 PM,539293.8487,4811572.9048
8945,1075,1/29/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169075,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9769,191,MELROSE AVE,76686,,,150,2010,PVC,N,0f5def21-b31a-476a-b854-3386b2e8ce65,DAVIDV,12/15/2011 3:38:27 PM,542847,4811269
