OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
8946,409,1/25/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10952,40,MUNROE ST,27560,,,150,1958,CI,Y,ea56ed47-7647-4fdb-9396-f62a99b0e134,DAVIDV,12/15/2011 3:38:26 PM,544814.0433,4808409.7867
8947,1,5/11/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6398,12,HOWE DR,78154,,,450,1952,AC,Y,b16bf7cc-9409-4b14-bca6-4fd69851cf8a,DAVIDV,12/15/2011 3:38:26 PM,540149.853,4807810.5407
8948,1642,1/1/1996 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:58 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11614,18,HUGO CRES,96228,,,150,1963,CI,N,04eb18da-fee5-4a1b-b3e2-bfc00ad4f04f,DAVIDV,12/15/2011 3:38:58 PM,541253.4003,4808866.7016
8949,158,2/15/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,35,BRICK ST,4430,,,150,1952,DI,N,eb55d9a3-0e2d-4d38-a6cb-244f06d9cf63,DAVIDV,12/15/2011 3:38:26 PM,542937.9462,4810057.2459
8950,541,12/19/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21854,35,MANITOU DR,133202,,,450,2017,PVCB,N,60f103d2-61aa-4de2-a70d-5f67d232d408,DAVIDV,12/15/2011 3:38:27 PM,544593.1038,4807050.2197
8951,602,11/16/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6237,183,STONYBROOK DR,36520,,,150,1962,CI,Y,b54509ed-2c8c-4b94-aa08-ddeb5cb1b426,DAVIDV,12/15/2011 3:38:27 PM,540056.2675,4808167.5215
8952,1359,1/30/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4077,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9987,186,SIXTH AVE,35140,,,150,1953,CI,Y,44204c30-1a79-4ed6-91c5-1b9272fae961,DAVIDV,12/15/2011 3:38:28 PM,544292.3681,4808639.918
8953,271,12/2/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20924,1230,QUEENS BLVD,31750,,,150,1954,CI,Y,bd9b324b-cff7-4d68-b655-95cc29bd7948,DAVIDV,12/15/2011 3:38:26 PM,539722.8602,4809105.7953
8954,993,1/19/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23052,263,FERGUS AVE,14300,,,,,,N,87ec2ee8-ad9f-4a32-9022-d3e96bfbdbfd,DAVIDV,12/15/2011 3:38:27 PM,545624.1752,4809511.8149
8955,502,11/22/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23146,146,HICKSON DR,18680,,,150,1960,CI,Y,4793fe63-ecc6-4dda-a56c-8526286b7707,DAVIDV,12/15/2011 3:38:27 PM,544444.2604,4811320.2092
8956,224,3/7/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9844,287,MELROSE AVE,76690,,,150,2010,PVC,N,9dc27cbf-b8aa-488b-b98a-ed9cf88bd7e5,DAVIDV,12/15/2011 3:38:26 PM,543063.405,4811023.8618
8957,1414,11/23/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20292,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12661,,GUELPH ST,59960,,,150,1957,CI,N,91b780fb-381e-4c0e-bca6-3bb99dba7d96,DAVIDV,12/15/2011 3:38:28 PM,542578.9813,4812969.8314
8958,1301,12/19/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8814,222,WATERLOO ST,80448,,,150,2004,PVC,N,ab14266a-c6bc-447d-878d-f20ab050bab3,DAVIDV,12/15/2011 3:38:28 PM,540125,4812128
8959,1147,10/3/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,183048,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10905,117,WILSON AVE,43490,,,200,1958,CI,Y,30bcc5a4-dbe0-4a3c-9c6d-92b9a22bb1fa,DAVIDV,12/15/2011 3:38:27 PM,544040.2967,4808531.739
8960,470,11/8/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6493,219,WESTMOUNT RD E,42550,,,300,1958,CI,Y,c3018822-701c-4b48-ab1d-c8c9289d6699,DAVIDV,12/15/2011 3:38:26 PM,539924.976,4808448.6789
8961,213,3/12/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9843,20,GRIFFIN AVE,77106,,,150,2012,PVC,N,5e97c1d0-48e3-4234-aa98-eb50df5c6fa1,DAVIDV,12/15/2011 3:38:26 PM,543002.947,4810937.0997
8962,437,1/27/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6220,14,GRAYSTONE AVE,85090,,,150,1959,CI,Y,73f894c5-dfcd-49c1-9a8c-5c8bfbb60324,DAVIDV,12/15/2011 3:38:26 PM,539586.7469,4808668.4715
8963,1685,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6440,17,REX DR,81580,,,150,2014,PVC,N,3741a99c-27d3-4588-9aef-3a484b224253,DAVIDV,12/15/2011 3:38:26 PM,540441.0712,4809651.1752
8964,1368,2/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4894,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22322,39,JANSEN AVE,20570,,,150,1961,CI,N,e0f9be1d-ebd9-4b8b-8d36-896ace18c7af,DAVIDV,12/15/2011 3:38:28 PM,545720.2939,4808798.0191
8965,1023,11/21/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11079,110,VICTORIA ST N,81084,,,300,2008,PVC,N,7c841a12-2477-4f83-b3d5-0de4fead9ad5,DAVIDV,12/15/2011 3:38:27 PM,540966,4811479
8966,310,1/18/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8634,10,BURN PL,5110,,,100,1955,CI,N,70cdc6d0-b840-484b-9cd1-bb7be569564b,DAVIDV,12/15/2011 3:38:26 PM,539792.592,4809852.655
8967,1279,10/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5695,74,INGLESIDE DR,61670,,,150,1970,PVC,Y,25c49092-b9d9-4aa2-9946-06022f3a1ee0,DAVIDV,12/15/2011 3:38:27 PM,537839.246,4809731.2448
8968,1423,12/15/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21249,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6863,142,WEBER ST E,40880,,,,,,N,195fa0dd-c095-46b4-b8e0-c6909bb9e979,DAVIDV,12/15/2011 3:38:28 PM,542058.6256,4810767.9817
8969,172,1/29/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,23,OTTAWA ST N,29200,,,,,,N,61c5e348-fcdd-4172-b340-444175f99fff,DAVIDV,12/15/2011 3:38:26 PM,542924.0806,4810150.9646
8970,947,8/17/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5620,153,HILLBROOK CRES,92238,,,150,1972,DI,Y,732aa38a-104d-4bb3-befe-e3acf77e32a3,DAVIDV,12/15/2011 3:38:27 PM,538294.0882,4808134.4186
8971,1174,12/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186692,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11544,134,HUBER ST,19990,,,,,,N,594ccac5-e1aa-4fa6-941d-b5868584798b,DAVIDV,10/25/2021 9:28:40 AM,545568.4198,4808945.5004
8972,343,2/19/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13317,120,CORNELL AVE,92028,,,150,1957,CI,Y,e678336f-31b8-45a8-8221-7366d0de9897,DAVIDV,12/15/2011 3:38:26 PM,543472.5165,4808994.3009
8973,1389,5/28/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,10777,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10996,132,FRANKLIN ST S,15460,,,,,,N,0a8d439d-b3eb-48eb-afde-4750ab03d035,DAVIDV,12/15/2011 3:38:28 PM,544436.0645,4808721.2344
8974,1201,2/20/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189407,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10767,104,KINGSWOOD DR,22460,,,150,1969,DI,Y,e35ed05f-b0a2-4454-bd57-25624ce797e0,DAVIDV,12/15/2011 3:38:27 PM,542001.265,4807938.7989
8975,1021,1/15/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6282,126,WARREN RD,40440,,,150,1988,CI,Y,b1d58096-f65d-4424-a60c-f41cb46348ac,DAVIDV,12/15/2011 3:38:27 PM,539510.2119,4808586.4134
8976,1679,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6309,494,STIRLING AVE S,79396,,,,,,N,ccdca413-c910-4ed6-8b17-3bb3432d9638,DAVIDV,12/15/2011 3:38:26 PM,541074.1804,4809341.7837
8977,567,1/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1722,31,BELTON DR,2300,,,150,1962,CI,Y,571ac8f0-be52-432b-8199-77d7b24727fd,DAVIDV,12/15/2011 3:38:27 PM,538845.1002,4809988.7798
8978,2114,1/4/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,124171,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40264,1197,UNION ST,97190,,,300,2015,PVC,N,7af412e3-8729-4fa8-b5cd-c182bafca0de,DAVIDV,4/15/2015 12:00:00 AM,541967.4387,4813387.2697
8979,2031,3/29/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128875,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10391,283,MAPLE AVE,25190,,,300,1976,DI,Y,b9803a42-4660-4a3b-b544-f715bd90a74e,DAVIDV,4/15/2015 12:00:00 AM,542056.4808,4812904.008
8980,2153,11/12/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,147842,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10748,133,HAYWARD AVE,84006,,,150,1967,DI,N,1d32e5d0-d888-4669-8544-03dbefef8eaa,DAVIDV,11/27/2018 12:00:00 AM,543007.513,4808219.6344
8981,2154,11/19/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,148467,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9762,63,BECKER ST,95100,,,,,,N,fac489b5-f42c-4690-9618-de9f0d04f8c2,DAVIDV,11/27/2018 12:00:00 AM,542880.1491,4811729.7451
8982,2155,11/19/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,148571,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12655,2,SEREDA RD,35600,,,150,1924,CI,Y,4a2d2e8b-2931-413b-b58f-066d04dd2949,DAVIDV,11/27/2018 12:00:00 AM,542472.8185,4812923.3295
8983,2156,11/24/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,149263,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40355,221,DUKE ST W,81112,,,300,1974,DI,Y,f2840a42-5770-4376-98a1-52f283610777,DAVIDV,11/27/2018 12:00:00 AM,540846.3784,4811263.152
8984,2157,11/29/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,149343,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6316,258,LORNE AVE,24090,,,150,1952,CI,N,67979593-44a3-4724-b179-187dfca9c686,DAVIDV,11/27/2018 12:00:00 AM,541075.3765,4809092.7425
8985,2158,11/29/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,149344,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23057,14,RUTHERFORD DR,33800,,,150,1964,CI,Y,8c2fb31c-55e1-47bd-9f5a-da83e4147010,DAVIDV,11/27/2018 12:00:00 AM,545633.8864,4809467.2329
8986,2159,11/30/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,149428,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6743,2,DUKE ST E,63740,,,300,1991,DI,N,1944b394-5f15-4bba-860d-d4889281dc1d,DAVIDV,11/27/2018 12:00:00 AM,541417.5983,4810999.6224
8987,2160,12/3/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,149668,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6518,377,VILLAGE CRES,40140,,,150,1962,CI,Y,9eca81e7-6547-4ac3-9a45-c9c1cb296b36,DAVIDV,11/27/2018 12:00:00 AM,539640.3085,4807983.0111
8988,2161,12/20/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,150703,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10273,41,HALIFAX DR,17800,,,150,1966,CI,Y,00fe97cb-ffe4-4df1-b875-bde60ecc8b17,DAVIDV,11/27/2018 12:00:00 AM,544837.8556,4812413.1102
8989,2162,12/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,150985,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11438,,COURTLAND AVE E,86120,,,300,1967,CI,Y,9fcd6939-8212-4048-8419-460326382e7d,DAVIDV,11/27/2018 12:00:00 AM,542882.6916,4808781.8812
8990,2163,12/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,150920,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9952,326,RIVER RD E,32790,,,300,1960,CI,Y,8ab2e15e-dcc4-4823-a984-40e8b91743b5,DAVIDV,11/27/2018 12:00:00 AM,544221.1779,4811867.4455
8991,2164,12/24/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,151098,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22200,109,MORGAN AVE,27320,,,150,1961,CI,Y,0c3aa992-bbf8-4542-98d0-763bca23a135,DAVIDV,11/27/2018 12:00:00 AM,546074.9988,4808675.9286
8992,2165,12/27/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,151088,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23176,206,INDIAN RD,20280,,,150,1967,CI,Y,cb701557-56c2-4bbd-a1a2-ecf5b9e121d7,DAVIDV,11/27/2018 12:00:00 AM,545552.2567,4811887.997
8993,2166,12/29/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,151150,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13118,29,BRIDGE ST E,97272,,,150,2009,PVC,Y,6288aaf7-1853-48e9-b410-a3262696bcd6,DAVIDV,11/27/2018 12:00:00 AM,542171.5869,4814322.6306
8994,2167,2/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,126953,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11254,146,MERNER AVE,98420,,,150,2014,PVCO,Y,9b3bb95f-5202-4f47-bd59-205c38ca1b86,DAVIDV,11/27/2018 12:00:00 AM,542625.0974,4811069.4552
8995,2169,1/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,125552,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20951,6,ADMIRAL RD,63330,,,150,1952,CI,Y,eb651888-bca5-430a-a0e0-db15d7692d3d,DAVIDV,11/27/2018 12:00:00 AM,539993.6064,4809430.6409
8996,2170,1/2/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151238,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21839,21,BALFOUR CRES,1430,,,150,1967,CI,Y,fd3fa2f3-fd4f-4914-bccc-f2507e8ebff2,DAVIDV,11/27/2018 12:00:00 AM,544784.4852,4807886.2292
8997,2032,3/28/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,129002,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9937,434,MANCHESTER RD,76577,,,150,1955,DI,Y,8ccb1f44-1552-44db-bcf2-d544352f9aea,DAVIDV,4/15/2015 12:00:00 AM,544074.9916,4811776.34
8998,2034,3/25/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128856,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22944,77,MAYWOOD RD,25800,,,150,1954,CI,Y,ae09c1ad-00c7-468c-a798-a5a0a3ff01f3,DAVIDV,4/15/2015 12:00:00 AM,544341.4721,4807969.3995
8999,2035,3/24/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128750,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11268,10,SHERIDAN CRT,34800,,,150,1953,CI,Y,f5e97528-ace8-4056-8b70-ff028a5c7a2f,DAVIDV,4/15/2015 12:00:00 AM,542724.9392,4811381.0616
9000,2036,3/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128630,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13264,123,FAIRMOUNT RD,13830,,,,,,N,713c2ba7-bbb7-4083-b527-891d2c8bf730,DAVIDV,4/15/2015 12:00:00 AM,543854.0784,4810027.624
9001,2037,3/21/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128605,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22231,11,GRAND RIVER BLVD,32670,,,300,1971,DI,Y,98e8f94a-0c96-41d0-ac6c-a1b3c4606e09,DAVIDV,4/15/2015 12:00:00 AM,547004.308,4808373.3008
9002,2038,3/18/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128436,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23041,280,THALER AVE,37620,,,150,1961,CI,N,6b4d47ec-2bb6-4927-b9ea-039ba8d5bb44,DAVIDV,4/15/2015 12:00:00 AM,546323.3739,4808910.3502
9003,2039,3/18/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128388,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6700,55,DUKE ST W,10530,,,100,1976,DI,N,b679fd74-55af-444b-a0ec-4e0daa736618,DAVIDV,4/15/2015 12:00:00 AM,541224.886,4811104.7688
9004,2040,3/17/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128266,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9349,6,FOUR SEASONS CRT,15190,,,150,1974,DI,Y,f84a867c-2e37-450e-8073-77fbe60e980d,DAVIDV,4/15/2015 12:00:00 AM,543128.3221,4806884.1841
9005,2041,3/15/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128200,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9349,6,FOUR SEASONS CRT,89504,,,150,1974,DI,Y,018fed15-d947-405a-a541-e8be6f0a4327,DAVIDV,4/15/2015 12:00:00 AM,543121.9283,4806880.3594
9006,2043,3/15/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128198,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13128,22,MARKET ST,25450,,,150,1964,CI,Y,596a489e-cd30-4d57-a444-8cff80cb8e9a,DAVIDV,4/15/2015 12:00:00 AM,542309.5108,4814501.1088
9007,2045,3/14/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128195,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10407,250,SHIRLEY AVE,81288,,,300,2016,DI,N,6592810b-852f-4a90-adc6-9fc0a323c1f1,DAVIDV,4/15/2015 12:00:00 AM,543812.4279,4813073.6754
9008,2048,3/9/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127787,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11175,257,AHRENS ST W,78074,,,150,1925,CI,N,d1fd6fa3-c53b-4147-b8c7-044a57c94405,DAVIDV,4/15/2015 12:00:00 AM,540651.8522,4812316.8051
9009,2049,3/7/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127763,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9768,22,GLENDALE RD,133118,,,150,2016,PVC,N,8beecb8b-44c3-4800-947f-a9e2e6671823,DAVIDV,4/15/2015 12:00:00 AM,542758.1782,4811132.9415
9010,2050,3/6/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127700,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10137,220,FAIRMOUNT RD,34670,,,150,1946,CI,N,73f8defb-db26-4475-a235-ad6b0de6841d,DAVIDV,4/15/2015 12:00:00 AM,543572.7638,4810252.4586
9011,2051,3/5/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127694,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10053,190,ROSS AVE,33540,,,150,1959,CI,Y,14946362-5f32-4da2-ba47-eff5798cc787,DAVIDV,4/15/2015 12:00:00 AM,544270.4663,4809961.8927
9012,2052,3/5/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127680,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21098,56,SUMMERHILL CRES,90536,,,150,1987,DI,Y,5a78d001-c922-4cc1-9682-b7a3e18c4020,DAVIDV,4/15/2015 12:00:00 AM,537118.4994,4807931.7926
9013,2053,3/5/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127609,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20982,55,SOUTH DR,35230,,,150,1950,CI,Y,04ae8d54-f4e0-4d56-8817-36625184611d,DAVIDV,4/15/2015 12:00:00 AM,540371.3687,4809330.1173
9014,2054,3/5/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127616,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9232,11,OTTAWA ST N,84436,,,,,,N,bf725718-68a6-4bda-862a-494dd9999f7f,DAVIDV,4/15/2015 12:00:00 AM,542754.4331,4810029.3556
9015,2055,3/5/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127613,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22923,28,CRAIG DR,8580,,,150,1987,DI,Y,e055dd06-eb1f-4d8c-b2a2-cead849fa49e,DAVIDV,4/15/2015 12:00:00 AM,544475.1189,4810880.7335
9016,2056,3/4/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127583,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6499,330,VILLAGE RD,89056,,,150,1962,CI,Y,91ff9fe3-8d6d-4215-b8ba-22acd57cada8,DAVIDV,4/15/2015 12:00:00 AM,539661.769,4808039.3248
9017,2057,3/3/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127440,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23238,26,WAYNE DR,40740,,,,,,N,85aa71b3-9c98-48d9-a17e-0f65e6568f84,DAVIDV,4/15/2015 12:00:00 AM,545293.218,4810602.7655
9018,2058,3/2/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127431,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11280,115,MELROSE AVE,26260,,,150,1953,CI,Y,e511bcfb-e6f5-473b-90f5-85159d4acf3e,DAVIDV,4/15/2015 12:00:00 AM,542727.185,4811444.0553
9019,2059,3/1/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127328,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12691,29,EDNA ST,59990,,,150,1950,CI,Y,fb2939de-a433-4e54-bace-37add257f7f9,DAVIDV,4/15/2015 12:00:00 AM,542446.1323,4812091.8487
9020,2060,3/2/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127336,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10133,135,SHELDON AVE N,34650,,,150,1946,CI,N,e9805731-2562-40b8-b787-1e1a3365415a,DAVIDV,4/15/2015 12:00:00 AM,543354.0375,4810126.449
9021,2061,3/1/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127333,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20887,184,LAKESIDE DR,4700,,,150,1957,CI,Y,f22dcc73-e7f6-4116-b247-ec2d69ffc406,DAVIDV,4/15/2015 12:00:00 AM,540376.0118,4808857.913
9022,2062,2/27/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127304,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11254,153,MERNER AVE,98420,,,150,2014,PVCO,Y,7068d843-759f-4147-bbff-905efb173454,DAVIDV,4/15/2015 12:00:00 AM,542625.5523,4811068.5188
9023,2064,2/28/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127301,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10222,112,HICKSON DR,18670,,,200,1960,CI,Y,3d91a3f3-411c-4409-9e36-de3b0a0ebd88,DAVIDV,4/15/2015 12:00:00 AM,544358.8505,4811199.9232
9024,2065,2/27/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127268,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8783,188,JOSEPH ST,84322,,,300,2004,PVC,Y,6dc1eb5d-2c97-4342-9afd-9e65d94c298d,DAVIDV,4/15/2015 12:00:00 AM,540487.3911,4811018.4029
9025,2066,2/26/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127177,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22885,125,CRAIG DR,8560,,,200,1960,CI,Y,889a1314-f62f-4f94-b73d-5daa3b842ed7,DAVIDV,4/15/2015 12:00:00 AM,544309.6292,4810990.4865
9026,2030,3/30/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,129087,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9989,144,EIGHTH AVE,11640,,,150,1953,CI,Y,b90d666f-7a44-4039-b572-adce6ca3c48e,DAVIDV,4/15/2015 12:00:00 AM,544519.7016,4808661.4012
9027,1009,8/16/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13090,46,BRIDGE ST E,97276,,,150,2015,PVC,N,f1a2fdb2-bbf9-4f64-a776-66f515ee2fcc,DAVIDV,12/15/2011 3:38:27 PM,542251.1803,4814275.7629
9028,263,12/30/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20994,370,HIGHLAND RD W,97124,,,300,2015,PVCO,N,7a2df6b7-4cb5-4e1c-8fda-ed99aaf707c6,DAVIDV,12/15/2011 3:38:26 PM,539510.6219,4809487.2138
9029,796,3/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20767,51,HUNTLEY CRES,20090,,,150,1966,CI,Y,02ff965d-8608-4142-953c-3c9719b873a0,DAVIDV,12/15/2011 3:38:27 PM,537974.6155,4810674.656
9030,49,2/4/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8684,379,VICTORIA ST S,73200,,,600,2006,CPP,N,80944d49-2071-48c1-adf2-d9abf65becf7,DAVIDV,12/15/2011 3:38:26 PM,539627,4810202
9031,332,2/18/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10129,194,OTTAWA ST N,29230,,,,,,N,56d1f466-206c-48b4-981c-e36ac93613a7,DAVIDV,12/15/2011 3:38:26 PM,543257.2412,4810349.283
9032,840,1/9/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12090,204,HOLBORN DR,19760,,,150,1967,DI,Y,ffffc9cc-2f8e-4710-b9f8-55963990115f,DAVIDV,12/15/2011 3:38:27 PM,545774.6346,4811241.412
9033,735,6/29/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6214,20,BUTTONWOOD DR,5160,,,150,1963,CI,Y,d3e7e0a8-efe0-4dcc-8f89-609c7003f661,DAVIDV,12/15/2011 3:38:27 PM,539208.4613,4808648.9782
9034,1138,6/20/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,176916,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21874,23,FARRIER PL,14130,,,150,1974,DI,Y,370ef3c7-04ed-48a1-8a3b-250add3abcc7,DAVIDV,12/15/2011 3:38:27 PM,545484.1884,4805255.0101
9035,164,3/8/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,39,BRICK ST,4430,,,150,1952,DI,N,b9d05109-067f-4057-ab3f-8f348f4bed62,DAVIDV,12/15/2011 3:38:26 PM,542945.1771,4810062.1532
9036,1252,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,1917,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9962,163,FORFAR AVE,15100,,,150,1977,DI,Y,2d8c1a99-a949-43e4-aec0-48595d7f00b0,DAVIDV,12/15/2011 3:38:27 PM,544138.604,4812720.3399
9037,1018,7/12/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8690,1,HILDA PL,76454,,,300,2010,PVC,N,295b8ea2-56f3-4faa-9dac-2d732d4bdd18,DAVIDV,12/15/2011 3:38:27 PM,540971,4810449
9038,664,1/25/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10808,81,BRADLEY DR,3990,,,150,1965,CI,Y,795557c8-9ddc-40d5-ba10-80f37f4b848c,DAVIDV,12/15/2011 3:38:27 PM,544964.7352,4810384.3324
9039,791,1/22/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23240,70,CONWAY DR,89516,,,,,,N,8474bf24-4aaa-4109-97c1-fc8af6c7737c,DAVIDV,12/15/2011 3:38:27 PM,545304.8954,4810767.7835
9040,122,6/15/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10172,435,EAST AVE,11070,,,300,1949,CI,Y,000c274c-685e-4f66-bd52-2a7dcbb3b0c8,DAVIDV,12/15/2011 3:38:26 PM,542998.066,4810525.8407
9041,127,12/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10877,393,OTTAWA ST S,29680,,,,,,N,ac0f49c2-3e7e-4ccd-8fbc-e539e4778ae3,DAVIDV,12/15/2011 3:38:26 PM,542157.4245,4809005.9938
9042,381,12/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6459,190,AVALON PL,1230,,,150,1958,CI,Y,0ca74b98-8a36-49b6-8507-9269435bf40c,DAVIDV,12/15/2011 3:38:26 PM,540670.8334,4808163.4747
9043,1028,12/1/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,604222,176,RIVERBEND DR,32880,,,200,1962,CI,Y,65bb5175-c6c7-4442-905d-9fb6c1fb459c,DAVIDV,12/15/2011 3:38:27 PM,542977.4047,4812920.1508
9044,1029,5/12/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,16067,4396,KING ST E,84660,,,300,1991,DI,Y,0cf3dc48-83d5-42ae-a19a-1d62eed1ced3,DAVIDV,12/15/2011 3:38:27 PM,549050.4529,4806129.7414
9045,1383,4/28/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,9180,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11743,426,OTTAWA ST S,95460,,,,,,N,afa46e4a-73c6-4845-9c49-6b63788a103e,DAVIDV,12/15/2011 3:38:28 PM,542123.8759,4808873.9267
9046,24,10/2/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6693,61,HALLS LANE W,77534,,,300,2013,PVC,N,154b7f87-3cb5-48cb-a228-5500f8f21d35,DAVIDV,12/15/2011 3:38:26 PM,541113.7375,4810941.8536
9047,289,12/15/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11419,425,HIGHLAND RD E,19090,,,300,1955,CI,Y,93282c89-1253-4414-8cc1-ba4f6b4435c1,DAVIDV,12/15/2011 3:38:26 PM,541396.4375,4808940.1173
9048,880,8/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6559,83,KIMBERLY CRES,86368,,,150,1968,DI,Y,25f46fb9-3393-48d2-bd49-f212e141aaf8,DAVIDV,12/15/2011 3:38:27 PM,540508.055,4807542.5206
9049,547,11/27/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15729,330,ROSEMOUNT DR,33460,,,150,1961,CI,Y,ef9cb76a-52e7-4fff-94c1-c540554b3676,DAVIDV,12/15/2011 3:38:27 PM,543878.7572,4812092.4835
9050,1358,1/29/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4026,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21185,112,SUGAR MAPLE ST,37030,,,150,1981,DI,Y,986081f1-978b-4658-a299-f35a891a1cd1,DAVIDV,12/15/2011 3:38:28 PM,536925.1398,4806751.8156
9051,998,3/20/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10242,1525,VICTORIA ST N,80774,,,300,1978,DI,Y,bdecab3b-f9cc-4ea1-8b48-2474abe1912c,DAVIDV,12/15/2011 3:38:27 PM,545368.1677,4813427.8076
9052,312,11/17/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20671,68,BLUERIDGE AVE,3640,,,150,1956,CI,Y,29aface8-b111-453a-bc8f-2d6f54b4f720,DAVIDV,12/15/2011 3:38:26 PM,539988.8498,4808975.5276
9053,1683,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10899,419,MILL ST,26760,,,300,1930,CI,N,9d0b1057-1ffe-480d-901f-61a5eb70793b,DAVIDV,12/15/2011 3:38:26 PM,542129.4888,4809211.518
9054,272,1/14/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8648,16,SANDRA AVE,33920,,,150,1954,CI,N,cd621634-7a3c-41a7-aa93-0b08baa089a2,DAVIDV,12/15/2011 3:38:26 PM,539825.2553,4810093.7832
9055,631,10/29/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23147,17,OWEN AVE,29850,,,150,1964,CI,Y,94e0cd00-e4cc-4231-9de7-a78c936c03ce,DAVIDV,12/15/2011 3:38:27 PM,544486.9537,4811410.691
9056,999,12/21/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13055,47,HILLCREST LANE,133896,,,150,1979,DI,Y,956d3bdb-eea6-453f-89fd-a740ccb1ff62,DAVIDV,12/15/2011 3:38:27 PM,541965.8804,4814763.6051
9057,816,12/4/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8732,46,WESTWOOD CRES,42890,,,,,,N,d4888f81-16c6-45aa-9c1d-7066485f5de9,DAVIDV,12/15/2011 3:38:27 PM,538107.7649,4810504.5028
9058,362,3/10/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12661,1099,GUELPH ST,17740,,,200,1957,CI,Y,300e3095-e3e0-4837-9835-20657601f111,DAVIDV,12/15/2011 3:38:26 PM,542770.3714,4813050.2308
9059,2067,2/25/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127147,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13126,44,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,aa30eff1-87f6-4909-847d-61478f0ee820,DAVIDV,4/15/2015 12:00:00 AM,542411.1053,4814444.8678
9060,2068,2/24/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127019,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15924,16,QUEENSTON DR,31910,,,150,1966,CI,Y,f7a79f7d-e42d-4022-8d23-242845fdc8bd,DAVIDV,4/15/2015 12:00:00 AM,545143.0054,4811932.6258
9061,2069,2/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126925,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13242,140,ROSS AVE,33530,,,150,1959,CI,Y,cab64eae-98d5-4123-bdb4-c706163c6e72,DAVIDV,4/15/2015 12:00:00 AM,544154.4109,4809799.4741
9062,2070,2/20/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126827,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6224,156,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,95a8fe6e-042f-4371-b938-538140df60fa,DAVIDV,4/15/2015 12:00:00 AM,539336.1129,4808203.5362
9063,2071,2/22/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126894,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21842,145,WOODHAVEN RD,86562,,,150,1954,CI,Y,0914b8d3-b26b-4f45-96c4-06ea1df6691e,DAVIDV,4/15/2015 12:00:00 AM,544462.6671,4807966.3434
9064,2072,2/22/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126892,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7043,426,WELLINGTON ST N,41630,,,100,1916,CI,Y,f59fa925-4d3a-4845-8b9e-852ed1d6d176,DAVIDV,4/15/2015 12:00:00 AM,541775.5327,4812130.0926
9065,2073,2/20/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126791,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6601,80,GILMOUR CRES,16240,,,150,1962,CI,Y,4b7cb8bc-321b-457e-acc3-00dcf3b080ef,DAVIDV,4/15/2015 12:00:00 AM,540326.1524,4808144.6471
9066,2074,2/19/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126747,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10060,270,KIPLING AVE,39050,,,200,1953,CI,N,118de1c4-cf14-4919-812c-dba1e2509341,DAVIDV,4/15/2015 12:00:00 AM,543661.8821,4808181.1861
9067,2172,1/4/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151317,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6252,12,VILLAGE RD,40170,,,150,1957,CI,Y,35b1b7a2-3577-4efa-8689-72ea7484213d,DAVIDV,11/27/2018 12:00:00 AM,540285.3448,4808500.4856
9068,2173,1/8/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151099,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11564,67,OWEN AVE,29860,,,150,1964,CI,Y,599bda3b-4c88-4ef1-a21d-f1c0f46c56d1,DAVIDV,11/27/2018 12:00:00 AM,544643.6787,4811532.9912
9069,2174,1/5/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151358,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,fc5ec0db-1ed1-4267-bc21-b5427cb72a81,DAVIDV,11/27/2018 12:00:00 AM,543181.7968,4812672.7114
9070,2175,1/5/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151361,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13311,87,MASSEY AVE,95888,,,150,1958,CI,Y,f0a2fca1-4f29-4763-bf78-efc65662c367,DAVIDV,11/27/2018 12:00:00 AM,543560.9087,4808478.712
9071,2176,1/6/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151592,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6224,10,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,e72d98d1-aed8-4549-9b90-18cb71ead4b4,DAVIDV,11/27/2018 12:00:00 AM,539691.7535,4808468.3792
9072,2177,1/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151765,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9995,304,GREENFIELD AVE,88744,,,,,,N,03ffa964-bd6f-4196-b19e-7bdeb47a4287,DAVIDV,11/27/2018 12:00:00 AM,544328.7508,4808471.8493
9073,2178,1/10/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151783,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20698,187,OVERLEA DR,29790,,,150,1967,CI,Y,87dc1423-c444-449d-b479-c2171491aa0e,DAVIDV,11/27/2018 12:00:00 AM,538935.1166,4808968.072
9074,2179,1/10/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151766,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6178,10,EAGEN DR,10940,,,200,1967,CI,Y,6aaf94b0-272d-4260-b06a-da1d43d81d3b,DAVIDV,11/27/2018 12:00:00 AM,538881.4483,4808680.0336
9075,2180,1/15/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152151,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8795,188,JOSEPH ST,59980,,,,,,N,0318c415-84dc-4f6e-aef5-594af3cba31e,DAVIDV,11/27/2018 12:00:00 AM,540447.9991,4811032.7572
9076,2181,1/18/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,155290,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6508,152,WESTMOUNT RD E,42530,,,150,1959,CI,Y,128880b4-a33c-4334-8419-b702cd3b3c4b,DAVIDV,11/27/2018 12:00:00 AM,539827.3864,4808659.0471
9077,2182,1/19/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152293,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13226,110,KENNETH AVE,21040,,,150,1958,CI,Y,e9ca5600-7356-4da3-8a76-c44dd0f75195,DAVIDV,11/27/2018 12:00:00 AM,544419.3197,4809903.8585
9078,2183,1/19/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152309,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6400,41,VALLEYVIEW RD,38970,,,150,1953,CI,Y,67ab625e-b445-4e67-950e-4bdc198e0b50,DAVIDV,11/27/2018 12:00:00 AM,539593.1513,4807459.3494
9079,2184,1/24/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152499,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12659,976,GUELPH ST,17720,,,150,1957,CI,Y,a4b79ebd-7b94-4a04-bd80-25fe0f1db9dc,DAVIDV,11/27/2018 12:00:00 AM,542376.5959,4812883.9553
9080,2185,1/25/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152561,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12658,220,SPRING VALLEY RD,35610,,,150,1924,CI,Y,ac620b65-e778-4a54-bcea-dfaddf9ce512,DAVIDV,11/27/2018 12:00:00 AM,542484.6913,4812893.7328
9081,2186,1/27/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152676,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11739,28,HOFFMAN ST,19640,,,150,1956,CI,Y,9dc579c2-9583-4ffb-98f0-22ee348e2835,DAVIDV,11/27/2018 12:00:00 AM,542023.0304,4808915.7814
9082,2187,1/28/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152717,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11620,440,STIRLING AVE S,76656,,,150,1925,CI,N,cecd8241-eec2-43c5-a146-d875639327a2,DAVIDV,11/27/2018 12:00:00 AM,541237.8922,4809424.0589
9083,2188,1/28/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,152732,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9929,138,WEDGEWOOD DR,41470,,,150,1958,CI,Y,452b4fc8-c9de-4309-a7ef-352b938d1621,DAVIDV,11/27/2018 12:00:00 AM,543785.1566,4811168.7063
9084,2189,2/4/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153282,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10031,117,WILSON AVE,43480,,,200,1958,CI,Y,8a7f7252-4c27-4331-bdcf-07c72b5a4a59,DAVIDV,11/27/2018 12:00:00 AM,544006.5276,4808549.0067
9085,2190,2/5/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153353,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15901,131,ELKINGTON DR,11720,,,150,1959,CI,Y,d9bf3671-2d83-46d5-b032-651b212a3b23,DAVIDV,11/27/2018 12:00:00 AM,543999.5972,4811997.5808
9086,2191,2/7/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153421,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6508,170,WESTMOUNT RD E,42530,,,150,1959,CI,Y,62b14267-5f9a-4e5f-90a2-4344af80268c,DAVIDV,11/27/2018 12:00:00 AM,539852.9207,4808610.067
9087,2192,2/7/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153428,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15899,153,ROSEMOUNT DR,33420,,,150,1959,CI,Y,7ae7b95f-7d00-4fad-8b9f-9e1e80be295d,DAVIDV,11/27/2018 12:00:00 AM,543507.5175,4812129.6083
9088,2193,2/10/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153678,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22885,117,CRAIG DR,8560,,,200,1960,CI,Y,825534bf-c29d-4713-a65e-b607beb5fb58,DAVIDV,11/27/2018 12:00:00 AM,544299.9906,4810949.5971
9089,2194,2/13/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153788,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6396,51,DUNCAIRN AVE,10700,,,150,1961,CI,Y,ec948140-ed4e-426d-87f7-32c72fce1a6e,DAVIDV,11/27/2018 12:00:00 AM,539907.1484,4807984.5643
9090,2195,2/15/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153811,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10772,91,FALESY AVE,14010,,,150,1962,CI,Y,eff3e2b5-3017-49c5-ab3b-93dbb604541f,DAVIDV,11/27/2018 12:00:00 AM,545483.0226,4809106.4847
9091,2196,2/16/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153812,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15735,57,TURNER AVE,38520,,,150,1957,CI,Y,3d3105f4-2b84-4d4a-bf0f-3f0a3c52318b,DAVIDV,11/27/2018 12:00:00 AM,543636.5111,4812476.1577
9092,2197,2/17/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153937,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6137,324,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,cee97e8d-c0cf-412b-a122-319c1b3e6c59,DAVIDV,11/27/2018 12:00:00 AM,538921.2059,4807992.8387
9093,2075,2/17/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126641,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6218,26,DEERPARK CRES,9100,,,150,1962,CI,Y,d19d5afa-7fd0-4ace-91b0-ad1a212e73c8,DAVIDV,4/15/2015 12:00:00 AM,539349.4454,4808557.7531
9094,2076,2/15/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126569,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12610,54,BRIDGE ST W,4530,,,,,,N,d24df8fc-1edb-4ff0-8308-d2f4f03bed51,DAVIDV,4/15/2015 12:00:00 AM,541591.3836,4814634.9761
9095,2077,2/16/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126573,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9917,11,KENSINGTON AVE,21140,,,150,1954,CI,Y,502ae956-3a0d-46f8-9bcd-8177bebf3042,DAVIDV,4/15/2015 12:00:00 AM,543730.9298,4811788.6547
9096,2079,2/13/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126542,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20704,121,RALGREEN CRES,10900,,,200,1967,DI,Y,fcd6b43c-47ba-4918-b780-a3417d0021c2,DAVIDV,4/15/2015 12:00:00 AM,538739.371,4808971.3015
9097,2080,2/12/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126479,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,fb913e88-df27-4867-b5a2-77d4f4a6ab73,DAVIDV,4/15/2015 12:00:00 AM,546124.002,4808642.2213
9098,2081,2/12/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126465,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10146,126,JACKSON AVE,20530,,,150,1947,CI,Y,6f4414e0-3e8f-4870-9db1-1c753fa97455,DAVIDV,4/15/2015 12:00:00 AM,543619.0944,4809947.2736
9099,2082,2/9/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126294,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,59a59a58-0bec-4ea2-a7c9-05ea2b4b778d,DAVIDV,4/15/2015 12:00:00 AM,545410.3419,4811784.6226
9100,2083,2/6/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126231,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10778,40,JEAN AVE,20610,,,150,1962,CI,Y,6659b6c8-f386-4868-880b-30bdc814c5aa,DAVIDV,4/15/2015 12:00:00 AM,545551.6205,4809154.6841
9101,2084,2/7/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126234,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13183,25,PARKVIEW CRES,61826,,,150,1967,DI,Y,d7c48bc7-c52f-43f0-9457-87ce0a9a2188,DAVIDV,4/15/2015 12:00:00 AM,545579.7426,4810430.6241
9102,2085,2/8/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126235,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,115,STIRLING AVE S,76747,,,150,1940,CI,Y,5be699f3-a458-493a-aa2b-0149bb1a2d66,DAVIDV,4/15/2015 12:00:00 AM,542000.3384,4810117.7097
9103,2086,2/8/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126239,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20717,680,HIGHLAND RD W,94556,,,300,1964,DI,Y,28a825ee-dbb5-4a44-924f-f7e0e84eaafd,DAVIDV,4/15/2015 12:00:00 AM,538877.3928,4809126.8247
9104,2087,2/8/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126240,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23224,27,OLD YORK CRES,28590,,,150,1967,DI,Y,df38c914-0ac1-42a8-97b3-2c38004839f8,DAVIDV,4/15/2015 12:00:00 AM,545048.907,4811502.0948
9105,2088,2/7/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126230,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10714,695,FAIRWAY RD S,95188,,,300,1961,CI,Y,9f8c8399-664b-4662-bab6-fb34b48bc0cd,DAVIDV,4/15/2015 12:00:00 AM,544259.7078,4807513.4845
9106,2089,3/5/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,127679,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,3d943089-1e45-4877-a484-bd8561741253,DAVIDV,4/15/2015 12:00:00 AM,545412.3874,4811783.9006
9107,2090,2/3/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126060,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23060,177,JANSEN AVE,20580,,,150,1970,CI,Y,6a2900bb-276d-470f-9895-cf83890e8c9e,DAVIDV,4/15/2015 12:00:00 AM,546001.8921,4808933.5912
9108,2091,2/2/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125954,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12956,66,NELSON AVE,27670,,,150,1964,CI,Y,56a42643-fb6a-4bb0-8917-77b73d8fb7cb,DAVIDV,4/15/2015 12:00:00 AM,543158.9097,4814293.6762
9109,2092,1/29/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125788,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10729,400,WILSON AVE,43600,,,200,1969,DI,Y,a3ca448a-2157-4929-92bf-acbef6f220a6,DAVIDV,4/15/2015 12:00:00 AM,544938.6276,4807909.1006
9110,2093,1/28/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125639,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23041,265,THALER AVE,37620,,,,,,N,6874da32-001b-416a-a247-ab3996ae39fc,DAVIDV,4/15/2015 12:00:00 AM,546245.2296,4808964.2806
9111,2094,1/24/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125570,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23047,333,SOUTHILL DR,94682,,,,,,N,412f8bd4-5bce-42fd-9e39-dd5b29ebb826,DAVIDV,4/15/2015 12:00:00 AM,546399.1561,4808831.5921
9112,2095,1/26/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125580,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15909,360,CARSON DR,92854,,,200,1966,DI,Y,0ab94767-07d6-4739-8896-c87370fd6614,DAVIDV,4/15/2015 12:00:00 AM,544572.4483,4812081.2335
9113,2096,1/21/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125310,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70064,77,SHADYWOOD CRES,81440,,,150,1958,CI,Y,2279adc6-dd0a-48cc-a82d-e0a41318057f,DAVIDV,4/15/2015 12:00:00 AM,540142.8825,4808596.6885
9114,2097,1/21/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125338,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6459,176,AVALON PL,1230,,,150,1958,CI,Y,cd81e32c-99ff-4899-a53c-6cf40a96e04e,DAVIDV,4/15/2015 12:00:00 AM,540710.5635,4808182.7203
9115,2098,1/21/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125306,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21846,137,WOODHAVEN RD,43930,,,150,1954,CI,Y,12291ae5-f300-4edc-b763-bb9602600712,DAVIDV,4/15/2015 12:00:00 AM,544489.8551,4807987.1732
9116,2099,1/21/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125340,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,23,BRICK ST,85890,,,,,,N,45d98f8d-a75f-4098-a053-3f2b945ab5f9,DAVIDV,4/15/2015 12:00:00 AM,542848.9592,4810089.6266
9117,1288,11/26/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11664,98,KENT AVE,80284,,,150,2011,PVC,N,5785a72d-348a-4324-8b9c-fa6895695d35,DAVIDV,12/15/2011 3:38:27 PM,542174.8174,4809963.2694
9118,1245,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,204331,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20966,207,LORNE AVE,24080,,,150,1950,CI,N,2d791a4e-a745-4c8c-a9ff-b76829e96723,DAVIDV,12/15/2011 3:38:27 PM,541008.5933,4809227.4043
9119,1215,3/22/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190321,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10196,110,CLIVE RD,83222,,,150,2008,PVC,N,00d0bcb1-251c-4e72-86e7-8d2c3f12b731,DAVIDV,12/15/2011 3:38:27 PM,543790,4810233
9120,827,11/8/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20741,24,BONNYLYN DR,3770,,,150,1967,CI,Y,74164dfe-e6c5-4afc-9b8c-c23cafb3b913,DAVIDV,12/15/2011 3:38:27 PM,538939.1811,4808781.5712
9121,855,1/9/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23110,24,ROSEWOOD DR,33490,,,150,1967,CI,Y,2d4adc00-8300-4c58-be60-029196133529,DAVIDV,12/15/2011 3:38:27 PM,544451.6728,4810310.1874
9122,404,1/8/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22904,107,LYNDHURST DR,83144,,,150,1958,CI,Y,e9e47fb7-2401-4980-b860-15b4a97929be,DAVIDV,12/15/2011 3:38:26 PM,543797.7735,4810930.7252
9123,757,10/30/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13201,89,DOOLEY DR,9560,,,150,1965,DI,Y,324817b7-4424-4d66-a058-9c0dc9877348,DAVIDV,12/15/2011 3:38:27 PM,545074.5957,4810564.0544
9124,240,2/28/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10104,335,VANIER DR,69124,,,200,2008,PVC,N,eaee85c2-0b90-4561-a385-8a8130655577,DAVIDV,12/15/2011 3:38:26 PM,543860,4807936
9125,523,11/26/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,8a539baf-2a5f-4bd2-8e14-687745e108b0,DAVIDV,12/15/2011 3:38:27 PM,546130.7982,4808637.5481
9126,711,3/10/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23179,162,INDIAN RD,20260,,,150,1967,CI,Y,8d2547d2-94a9-472d-96a5-a418f6c96f3a,DAVIDV,12/15/2011 3:38:27 PM,545442.2195,4811718.6092
9127,553,2/17/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23041,281,THALER AVE,37620,,,,,,N,e3367496-77b5-43ef-acf5-b720cb79da0a,DAVIDV,12/15/2011 3:38:27 PM,546305.1259,4808924.1229
9128,1233,10/26/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,202892,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5619,150,ELM RIDGE DR,11830,,,250,1971,DI,Y,0387ed3c-1ca4-4446-ab6e-de9381aa338b,DAVIDV,12/15/2011 3:38:27 PM,538373.4589,4808131.5369
9129,707,2/5/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20691,81,SILVERSPRING CRES,35030,,,150,1967,CI,Y,eaf8c502-3aad-4c3b-b9a8-70112ffbc89f,DAVIDV,12/15/2011 3:38:27 PM,539126.1105,4808702.6397
9130,1397,7/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,13872,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11746,48,ARDELT AVE,840,,,300,1959,CI,Y,2d5552d2-cdaf-4dba-a9a9-3a474a054f49,DAVIDV,12/15/2011 3:38:28 PM,542181.6476,4808480.2965
9131,1040,8/4/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22429,839,FAIRWAY CRES,83830,,,150,1995,PVC,Y,65cd8804-b775-4009-8efb-a6b86868d0ba,DAVIDV,12/15/2011 3:38:27 PM,547242.836,4809886.4505
9132,555,1/14/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23041,246,THALER AVE,37620,,,,,,N,a2f4224b-bbbc-4740-901a-5c7ae7eaa518,DAVIDV,12/15/2011 3:38:27 PM,546211.975,4808986.7299
9133,1662,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,51,BRICK ST,4430,,,150,1952,DI,N,ae7a9457-98a9-473b-88c7-2fdde311241e,DAVIDV,12/15/2011 3:38:26 PM,542971.1523,4810079.7796
9134,1277,1/22/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22131,760,HIDDEN VALLEY RD,87330,,,300,1989,DI,Y,7ad7e5c0-c2e0-425e-93b5-ecffccdbc510,DAVIDV,12/15/2011 3:38:27 PM,547031.1826,4806953.6652
9135,691,2/3/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15862,11,QUEENSTON CRES,91628,,,150,1966,CI,Y,cd210217-c7cc-4b38-a9c0-ab8e0476df1b,DAVIDV,12/15/2011 3:38:27 PM,545251.4455,4811970.718
9136,110,1/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12586,57,LANG CRES,24390,,,150,1948,CI,N,e3f7702b-559e-4981-b2f0-9ff9688acdb4,DAVIDV,12/15/2011 3:38:26 PM,541303.1451,4813976.9623
