OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
9137,1212,3/18/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190225,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,62,BRICK ST,4430,,,150,1952,DI,N,1d3eb461-faf8-49f8-b26d-00a716fb8a58,DAVIDV,12/15/2011 3:38:27 PM,543005.3877,4810103.0122
9138,1253,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2132,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20707,118,OVERLEA DR,29820,,,150,1966,DI,Y,d269d11d-a02b-4881-b773-6cd5b2a89ed1,DAVIDV,12/15/2011 3:38:27 PM,539141.4138,4809059.2599
9139,1236,11/2/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,203243,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13241,175,DALEWOOD DR,8910,,,150,1967,DI,Y,033e9fdf-ecf6-4f12-84fd-dbb2931ef273,DAVIDV,12/15/2011 3:38:27 PM,544625.3492,4810166.1228
9140,301,1/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13316,59,PLYMOUTH RD,86556,,,150,2010,PVC,N,f98193b2-2db0-4cc2-bf14-a88bfed6863f,DAVIDV,12/15/2011 3:38:26 PM,543638.6606,4809311.22
9141,436,1/25/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12610,54,BRIDGE ST W,4530,,,,,,N,e2d7c0ef-7b60-44b2-91e8-816f12c0aae5,DAVIDV,12/15/2011 3:38:26 PM,541573.5787,4814651.3393
9142,478,6/1/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6224,96,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,7489e3f0-4c8c-4554-b6a5-b29e6239fa1b,DAVIDV,12/15/2011 3:38:26 PM,539473.4568,4808271.3548
9143,1242,11/24/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,204149,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20951,78,ADMIRAL RD,63320,,,150,1956,CI,Y,465cfe58-b966-44cc-9952-5129a8ac15b3,DAVIDV,12/15/2011 3:38:27 PM,539814.4102,4809427.7683
9144,180,1/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22970,88,BROADMOOR AVE,4710,,,150,2008,PVC,N,e9005f53-3aea-4dc4-b5e8-e9b73edf8e9d,DAVIDV,12/15/2011 3:38:26 PM,543902.7465,4808254.9357
9145,534,10/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40005,14,JANSEN AVE,20560,,,150,1961,CI,N,08c9d689-1805-43be-b085-906ad51a1969,DAVIDV,12/15/2011 3:38:27 PM,545652.2202,4808717.5658
9146,824,10/14/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21838,102,BELWOOD CRES,88828,,,150,1967,CI,Y,9b1da69b-f9c1-4686-9c22-0d7b2935207c,DAVIDV,12/15/2011 3:38:27 PM,544450.42,4807859.3333
9147,201,2/10/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,10ff44ae-e766-45f5-a581-6c308352b6a3,DAVIDV,12/15/2011 3:38:26 PM,543582,4810095
9148,2101,1/19/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125158,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70453,104,CARNABY PL,5530,,,150,1967,DI,Y,5f42b568-4ff8-4d41-bc3e-6e73f99c0bd3,DAVIDV,4/15/2015 12:00:00 AM,545757.4467,4811332.0951
9149,2102,1/18/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125145,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10799,153,FRANKLIN ST N,15420,,,300,1956,CI,N,26e1c941-7877-43c6-bb6a-00c5b9dcecd9,DAVIDV,4/15/2015 12:00:00 AM,544835.2655,4809567.4706
9150,2198,2/18/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,153964,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11515,19,LYLE PL,24580,,,150,1961,CI,Y,896985c3-a3e1-4e6c-ab40-155d2fbff248,DAVIDV,11/27/2018 12:00:00 AM,544640.7441,4810958.7452
9151,2199,2/18/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,154038,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21006,1261,QUEENS BLVD,31730,,,200,1966,DI,Y,a40e507f-636a-4471-b2a9-6babfa87fce6,DAVIDV,11/27/2018 12:00:00 AM,539593.6646,4809036.2059
9152,2200,2/22/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,154123,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20773,130,ABERDEEN RD,260,,,150,1955,CI,N,18d01798-c287-4f29-802d-acb46efa0e6a,DAVIDV,11/27/2018 12:00:00 AM,538103.8743,4811068.3546
9153,2201,2/29/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,154426,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10210,14,YULE PL,44440,,,100,1961,DI,Y,e428fe44-a6d1-46c6-be2c-02f016bc4d10,DAVIDV,11/27/2018 12:00:00 AM,544392.3242,4810882.3122
9154,2202,3/4/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,154680,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22924,79,HICKSON DR,18660,,,150,1960,CI,Y,88360e23-72b8-4a16-86ec-7f9e2f5bf848,DAVIDV,11/27/2018 12:00:00 AM,544342.3974,4811026.3163
9155,2203,3/8/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,154797,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13260,50,DIXON ST,9470,,,150,1960,CI,Y,9ccd73e5-d186-4c7e-a95d-bc17c750dc56,DAVIDV,11/27/2018 12:00:00 AM,543763.9538,4809300.3425
9156,2204,3/11/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,155043,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9845,312,PANDORA AVE N,133122,,,150,2016,PVC,N,c94519c4-c95e-4bf2-9a75-cba6e427c500,DAVIDV,11/27/2018 12:00:00 AM,543007.5803,4811031.9966
9157,2205,4/7/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,156775,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22910,34,ADA ST,41450,,,150,1958,CI,Y,596bf01e-d74b-4b3d-9d2c-3d97f0e33973,DAVIDV,11/27/2018 12:00:00 AM,543523.4066,4811066.181
9158,2206,5/4/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,158754,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10996,116,FRANKLIN ST S,15460,,,,,,N,015d36e4-1bf0-417f-9fc8-238771a11333,DAVIDV,11/27/2018 12:00:00 AM,544463.2734,4808784.001
9159,2207,6/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,161476,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9996,258,FRANKLIN ST S,15440,,,0,1957,CI,N,4defd181-dc00-4c80-a91f-9ad3ecfd9cce,DAVIDV,11/27/2018 12:00:00 AM,544288.0679,4808377.2589
9160,2103,1/18/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125146,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11697,43,BRICK ST,4430,,,150,1952,DI,N,876025ec-f877-49a9-aaf9-f448aa6c2380,DAVIDV,4/15/2015 12:00:00 AM,542952.4375,4810067.0803
9161,2104,1/15/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125068,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1260,564,BELMONT AVE W,78900,,,300,1974,DI,Y,99cf5d23-6e8a-43b6-babc-f9cb82a0f679,DAVIDV,4/15/2015 12:00:00 AM,539161.9761,4810919.1173
9162,2105,1/15/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125072,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6597,230,LAKESIDE DR,23060,,,150,1957,CI,Y,fbd66bb9-834b-4084-a57a-862e1bffacf5,DAVIDV,4/15/2015 12:00:00 AM,540472.571,4808751.2014
9163,2106,1/14/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125029,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10863,808,COURTLAND AVE E,8420,,,,,,N,2549b9e3-41fc-4a18-9bd6-a0afde212687,DAVIDV,4/15/2015 12:00:00 AM,543047.0528,4808588.2209
9164,2107,1/14/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,124989,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15930,168,STRATHCONA CRES,85102,,,150,1965,DI,Y,6d499789-e84f-4a96-a510-59c7c8f19769,DAVIDV,4/15/2015 12:00:00 AM,544751.8907,4811986.9706
9165,2108,1/13/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,124782,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,fe3e64bc-7220-4d28-8bd7-f0b6eba721fc,DAVIDV,4/15/2015 12:00:00 AM,543615.758,4809707.4759
9166,2109,1/13/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,124906,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,34,STIRLING AVE S,91366,,,150,1940,CI,N,3eed5969-cb55-41e6-ae6b-d4bd8e07c380,DAVIDV,4/15/2015 12:00:00 AM,542209.0865,4810220.2885
9167,2110,1/13/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,124963,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11732,1183,KING ST E,21760,,,150,1922,CI,N,c9d0a471-c1ca-421f-93ce-db9500bda593,DAVIDV,4/15/2015 12:00:00 AM,542869.9046,4809964.0782
9168,2111,1/11/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,124763,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20769,43,INVERNESS DR,64130,,,150,1966,CI,Y,2edb4433-ebf2-4ffd-a009-47068f17feb3,DAVIDV,4/15/2015 12:00:00 AM,537900.6046,4810757.495
9169,2112,1/9/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,96282,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20959,231,LAWRENCE AVE,23660,,,200,1966,CI,Y,48453a12-98bd-474b-a97b-c7ec88d00f11,DAVIDV,4/15/2015 12:00:00 AM,539510.0084,4809756.782
9170,2113,1/6/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,124402,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5717,31,WINSLOW DR,43830,,,150,1960,CI,Y,df70336f-ad77-421f-96f1-acfe5a783c89,DAVIDV,4/15/2015 12:00:00 AM,540643.4761,4809786.6299
9171,1503,10/6/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35043,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15824,130,ISLINGTON AVE,34860,,,150,1954,CI,Y,478a197f-11c8-4310-8183-34721bc20aac,DAVIDV,12/15/2011 3:38:28 PM,543589.946,4811843.2693
9172,1610,2/21/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40789,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,22938,237,VANIER DR,39050,,,200,1953,CI,N,2f88a19a-c87e-40bc-806c-b8b1cf1be070,DAVIDV,12/15/2011 3:38:26 PM,543630.0007,4808220.8739
9173,1710,12/9/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:58 PM,57924,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13226,120,KENNETH AVE,38040,,,150,1958,CI,Y,6b5ef5e0-af12-41b5-87bc-df39f8635193,DAVIDV,12/15/2011 3:38:58 PM,544451.933,4809910.5494
9174,1058,1/20/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168754,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,9884,14,CAMBRIDGE AVE,5250,,,,,,N,68aef3b6-d925-435b-951a-973f191192c8,DAVIDV,12/15/2011 3:38:27 PM,543244.3725,4811821.1421
9175,1105,2/25/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170029,,LONGITUDINAL,AGE,,,,,,,CATEGORY 1,13205,137,BRADLEY DR,4010,,,150,1965,CI,Y,f3d9ab21-130b-4a10-9a9d-6c8e20b5c485,DAVIDV,12/15/2011 3:38:27 PM,545188.5131,4810434.2551
9176,1170,12/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186344,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,23216,71,GAY CRES,16000,,,150,1967,CI,Y,50f9f522-68eb-473f-99a2-ff9ba88e2c08,DAVIDV,12/15/2011 3:38:27 PM,545495.4185,4810605.6359
9177,1608,2/20/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40758,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,22860,58,ARCHER PL,96092,,,150,1962,CI,Y,8fa39f6c-49ac-480d-8cee-abb70322b6f8,DAVIDV,12/15/2011 3:38:26 PM,543533.0353,4810747.6419
9178,1709,12/6/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,57761,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,20951,42,ADMIRAL RD,63320,,,150,1956,CI,Y,2b8c6255-050f-49d5-8d21-531a22505aba,DAVIDV,12/15/2011 3:38:26 PM,539940.4574,4809373.5111
9179,1484,5/26/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,28622,,FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,22704,1949,OLD MILL RD,93658,,,200,1978,DI,Y,5b2fee31-df6b-4f83-a71d-9926386ce3d9,DAVIDV,12/15/2011 3:38:28 PM,547641.1238,4804666.7813
9180,1127,4/2/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,171688,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10781,95,FRANKLIN ST N,15370,,,300,1956,CI,N,c548487e-feaf-4217-9197-a6c3b297778e,DAVIDV,12/15/2011 3:38:27 PM,544762.0518,4809381.8843
9181,1601,2/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40574,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,6330,131,BINSCARTH RD,136122,,,150,2017,PVCO,N,f997ce85-4e44-4226-b0c0-5465a3b10a20,DAVIDV,12/15/2011 3:38:26 PM,540559.2035,4809506.1768
9182,47,7/23/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10663,529,PARK ST,76734,,,300,2010,PVC,N,ec1788e5-0563-496a-b84a-029683bca26e,DAVIDV,12/15/2011 3:38:26 PM,539216.014,4811607.1992
9183,1416,12/4/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20820,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13297,92,THIRD AVE,37770,,,150,1953,CI,N,60fcda8a-c69d-47bf-a8dd-00d38e0ef57a,DAVIDV,12/15/2011 3:38:28 PM,544097.3793,4809004.6558
9184,56,11/7/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9162,40,SPADINA RD W,35450,,,150,1927,CI,Y,e1a3848a-0478-49cf-8423-10834fe312ee,DAVIDV,12/15/2011 3:38:26 PM,540327.0315,4809726.4908
9185,2,5/12/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6390,,WESTMOUNT RD E,61893,,,750,1970,AC,Y,a207e936-a2cd-4eb1-bb36-1e223fcecef2,DAVIDV,12/15/2011 3:38:26 PM,540269.0522,4807895.3829
9186,1684,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6433,119,HIGHLAND RD E,82202,,,,,,N,b3ab9a3e-3e23-4fc9-92c9-73f98720fe55,DAVIDV,12/15/2011 3:38:26 PM,540948.6655,4809723.4014
9187,748,12/12/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22076,1210,DOON VILLAGE RD,9940,,,450,1969,DI,Y,8828ea71-6ff9-46ef-a670-04c2db502714,DAVIDV,12/15/2011 3:38:27 PM,546317.2607,4804138.4603
9188,1001,12/21/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13056,5,HILLCREST CRT,79750,,,150,1981,DI,Y,97709de0-d48c-48f7-8d69-2965abcd1ea1,DAVIDV,12/15/2011 3:38:27 PM,541849.6941,4814689.7116
9189,75,6/16/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6330,143,BINSCARTH RD,136122,,,150,2017,PVCO,N,dd6c697b-05a5-4c08-ba48-a6acf24e8e2f,DAVIDV,12/15/2011 3:38:26 PM,540523.826,4809488.7368
9190,65,2/22/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9798,236,LYDIA ST,98394,,,150,2014,PVCO,N,8e2e02af-471c-4ed1-b26d-6fc9e45c25f1,DAVIDV,12/15/2011 3:38:26 PM,542662.9356,4810775.5972
9191,904,5/1/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8727,58,HAZELGLEN DR,18310,,,300,1969,DI,Y,68e958ba-8e2f-4734-ab72-498452cda596,DAVIDV,12/15/2011 3:38:27 PM,538419.0715,4809714.5
9192,229,2/20/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22976,56,SIEBERT AVE,133708,,,200,2015,PVC,N,478075b8-ce6d-4f88-a857-37d89353e421,DAVIDV,12/15/2011 3:38:26 PM,543964.6895,4808089.6029
9193,530,10/31/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6396,37,DUNCAIRN AVE,89922,,,150,1961,CI,Y,1ed37e8b-4a13-4d0b-a490-ca0ad5e990f0,DAVIDV,12/15/2011 3:38:27 PM,539948.0513,4808004.492
9194,453,11/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6220,40,GRAYSTONE AVE,85090,,,150,1959,CI,Y,16e68e7f-9e62-424f-b271-d8e3f26c964c,DAVIDV,12/15/2011 3:38:26 PM,539662.8901,4808614.7097
9195,1410,11/10/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,19663,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6676,181,WELLINGTON ST N,80986,,,150,2010,PVC,N,828744a2-c23b-45f6-9519-648e832a7cbb,DAVIDV,12/15/2011 3:38:28 PM,540919.2468,4811730.539
9196,169,1/31/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,23,OTTAWA ST N,29200,,,,,,N,6268a875-4165-432b-906b-9937bf825d36,DAVIDV,12/15/2011 3:38:26 PM,542915.664,4810145.2912
9197,1030,12/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70291,46,OLIVER CRT,28900,,,150,1992,DI,Y,813035a6-4c23-470c-94cb-e91afd87c047,DAVIDV,12/15/2011 3:38:27 PM,537449.4838,4808712.2248
9198,1026,1/3/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1252,181,GLASGOW ST,78886,,,300,1974,DI,Y,227194b2-286c-4b4f-af4e-ca21dc5b1d8d,DAVIDV,12/15/2011 3:38:27 PM,539140.0276,4811149.7812
9199,186,5/7/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13149,62,BROADVIEW AVE,4730,,,150,1953,CI,Y,56602e79-9729-4eaa-842d-9710fe6594c5,DAVIDV,12/15/2011 3:38:26 PM,544587.6822,4809357.7505
9200,1404,10/20/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,18427,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6281,343,FOREST HILL DR,14880,,,200,1962,CI,Y,d0353ba0-7dd9-4805-ac68-f5dae838b79f,DAVIDV,12/15/2011 3:38:28 PM,539468.1117,4808546.8215
9201,1202,2/22/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189544,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20742,16,FURNESS DR,15830,,,150,1967,CI,Y,69720e84-a064-45bf-a819-60210ebe4033,DAVIDV,12/15/2011 3:38:27 PM,538935.0544,4808876.5085
9202,382,10/21/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22915,94,BURBANK RD,5040,,,150,1958,CI,Y,0b27aed1-63e8-43b2-9038-1bb810b1dc3e,DAVIDV,12/15/2011 3:38:26 PM,543650.4947,4811032.722
9203,142,10/24/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20988,359,HIGHLAND RD W,97148,,,300,2015,PVCO,N,06e45ce1-9ebe-46dc-8859-6fad6be3b245,DAVIDV,12/15/2011 3:38:26 PM,539640.2488,4809596.6893
9204,13,7/3/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11145,11,HERMIE PL,66280,,,50,2001,PVC,Y,b6a34b9a-b3b8-419f-b18b-943f95da82c9,DAVIDV,12/15/2011 3:38:26 PM,541670.8964,4811593.8407
9205,848,12/16/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23217,16,OLD CHICOPEE DR,28270,,,200,1967,DI,Y,76f2b059-b8b0-4bd3-8bac-826ccde09822,DAVIDV,12/15/2011 3:38:27 PM,545300.5909,4811106.903
9206,175,1/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,e6817944-729e-4bbb-b4f4-cf1f088b0000,DAVIDV,12/15/2011 3:38:26 PM,543607.423,4809711.4871
9207,384,12/30/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10859,164,CARWOOD AVE,5710,,,150,1958,CI,Y,ec5911f2-7847-4811-8b79-4f123401e702,DAVIDV,12/15/2011 3:38:26 PM,543214.7457,4808993.2222
9208,706,11/13/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20691,101,SILVERSPRING CRES,35030,,,150,1967,CI,Y,22261c45-9f5f-4251-ba1a-17adf7b3ee81,DAVIDV,12/15/2011 3:38:27 PM,539072.945,4808684.5269
9209,294,12/8/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9926,20,DONALD ST,92920,,,150,1955,CI,Y,638f6056-ac19-4cd4-902a-7206e5e4e8c9,DAVIDV,12/15/2011 3:38:26 PM,543320.3273,4811093.8603
9210,329,11/27/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11523,6,HOFFMAN ST,19660,,,150,1956,CI,N,578651a4-d8a0-4ccf-bbe1-5eb4fe56810f,DAVIDV,12/15/2011 3:38:26 PM,542314.0536,4808853.1983
9211,325,1/2/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9981,260,EIGHTH AVE,11630,,,150,1956,CI,Y,d18c491e-f5f9-4611-b175-7694bcd87321,DAVIDV,12/15/2011 3:38:26 PM,544382.3725,4808341.9715
9212,126,2/9/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10877,395,OTTAWA ST S,29680,,,,,,N,03ca1e23-e8d0-4ca9-bebe-d5571da1c7a5,DAVIDV,12/15/2011 3:38:26 PM,542154.724,4808993.915
9213,1582,1/20/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39598,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10097,71,HIGHPARK AVE,19320,,,150,1967,CI,Y,5bed2a81-75a4-4e1a-9728-963e3c76cc60,DAVIDV,12/15/2011 3:38:26 PM,543453.6651,4808142.4034
9214,1715,12/12/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:58 PM,57983,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10055,340,PROSPECT AVE,31160,,,150,1955,CI,Y,00865936-f556-4802-bda6-a01f9c552d41,DAVIDV,12/15/2011 3:38:58 PM,544292.008,4809593.3708
9215,1575,1/12/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39272,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,13191,268,KENNETH AVE,21070,,,150,1962,CI,Y,dad98bde-98f7-407f-ad30-def8766ee502,DAVIDV,12/15/2011 3:38:26 PM,544941.4481,4810059.278
9216,1555,12/24/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38614,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,20964,367,HIGHLAND RD W,97148,,,300,2015,PVCO,N,05d3bd20-45b9-48ae-91a1-4d0ae58ec3ff,DAVIDV,12/15/2011 3:38:27 PM,539568.9543,4809527.8696
9217,1561,12/28/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38711,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,10772,61,FALESY AVE,14010,,,150,1962,CI,Y,cb9cd93d-073f-40c9-92e3-3ac9ea641643,DAVIDV,12/15/2011 3:38:27 PM,545432.8292,4809169.164
9218,1699,9/9/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,53899,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,70383,41-43,HARVEST CRT,18180,,,50,1980,COP,Y,d5b99a44-5352-4f09-a553-f8f4e9ccc566,DAVIDV,12/15/2011 3:38:26 PM,545170.8328,4804466.5932
9219,1633,7/26/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,50290,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,21838,74,BELWOOD CRES,2310,,,150,1967,CI,Y,97889fc4-1835-42a9-8b7c-ffb217035909,DAVIDV,12/15/2011 3:38:26 PM,544527.8464,4807916.6543
9221,1160,11/29/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185907,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,10095,75,HILLMOUNT ST,19520,,,150,1967,CI,Y,d09cf946-5fcd-41e3-a676-5ca57b1ff9d4,DAVIDV,12/15/2011 3:38:27 PM,543454.3529,4808035.1597
9222,1173,12/17/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186671,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,23179,126,INDIAN RD,20260,,,150,1967,CI,Y,271e6923-d6f2-4131-89de-20dc27cc021b,DAVIDV,12/15/2011 3:38:27 PM,545453.5623,4811572.3594
9223,1585,1/22/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39682,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,9987,196,SIXTH AVE,35140,,,150,1953,CI,Y,f7e8c5d2-03e9-4e01-9664-c8fc79959c9d,DAVIDV,12/15/2011 3:38:26 PM,544282.0414,4808616.4726
9224,1085,2/9/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169510,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,6573,258,GREENBROOK DR,17230,,,200,1957,CI,Y,0793b92a-780d-4445-9975-2b398d0d6581,DAVIDV,12/15/2011 3:38:27 PM,539944.3941,4808514.6116
9225,1508,10/22/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35717,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,10259,1431,VICTORIA ST N,39710,,,300,1978,DI,Y,ea3cd4af-5003-4859-9f3e-77a9ac34846b,DAVIDV,12/15/2011 3:38:28 PM,545054.0715,4813275.0522
9226,1567,1/4/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,38818,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13306,58,SECOND AVE,34210,,,,,,N,ea4f22b1-1a20-408e-85f5-e09baf73823c,DAVIDV,12/15/2011 3:38:26 PM,544052.3391,4809152.2455
9227,1613,2/22/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40808,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11567,81,SECORD AVE,34220,,,150,1963,CI,Y,3f8db05d-91c5-4603-a46b-bebbbe1f901e,DAVIDV,12/15/2011 3:38:26 PM,544775.5105,4811257.4795
9228,1133,5/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,174567,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10070,1732,KING ST E,21890,,,100,1937,CI,N,f87ce7fc-dffc-4590-ae89-28559879bc87,DAVIDV,12/15/2011 3:38:27 PM,543660.4125,4809559.3866
9229,1453,4/1/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23206,,CIRCUMFERENTIAL AND FITTING/JOINT,PRESSURE,,,,,,,CATEGORY 1,20664,245,FOREST HILL DR,14920,,,200,1960,CI,Y,f59fd0bf-cffb-45e8-a32d-2712b8daba93,DAVIDV,12/15/2011 3:38:28 PM,539680.6336,4808776.2942
9230,1612,2/22/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40870,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,10748,176,HAYWARD AVE,79054,,,300,2012,HDPE,N,576103e6-d1f2-43e4-a2f4-38cc92476622,DAVIDV,12/15/2011 3:38:26 PM,542905.2921,4808169.5818
9231,1589,1/27/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39868,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,40030,109,FIFE AVE,63540,,,,,,N,42baa535-01d9-4eaa-9186-231c3ba7c169,DAVIDV,12/15/2011 3:38:26 PM,543158.3577,4811855.3007
9232,1451,1/26/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22883,,LONGITUDINAL,PRESSURE,,,,,,,CATEGORY 1,20671,120,BLUERIDGE AVE,3640,,,150,1956,CI,Y,9a91c681-51ea-4c9a-b06d-dc3217a11ddd,DAVIDV,12/15/2011 3:38:28 PM,540155.2703,4808951.7876
9233,1499,8/10/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,33416,,CORROSION,CORROSION,,,,,,,CATEGORY 1,600484,113,CARWOOD AVE,5720,,,150,1960,CI,Y,ca416d1f-ab77-4dec-bc30-3a2fcae9ed4d,DAVIDV,12/15/2011 3:38:28 PM,543252.8153,4809175.5683
9234,1465,2/22/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23765,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6143,362,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,54740d74-ea29-4332-8f18-27e77784baa7,DAVIDV,12/15/2011 3:38:28 PM,539028.403,4807867.2479
9235,1491,7/5/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,30392,,OTHER: WATER SERVICE,CORROSION,,,,,,,CATEGORY 1,70619,38,WINDWARD PL,56110,,,150,1995,PVC,Y,04d3608b-ed13-40f9-b5cc-f33227f147be,DAVIDV,12/15/2011 3:38:28 PM,536420.0331,4809164.219
9237,1533,12/31/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38833,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,12096,130,WALKER ST,40340,,,,,,N,08262b8f-66b6-4978-8848-b22d8bf4a16d,DAVIDV,10/25/2021 9:32:09 AM,545654.8933,4809027.7414
9238,1318,8/8/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70022,32,GOLFVIEW PL,140414,,,,,,Y,4e7c44f6-3bb6-4014-b856-ec15971d9510,DAVIDV,12/15/2011 3:38:28 PM,538237.6842,4811142.5519
9239,383,11/16/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22915,134,BURBANK RD,5040,,,150,1958,CI,Y,ea37f0a3-0cc1-414b-b7c8-0cec64c5c1d8,DAVIDV,12/15/2011 3:38:26 PM,543785.5065,4811057.9878
9240,1340,1/15/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3390,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10951,71,TRAYNOR AVE,38190,,,,,,N,a01cf9e1-dfc6-46e7-8cc7-1cc622614a8d,DAVIDV,12/15/2011 3:38:28 PM,544855.1214,4808284.2822
9241,86,4/9/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,131,STIRLING AVE S,76747,,,150,1940,CI,Y,e2f301f1-357b-4f10-821f-a39e75256e88,DAVIDV,12/15/2011 3:38:26 PM,541955.9716,4810095.8192
9242,296,3/3/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10154,126,DONALD ST,9520,,,150,1955,CI,Y,884c104b-02c0-4f1f-8ece-e0fd9e6ab106,DAVIDV,12/15/2011 3:38:26 PM,543620.594,4811237.5869
9243,1022,12/12/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6282,142,WARREN RD,40440,,,150,1988,CI,Y,3e0c56a7-3cf6-4d5f-8e13-295529c05465,DAVIDV,12/15/2011 3:38:27 PM,539558.9327,4808564.1776
9244,1183,1/10/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187631,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20769,27,INVERNESS DR,64130,,,150,1966,CI,Y,c4946c58-14e6-4424-b368-ca52ae722b25,DAVIDV,12/15/2011 3:38:27 PM,537984.2412,4810801.2375
9245,96,1/19/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6722,50,RUSSEL ST,98328,,,150,2016,PVCO,N,fb381537-5077-4eba-8103-2c4aad8401e5,DAVIDV,12/15/2011 3:38:26 PM,541163.2923,4809613.8136
9246,853,12/12/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20698,223,OVERLEA DR,29790,,,150,1967,CI,Y,0d778bd8-6860-41d4-9dc5-30257a532545,DAVIDV,12/15/2011 3:38:27 PM,538804.7538,4808904.4767
9247,134,5/11/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9827,26,MCKENZIE AVE,26080,,,150,1950,CI,Y,22cb4e8a-2c40-4df5-8e25-fba5a3076987,DAVIDV,12/15/2011 3:38:26 PM,543146.3757,4810436.9917
9248,118,1/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40264,,UNION ST,97190,,,300,2015,PVC,N,9b234de8-f590-4310-9055-a94a13da5080,DAVIDV,12/15/2011 3:38:26 PM,541996.5857,4813400.7547
9249,1298,7/26/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8787,69,VICTORIA ST S,69571,,,600,2004,CPP,N,8f0f7191-4903-4dbc-a728-77f9b7b95f46,DAVIDV,12/15/2011 3:38:28 PM,540521,4811069
9250,1378,3/12/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,6403,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13068,36,LANG CRES,23480,,,150,1948,CI,N,2e02eb7c-2886-4609-b497-25dce96e0a59,DAVIDV,12/15/2011 3:38:28 PM,541432.5707,4813981.7842
9251,433,5/16/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9929,137,WEDGEWOOD DR,92554,,,150,1958,CI,Y,f7dc32ed-addb-4412-a02e-c662963337b8,DAVIDV,12/15/2011 3:38:26 PM,543796.3612,4811143.412
9252,36,8/24/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9222,512,CHARLES ST E,87596,,,300,1978,DI,N,aebba81f-8738-4e9b-9c07-d7aa995f9c80,DAVIDV,12/15/2011 3:38:26 PM,542524.9504,4810046.8444
9253,249,2/24/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8748,141,METZLOFF DR,63560,,,150,1953,CI,Y,32eba76f-04f4-456a-9baa-e6a9573e37c9,DAVIDV,12/15/2011 3:38:26 PM,539582.8502,4809828.8072
9254,425,12/11/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10031,78,WILSON AVE,43480,,,200,1958,CI,Y,cc77b746-44f2-404b-aea1-8951d3fed409,DAVIDV,12/15/2011 3:38:26 PM,543865.333,4808572.9764
9255,1271,8/30/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6491,102,COLLEGE ST,66220,,,300,2001,PVC,N,8fc1dbe3-3ec7-4f53-950d-c0092bac1a15,DAVIDV,12/15/2011 3:38:27 PM,541154,4811392
9256,304,1/20/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13316,93,PLYMOUTH RD,86558,,,150,2010,PVC,N,9f81418c-2bb9-4825-8611-4d5c07ca2b03,DAVIDV,12/15/2011 3:38:26 PM,543662.2219,4809231.1794
9257,1297,1/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6429,108,SPADINA RD E,83320,,,150,2005,PVC,N,9b1c6f31-c29b-430f-bd80-a460eaf21156,DAVIDV,12/15/2011 3:38:28 PM,540800,4809698
9258,898,2/5/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5509,14,GALLARNO CRT,15870,,,150,1969,DI,Y,74461aa0-34ab-4697-824b-53196cb9df29,DAVIDV,12/15/2011 3:38:27 PM,537571.6733,4810121.4088
9259,123,2/6/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7083,480,LEANDER PL,23730,,,150,1949,CI,Y,2a271b96-e2af-4465-bd0b-4137cba081e8,DAVIDV,12/15/2011 3:38:26 PM,541268.9305,4813654.9945
9260,1688,1/1/1987 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1284,18,ABERDEEN RD,290,,,150,1958,CI,N,63b9adf8-958d-4da7-ba28-883e3dbfce43,DAVIDV,12/15/2011 3:38:26 PM,538282.7143,4810728.0556
9261,981,7/24/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5421,184,WESTHEIGHTS DR,42320,,,200,1975,DI,Y,835bc7d7-898d-4e49-b7de-e993f14ac1cd,DAVIDV,12/15/2011 3:38:27 PM,538060.8796,4808014.4276
9262,1189,1/30/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,188676,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,41,SHIRLEY AVE,34890,,,300,1979,DI,Y,6fab9543-95d4-4f9a-8aa1-5008f81ad7b9,DAVIDV,12/15/2011 3:38:27 PM,543299.539,4812727.8201
9263,788,2/1/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15817,104,CONFEDERATION DR,7770,,,150,1966,CI,Y,24b96fd8-98bb-4993-9a61-a5b9db620198,DAVIDV,12/15/2011 3:38:27 PM,545003.7332,4812239.5305
9264,655,5/28/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6179,78,SUMMIT AVE,37070,,,150,1964,CI,Y,e4445a91-7328-4052-87fc-fc5e86a52b14,DAVIDV,12/15/2011 3:38:27 PM,538675.2642,4808388.9392
9265,659,10/19/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6226,486,GREENBROOK DR,17170,,,200,1964,CI,Y,c63cf7a7-a0f1-45a9-8404-3ab2d926694b,DAVIDV,12/15/2011 3:38:27 PM,539453.1024,4807949.0244
9266,236,1/8/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10956,253,VANIER DR,39060,,,200,1953,CI,N,f38d5b13-bc91-4a71-aae8-0686bbcda548,DAVIDV,12/15/2011 3:38:26 PM,543698.8426,4808134.8217
9267,1296,12/26/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6429,118,SPADINA RD E,72660,,,150,2005,PVC,N,8dc84e74-0793-4dc4-93e6-94d684de6ad2,DAVIDV,12/15/2011 3:38:27 PM,540821,4809678
9268,968,11/22/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9558,165,RADCLIFFE DR,31980,,,200,1974,DI,Y,b58916ec-ce49-4a3c-b576-0050f7e24c19,DAVIDV,12/15/2011 3:38:27 PM,540653.7511,4806967.423
9269,1267,5/12/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,104704,133,HAYWARD AVE,84006,,,150,1967,DI,N,1dd30585-6ffd-4e0a-9b48-df3941e91697,DAVIDV,12/15/2011 3:38:27 PM,543014,4808226
9270,254,1/24/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22946,130,BYRON AVE,92734,,,150,1954,CI,Y,4f5cfef9-640b-40d0-8ba2-5996dff3d96d,DAVIDV,12/15/2011 3:38:26 PM,544457.2008,4808125.4003
9271,455,1/14/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15746,203,ROSEMOUNT DR,33440,,,150,1959,CI,Y,d81ddfb3-c668-497a-a76b-b978445adcbe,DAVIDV,12/15/2011 3:38:26 PM,543646.7644,4812190.6446
9272,1275,12/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6879,86,WEBER ST E,40850,,,,,,N,806e33bd-b0af-44d7-babe-0bc6ef1afa04,DAVIDV,12/15/2011 3:38:27 PM,541816.618,4810915.5764
9273,482,12/15/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,600484,109,CARWOOD AVE,5720,,,150,1960,CI,Y,06f848be-283c-4d82-9088-bb416d4dafca,DAVIDV,12/15/2011 3:38:26 PM,543255.5507,4809190.4165
9274,1126,3/31/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,171614,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10476,45,SCHUELLER ST,88528,,,150,1992,DI,Y,5f41bdf1-75b1-4415-8e81-b24842853b1e,DAVIDV,12/15/2011 3:38:27 PM,543189.6063,4814043.6311
9275,923,9/11/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10747,890,COURTLAND AVE E,8430,,,300,1970,DI,N,45067520-44be-4030-96b3-c2407ca22fbb,DAVIDV,12/15/2011 3:38:27 PM,543205.0549,4808376.7805
9276,307,1/7/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,6c4b60eb-9f4b-4af9-b094-6fd96fa7d840,DAVIDV,12/15/2011 3:38:26 PM,542706.2569,4811776.4276
9277,1208,3/6/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189881,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7085,24,VALEWOOD PL,38960,,,,,,N,9d39393d-f704-4ba8-8e2b-a33ff939a87a,DAVIDV,12/15/2011 3:38:27 PM,541265.6304,4813314.7381
9278,973,1/15/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6272,61,UPLANDS DR,38860,,,150,1974,CI,Y,a42a9f32-4650-43a1-b9a8-83edd6936872,DAVIDV,12/15/2011 3:38:27 PM,539343.309,4807829.8006
9279,836,1/30/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10094,27,HILLMOUNT ST,19530,,,150,1967,CI,Y,727c3636-9191-4273-ad44-8263e11e34a7,DAVIDV,12/15/2011 3:38:27 PM,543655.5513,4808036.1122
9280,940,8/20/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9298,153,COUNTRY HILL DR,8130,,,300,1971,DI,Y,c6d6bf89-fdc9-4616-bc71-f0e6c5b82340,DAVIDV,12/15/2011 3:38:27 PM,542728.5223,4806919.5259
9281,1187,1/17/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,188152,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5722,35,HIGHLAND RD E,19030,,,,,,N,7b4b21aa-1a4f-4a9e-996c-cee2392169f5,DAVIDV,12/15/2011 3:38:27 PM,540708.9779,4809859.9831
9282,467,3/4/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20774,10,WESTGATE WALK,42050,,,150,1959,CI,Y,72e7180c-906f-425d-b209-36f96cddcbab,DAVIDV,12/15/2011 3:38:26 PM,537876.8934,4810979.8242
9283,476,11/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10783,44,PINECREST DR,30680,,,150,1959,CI,Y,baa5c57f-2c8e-4b43-b6ef-4e830c9eebb7,DAVIDV,12/15/2011 3:38:26 PM,544819.7607,4809314.6487
9284,599,12/23/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6286,340,STONYBROOK DR,36480,,,150,1962,CI,Y,e6259e47-4cd0-45a1-9c87-a97203715e8c,DAVIDV,12/15/2011 3:38:27 PM,539517.6006,4808127.815
9285,135,3/11/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11185,9,BLUCHER ST,3490,,,100,1951,CI,Y,e5b97d06-8607-4b5f-b52c-9617801217ec,DAVIDV,12/15/2011 3:38:26 PM,540474.0722,4812047.3962
9286,104,2/23/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10146,147,JACKSON AVE,20530,,,150,1947,CI,Y,23563c70-fb60-4e17-8f47-2cf9ffa0f423,DAVIDV,12/15/2011 3:38:26 PM,543683.2693,4809998.7063
9287,486,11/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11581,46,CHARLOTTE CRES,6940,,,150,1960,CI,Y,715c1bc4-9b8a-4847-a6bb-b794554021b4,DAVIDV,12/15/2011 3:38:27 PM,544530.7617,4811055.4369
9288,670,1/30/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8795,188,JOSEPH ST,20670,,,,,,N,5497d4ae-12ba-4774-a54f-23328e5c2df8,DAVIDV,12/15/2011 3:38:27 PM,540449.3725,4811040.9475
9289,1286,2/12/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6810,27,IRVIN ST,72650,,,150,2005,PVC,N,9f5ae182-3383-4e0f-90f7-964f2f6910e4,DAVIDV,12/15/2011 3:38:27 PM,541835,4811085
9290,1636,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1260,545,BELMONT AVE W,78900,,,300,1974,DI,Y,ad9ad7d2-e8c1-4747-82eb-16dd3612633d,DAVIDV,12/15/2011 3:38:26 PM,539148.518,4810946.5578
9291,1083,2/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169467,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21871,188,FARRIER DR,14090,,,200,1974,DI,Y,d51c6320-a683-482f-8cc0-e61174ca8bf2,DAVIDV,12/15/2011 3:38:27 PM,545396.712,4805242.1534
9292,1123,3/20/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,171092,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15930,108,STRATHCONA CRES,36970,,,150,1965,DI,Y,a94bf8ac-df33-4810-b563-111e55ca6186,DAVIDV,12/15/2011 3:38:27 PM,544962.1003,4812068.2771
9293,192,2/8/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10101,121,CLARK AVE,87374,,,150,2008,PVC,N,3fa3a5d2-2363-4d2c-b4cf-42cbec0dc070,DAVIDV,12/15/2011 3:38:26 PM,543843.4709,4808186.566
9294,1225,8/3/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,198165,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6744,85,FREDERICK ST,15520,,,150,1900,CI,Y,de1440d5-a24e-4951-ad67-89cf3a349e76,DAVIDV,12/15/2011 3:38:27 PM,541548.4807,4811009.634
9295,1082,2/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169443,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20916,84,SPRINGBANK CRES,35630,,,150,1960,CI,Y,5cc210f5-31ef-4729-9f7c-ba6fcb183ab8,DAVIDV,12/15/2011 3:38:27 PM,539442.1356,4808762.5058
9296,255,10/12/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9890,56,ETON DR,13660,,,150,1954,CI,Y,510f0b9b-e6ce-42b0-b6f5-fc44d1084a8b,DAVIDV,12/15/2011 3:38:26 PM,543332.0105,4811862.6305
9297,349,1/6/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9988,167,FRANKLIN ST S,15450,,,,,,N,076991fc-1da6-43fe-8786-275d913ce451,DAVIDV,12/15/2011 3:38:26 PM,544408.4263,4808657.2091
9298,1428,12/21/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21465,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22319,,FLORENCE AVE,14680,,,,,,N,25c854e8-044e-43da-aa97-968db66ca97e,DAVIDV,10/25/2021 9:31:51 AM,545577.87,4808772.8037
9299,989,9/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21781,23,CARLYLE DR,5470,,,150,1977,DI,Y,92e2a8b5-86dc-478a-8109-009d6092ac32,DAVIDV,12/15/2011 3:38:27 PM,544298.077,4804657.8282
9300,1306,2/15/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11451,,COURTLAND AVE E,8370,,,300,1963,CI,Y,0e630adc-7924-4b9e-ad77-ba9ccf73aafe,DAVIDV,12/15/2011 3:38:28 PM,542642.5064,4809097.3324
9301,529,12/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6444,26,CORAL CRES,8000,,,,,,N,d9e7a81e-4ffc-41bc-b017-72c1d5968159,DAVIDV,12/15/2011 3:38:27 PM,540695.7905,4809235.2381
9302,944,10/25/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22124,,RIVER RD E,32670,,,300,1971,DI,Y,b7fd4354-5116-4d23-ae6d-6bf4ae787b7b,DAVIDV,12/15/2011 3:38:27 PM,547013.6406,4808281.1463
9303,581,12/14/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6185,485,FOREST HILL DR,14850,,,200,1962,CI,Y,a45ae3a0-e65c-424b-8a6f-4667d45203e4,DAVIDV,12/15/2011 3:38:27 PM,539071.8935,4808412.3722
9304,673,1/5/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23231,38,TECUMSEH CRES,37550,,,150,1965,CI,Y,7946e90a-fe9a-4829-87ee-16c3732b671c,DAVIDV,12/15/2011 3:38:27 PM,545176.2174,4811698.9756
9305,678,10/21/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11034,22,SIMPSON AVE,35130,,,150,1965,CI,Y,37e4a7b6-15b3-48c2-a9de-c51188273ca7,DAVIDV,12/15/2011 3:38:27 PM,544959.7742,4810574.1159
9306,531,12/20/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6396,11,DUNCAIRN AVE,89922,,,150,1961,CI,Y,085b2868-24fd-4336-9ef0-786c2aa748e7,DAVIDV,12/15/2011 3:38:27 PM,540034.3685,4808046.5473
9307,16,11/27/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7017,140,MARGARET AVE,25340,,,200,1904,CI,Y,ccc2a3ed-3df2-460c-a2e6-6b4a7ac52fef,DAVIDV,12/15/2011 3:38:26 PM,541163.795,4812013.7449
9308,269,3/13/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13292,21,PLYMOUTH RD,76854,,,150,2010,PVC,N,770ad571-b014-4a97-8883-712278f1b330,DAVIDV,12/15/2011 3:38:26 PM,543536.2551,4809361.6694
9309,821,10/8/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11450,,COURTLAND AVE E,8400,,,300,1967,CI,Y,3ad386d7-3a26-4d8b-af16-868acade1a10,DAVIDV,12/15/2011 3:38:27 PM,542777.9102,4808982.2379
9310,203,3/2/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,2bc2b236-925c-40be-9789-90740a9b1312,DAVIDV,12/15/2011 3:38:26 PM,543582,4810095
9311,1406,10/27/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,18762,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6128,97,FORESTWOOD DR,15030,,,150,1968,DI,Y,aeab482e-78a1-4e46-902e-b6dd5717d417,DAVIDV,12/15/2011 3:38:28 PM,538853.705,4807438.9445
9312,1032,5/22/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10475,94,STANLEY AVE,36010,,,300,1992,DI,Y,162cc4d8-1b9b-4476-a7e5-26324b2a8e2c,DAVIDV,12/15/2011 3:38:27 PM,543032.1146,4814154.3502
9313,536,10/5/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22328,97,JANSEN AVE,20570,,,150,1961,CI,N,de17d1b9-9e60-48bd-bccb-26bb67de7183,DAVIDV,12/15/2011 3:38:27 PM,545834.2158,4808888.8178
9314,59,6/14/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11455,526,MILL ST,26700,,,,,,N,5d3d0fe3-5a1a-4c17-a286-57a65c02513f,DAVIDV,12/15/2011 3:38:26 PM,542456.7245,4809146.0041
9315,1369,2/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4896,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8732,22,WESTWOOD CRES,42890,,,,,,N,02f1bfb3-091f-467b-bc5d-e17c1cc4a67f,DAVIDV,12/15/2011 3:38:28 PM,538153.3022,4810452.4208
9316,1670,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8827,93,WATERLOO ST,80506,,,200,1994,DI,Y,5c39072b-3a19-4fc7-a1b1-f80592e0470b,DAVIDV,12/15/2011 3:38:26 PM,540436.0207,4811721.3873
9317,1036,2/12/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22429,801,FAIRWAY CRES,83836,,,150,1995,PVC,Y,58c5f2b9-3ea2-455a-95d8-c3874584183e,DAVIDV,12/15/2011 3:38:27 PM,547096.4203,4809948.5485
9318,790,1/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23235,15,CONWAY DR,7940,,,,,,N,5066357c-f16d-468c-9e8e-2c6ac6f8c260,DAVIDV,12/15/2011 3:38:27 PM,545172.4895,4810664.1838
9319,1221,5/5/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,192573,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9984,357,CONNAUGHT ST,7880,,,150,1953,CI,Y,2de5d089-fd52-4ecc-be07-980a7aba236c,DAVIDV,12/15/2011 3:38:27 PM,544464.9113,4808703.3123
9320,490,12/12/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10960,98,DIXON ST,76470,,,150,2010,PVC,N,9f9233db-3b0d-405e-b6be-3a7619f244b7,DAVIDV,12/15/2011 3:38:27 PM,543719,4809145
9321,1426,12/16/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21294,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13311,47,MASSEY AVE,25590,,,150,1958,CI,Y,b8ccdc41-351a-4e0b-a012-dba8f074e002,DAVIDV,12/15/2011 3:38:28 PM,543552.8645,4808641.7234
9322,1191,1/30/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,188716,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8719,33,INWOOD DR,20430,,,150,1966,CI,Y,3aeecf2b-f93a-4b25-8d64-188eed008a14,DAVIDV,12/15/2011 3:38:27 PM,538229.5266,4810498.0434
9323,787,10/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15816,78,CONFEDERATION DR,7760,,,150,1966,CI,Y,f376498d-d376-42e4-8722-79e7de9df00e,DAVIDV,12/15/2011 3:38:27 PM,544887.1071,4812227.6823
9324,566,12/23/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6281,353,FOREST HILL DR,14880,,,200,1962,CI,Y,74014316-1bdf-4d7f-9387-83b36dfd7cb2,DAVIDV,12/15/2011 3:38:27 PM,539448.3452,4808522.5908
9325,1732,1/25/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,60072,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,70277,8,SHELLEY PL,34770,,,100,1968,DI,Y,ce215119-4af0-4228-9629-664a6f9ce415,DAVIDV,3/7/2013 12:00:00 AM,543684.1965,4808824.9431
9326,1733,1/30/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,60342,,UNKNOWN,AGE,,,,,,,CATEGORY 1,1286,373,UNION BLVD,92140,,,150,1954,CI,Y,d4c91977-e2e2-4c20-9d87-5a21d146f87b,DAVIDV,3/7/2013 12:00:00 AM,538273.2112,4811048.3513
9327,1734,1/31/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,60422,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13188,70,VIEWMONT CLOSE,40130,,,150,1967,DI,Y,492dfc45-4149-4371-b079-8bac5ebfb2d7,DAVIDV,3/7/2013 12:00:00 AM,545138.8247,4810302.9567
9328,1735,2/17/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,61240,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,8732,54,WESTWOOD CRES,42890,,,,,,N,62cda5bc-65fc-4b93-854b-7d19d46c8fb0,DAVIDV,3/7/2013 12:00:00 AM,538080.043,4810490.9438
9329,1736,2/19/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,61271,,UNKNOWN,AGE,,,,,,,CATEGORY 1,6217,401,FOREST HILL DR,14870,,,200,1962,CI,Y,cd52d678-5ee9-42c7-826a-12cecd115d68,DAVIDV,3/7/2013 12:00:00 AM,539330.0311,4808462.0185
