OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
9330,1737,2/20/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,61291,,UNKNOWN,AGE,,,,,,,CATEGORY 1,9829,324,STIRLING AVE N,97080,,,150,2013,PVC,N,8ac744d7-2002-4b14-86ec-081f64389d68,DAVIDV,3/7/2013 12:00:00 AM,543189.4272,4810927.7284
9331,1738,2/23/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,61434,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23065,106,THALER AVE,85016,,,150,1967,CI,Y,cd71f768-189b-4bb9-8d81-44d3e8062776,DAVIDV,3/7/2013 12:00:00 AM,545934.8652,4809315.5712
9332,1739,5/3/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,65019,,UNKNOWN,AGE,,,,,,,CATEGORY 1,13074,22,WOOLWICH ST,44100,,,100,1958,CI,Y,80550394-37a1-4e39-9088-57beb5bae59a,DAVIDV,3/7/2013 12:00:00 AM,541644.4737,4814485.4398
9333,561,5/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12376,99,LANG CRES,23470,,,150,1961,CI,N,95624df1-f282-4698-a952-4f5f715e428e,DAVIDV,12/15/2011 3:38:27 PM,541148.8259,4813787.708
9334,1367,2/11/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4699,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10780,66,ARLINGTON BLVD,900,,,150,1953,CI,Y,901d55f4-9f9f-4703-b9d6-1b3e72ad2a3d,DAVIDV,12/15/2011 3:38:28 PM,544879.5463,4809240.8389
9335,465,11/4/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20774,7,WESTGATE WALK,42050,,,150,1959,CI,Y,91a7ea88-91e7-45e5-9ebf-1262c30948d8,DAVIDV,12/15/2011 3:38:26 PM,537966.8251,4811009.326
9336,630,2/18/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23045,15,SCENIC DR,33990,,,150,1963,CI,Y,cac210ef-b9dd-4f57-8997-2a4734b42aa5,DAVIDV,12/15/2011 3:38:27 PM,546473.9017,4809027.7366
9337,1222,5/6/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,192632,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5642,65,ROYAL ORCHARD DR,33660,,,200,1973,DI,Y,e3619b21-7e91-4f0f-aa0b-ced0b9cfd8a9,DAVIDV,12/15/2011 3:38:27 PM,538094.9418,4807267.0577
9338,364,3/25/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6597,224,LAKESIDE DR,23060,,,150,1957,CI,Y,9a9145be-f244-4efc-a622-3f24949c6608,DAVIDV,12/15/2011 3:38:26 PM,540462.7279,4808771.6278
9339,1399,9/13/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,14990,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20506,259,WESTWOOD DR,42930,,,300,1971,DI,Y,ee76ea32-b983-440b-a071-98fb1cbb8422,DAVIDV,12/15/2011 3:38:28 PM,537733.0959,4810106.288
9340,1180,1/7/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187244,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13118,22,BRIDGE ST E,490,,,,,,N,cb06475d-7cd9-4a01-abd3-9972e2a50944,DAVIDV,12/15/2011 3:38:27 PM,542098,4814337
9341,799,11/29/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8719,29,INWOOD DR,20430,,,150,1966,CI,Y,265fe0e1-ddf9-4a7b-b817-f39e33b38210,DAVIDV,12/15/2011 3:38:27 PM,538236.8156,4810482.489
9342,80,10/16/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10381,341,LANCASTER ST W,23310,,,450,1937,CI,Y,9ff13369-f317-451a-9235-a512784894fc,DAVIDV,12/15/2011 3:38:26 PM,541706.5188,4813131.372
9343,720,5/8/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9503,1493,OTTAWA ST S,64330,,,,,,N,3c8fa6b1-173c-4950-8fb9-623137cd006d,DAVIDV,12/15/2011 3:38:27 PM,539174.2239,4806795.5149
9344,520,2/5/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20916,72,SPRINGBANK CRES,35630,,,150,1960,CI,Y,84edfba7-ec9a-45c0-8535-025731baab7a,DAVIDV,12/15/2011 3:38:27 PM,539483.2759,4808782.8161
9345,1386,5/21/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,10437,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1286,349,UNION BLVD,38560,,,150,1954,CI,Y,66193245-2fdd-493e-80bb-c07fb1b843de,DAVIDV,12/15/2011 3:38:28 PM,538327.7018,4811075.4644
9346,39,8/17/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8794,37,MICHAEL ST,86588,,,150,2010,PVC,N,6ae1bc40-946c-4e3d-854d-5dbdc012ffbd,DAVIDV,12/15/2011 3:38:26 PM,540413,4810808
9347,245,1/20/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13155,93,WILFRED AVE,43210,,,150,1953,CI,Y,daea9e2b-7fd4-4327-9b48-a7341205faee,DAVIDV,12/15/2011 3:38:26 PM,544291.6895,4809565.7299
9348,54,5/22/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11664,102,KENT AVE,21170,,,150,1926,CI,N,0b346911-4318-4f5e-9a6e-05a3c369f42a,DAVIDV,12/15/2011 3:38:26 PM,542166.2715,4809948.2776
9349,819,9/12/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13210,62,WAYNE DR,40750,,,,,,N,c10f6758-6b58-4eca-b1f5-15e88417e445,DAVIDV,12/15/2011 3:38:27 PM,545387.4834,4810485.9218
9350,753,3/14/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23153,11,BRADLEY DR,3960,,,150,1965,CI,Y,3e68fa52-94e5-4430-80ba-f56c376bab18,DAVIDV,12/15/2011 3:38:27 PM,544661.4412,4810407.1524
9351,1661,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20880,636,STIRLING AVE S,36250,,,,,,N,59d20095-2482-4925-949e-0ffff1cda988,DAVIDV,12/15/2011 3:38:26 PM,540781.931,4809029.5405
9352,834,10/4/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10193,31,EASTWOOD DR,11170,,,150,1967,DI,Y,7dc96195-58d2-43b7-8b7f-cde1047ce81a,DAVIDV,12/15/2011 3:38:27 PM,544558.2537,4810297.0919
9353,774,3/28/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15908,371,CARSON DR,5610,,,200,1966,DI,Y,91870b97-9830-4c83-88ba-31c128ba9ac2,DAVIDV,12/15/2011 3:38:27 PM,544598.1811,4812043.5131
9354,370,12/27/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6250,120,VILLAGE RD,40160,,,150,1957,CI,Y,d3bf8e76-3ebc-4d35-99cd-54f5cddd96dd,DAVIDV,12/15/2011 3:38:26 PM,540123.5033,4808338.1314
9355,491,12/13/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10960,130,DIXON ST,76470,,,150,2010,PVC,N,7580d050-d6dc-4270-9d24-6509fe75a4da,DAVIDV,12/15/2011 3:38:27 PM,543698,4809051
9356,1676,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5729,21,HIGHLAND RD E,19020,,,,,,N,6deafe88-2f4d-487f-913f-5d2e460db27e,DAVIDV,12/15/2011 3:38:26 PM,540635.306,4809895.0828
9357,723,3/13/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22392,3450,KING ST E,21970,,,450,1988,CPP,Y,78ce0fbf-6433-418c-80b2-c31667427898,DAVIDV,12/15/2011 3:38:27 PM,547028.1691,4808182.4706
9358,1657,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6576,287,LORNE AVE,24100,,,150,1964,CI,N,622ef650-7576-4e76-8d04-4ba481ab0688,DAVIDV,12/15/2011 3:38:26 PM,541139.8908,4809012.7972
9359,1265,2/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9863,164,ANN ST,660,,,150,1952,CI,Y,3e4e2029-b615-436c-b1f8-4d58ecc0c021,DAVIDV,12/15/2011 3:38:27 PM,542985.1661,4811792.6679
9360,703,12/4/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12145,176,HOLBORN DR,19740,,,150,1967,CI,Y,8c8ece1d-fa3f-40ff-b613-bdc1a1b612b8,DAVIDV,12/15/2011 3:38:27 PM,545660.6584,4811186.8372
9361,262,2/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9897,125,HEATHER AVE,18350,,,150,1954,CI,Y,6ad66ef6-c070-40ec-bcdb-a7aeeaaed0f8,DAVIDV,12/15/2011 3:38:26 PM,543437.2656,4811689.3579
9362,1041,7/15/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22429,815,FAIRWAY CRES,83826,,,150,1995,PVC,Y,f86f1cd7-451d-44b4-9fc8-e834291ae78e,DAVIDV,12/15/2011 3:38:27 PM,547137.177,4809902.9639
9363,1893,3/27/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98331,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11340,337,HIGHLAND RD E,19080,,,150,1952,CI,Y,f1c4404f-76a2-46cf-b2ff-0366cb5b2b27,DAVIDV,8/8/2014 12:00:00 AM,541295.8652,4809154.6372
9364,1894,3/30/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98452,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6208,16,GLEN LAKE CRES,16550,,,150,1969,CI,Y,91f7a8cf-adfd-40f5-855a-2b5578c9db64,DAVIDV,8/8/2014 12:00:00 AM,538826.0072,4807326.9753
9365,1895,3/29/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98434,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23238,22,WAYNE DR,40740,,,,,,N,8862f38b-fd25-49db-80f3-5545eae3d58f,DAVIDV,8/8/2014 12:00:00 AM,545282.7083,4810615.7937
9366,1896,3/27/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98331,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11340,337,HIGHLAND RD E,19080,,,150,1952,CI,Y,aea9b0ba-5a6a-4805-b3de-0aada945e5a1,DAVIDV,8/8/2014 12:00:00 AM,541292.8946,4809160.4679
9367,396,11/23/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6592,30,FOREST HILL DR,14950,,,150,1958,CI,Y,446cd53b-aa3e-49d1-9ab9-2d7cc64109d1,DAVIDV,12/15/2011 3:38:26 PM,540251.6423,4808621.7203
9368,511,6/17/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,47,SHIRLEY AVE,34900,,,150,1960,CI,Y,4c707261-20fb-4078-a413-8ba1baca1e8c,DAVIDV,12/15/2011 3:38:27 PM,543359.1337,4812753.6345
9369,485,3/26/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11581,46,CHARLOTTE CRES,6940,,,150,1960,CI,Y,3379af41-4cc1-4d23-913b-dc7db065745a,DAVIDV,12/15/2011 3:38:27 PM,544520.5195,4811057.8444
9370,852,3/10/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20698,207,OVERLEA DR,29790,,,150,1967,CI,Y,577c75eb-95ee-437f-8b07-8b68c43a9015,DAVIDV,12/15/2011 3:38:27 PM,538866.5186,4808934.607
9371,1315,12/11/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40012,1082,WILSON AVE,65520,,,50,2000,PVC,Y,9b400684-1a2c-41cb-8cdc-214e80e06e6e,DAVIDV,12/15/2011 3:38:28 PM,545466.27,4806163.6026
9372,1049,9/10/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11643,926,KING ST E,21730,,,150,1922,CI,Y,73bc58ec-57a8-4f45-9ced-7036edbb0a81,DAVIDV,12/15/2011 3:38:27 PM,542541.397,4810153.5341
9373,1361,2/4/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4270,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9996,219,FRANKLIN ST S,88512,,,,,,N,51cb5dcd-8094-4833-8a3d-ee1cbc184b5d,DAVIDV,12/15/2011 3:38:28 PM,544330.826,4808465.6353
9374,373,2/9/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20773,130,ABERDEEN RD,260,,,150,1955,CI,N,00c904e4-20d7-49fd-bc13-c5b227c271e8,DAVIDV,12/15/2011 3:38:26 PM,538104.9726,4811064.4899
9375,1051,1/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168220,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22322,35,JANSEN AVE,20570,,,150,1961,CI,N,e72f729e-ed65-44c4-a854-62d3d867df1d,DAVIDV,12/15/2011 3:38:27 PM,545710.4998,4808790.1362
9376,701,10/25/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13177,74,CARNABY CRES,90210,,,150,1967,CI,Y,5bba8cf6-4dd1-4e2f-98c1-704d5efaa719,DAVIDV,12/15/2011 3:38:27 PM,545644.2455,4811276.0783
9377,50,1/11/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8689,280,VICTORIA ST S,73300,,,600,2006,CPP,N,0e9ab90a-054c-4038-8fb4-5e3ef14d225a,DAVIDV,12/15/2011 3:38:26 PM,539889,4810385
9378,321,11/6/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22973,146,CLARK AVE,7390,,,150,2008,PVC,N,d910d940-bf0f-409a-82c6-5a7ea50130b4,DAVIDV,12/15/2011 3:38:26 PM,543843.2546,4808119.5718
9379,1287,12/30/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9917,21,KENSINGTON AVE,21140,,,150,1954,CI,Y,b804d9b5-4c49-4e43-b2ab-637231dc2135,DAVIDV,12/15/2011 3:38:27 PM,543749.1661,4811746.965
9380,356,11/24/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12655,2,SEREDA RD,17730,,,150,1957,CI,Y,8afd4f26-f3bc-47c1-9395-28adbb199642,DAVIDV,12/15/2011 3:38:26 PM,542470.1398,4812923.4968
9381,544,2/29/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15834,91,ROSEMOUNT DR,33410,,,150,1958,CI,Y,b5718f57-2414-435b-9df8-1a319a03b43b,DAVIDV,12/15/2011 3:38:27 PM,543324.8009,4812048.5007
9382,668,9/2/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8736,103,GAGE AVE,76485,,,600,2009,HDPE,N,37b73db0-29bc-4904-862d-fde58a9923fe,DAVIDV,12/15/2011 3:38:27 PM,539439,4810753
9383,261,12/24/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9892,75,HEATHER AVE,18340,,,150,1954,CI,Y,93510128-b200-4e6c-a217-8ab2f50632e5,DAVIDV,12/15/2011 3:38:26 PM,543329.4053,4811637.9442
9384,893,10/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,d255b566-b398-40bc-9a8f-8771db40e985,DAVIDV,12/15/2011 3:38:27 PM,538213.79,4809833.6049
9385,153,2/21/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9863,164,ANN ST,660,,,150,1952,CI,Y,69d8f3ed-aaa0-4a06-88ce-cc650a656dc7,DAVIDV,12/15/2011 3:38:26 PM,542983.8091,4811795.7659
9386,920,11/22/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20779,166,WESTWOOD DR,42990,,,300,1969,DI,Y,c7cab0bd-f6b4-40c1-9943-6ed2fa3322e8,DAVIDV,12/15/2011 3:38:27 PM,537915.5366,4810335.2907
9387,32,11/23/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11643,926,KING ST E,21730,,,150,1922,CI,Y,205a4367-d835-4a54-a8e3-05379c7b7052,DAVIDV,12/15/2011 3:38:26 PM,542526.7174,4810162.3135
9388,394,2/28/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20667,118,FOREST HILL DR,14940,,,150,1958,CI,Y,6b790b53-0563-4a40-a27b-0d0c8c9bb277,DAVIDV,12/15/2011 3:38:26 PM,540036.3528,4808772.2416
9389,1641,1/1/1995 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70140,5,HOFFMAN ST,19660,,,150,1956,CI,N,d88c1f20-6195-442b-a1cd-919dec7d4fcd,DAVIDV,12/15/2011 3:38:26 PM,542343.912,4808830.7352
9390,677,1/11/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10796,114,SHUH AVE,34950,,,150,1965,CI,Y,cf3be671-155f-4c1b-9c95-f5748a4ab720,DAVIDV,12/15/2011 3:38:27 PM,544876.2196,4809562.639
9391,234,10/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22959,213,VANIER DR,39040,,,200,1953,CI,N,3efbe298-4355-438c-bd59-89e4b8e64450,DAVIDV,12/15/2011 3:38:26 PM,543566.7177,4808299.7214
9392,400,2/2/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10052,30,KENNETH AVE,21030,,,150,1958,CI,Y,9ec0468b-9fd6-4aa4-90c1-4d86b0df5a0f,DAVIDV,12/15/2011 3:38:26 PM,544238.0396,4809739.8624
9393,689,1/2/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15086,94,QUEENSTON DR,31890,,,150,1966,CI,Y,2d262fd2-17bb-4245-bb3e-ba15abda614b,DAVIDV,12/15/2011 3:38:27 PM,545326.8387,4811877.2078
9394,244,1/6/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13155,93,WILFRED AVE,43210,,,150,1953,CI,Y,73675f73-4256-402a-9bc7-24dc41dd6c45,DAVIDV,12/15/2011 3:38:26 PM,544294.0098,4809570.5939
9395,516,1/25/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12094,113,FLORENCE AVE,14700,,,,,,N,d3dfc28b-57d7-442a-9691-e90c6f6f6f12,DAVIDV,10/25/2021 9:27:21 AM,545768.6528,4808957.409
9396,901,5/10/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8727,74,HAZELGLEN DR,18310,,,300,1969,DI,Y,4cee6835-2229-4781-bffa-905f1a5574d4,DAVIDV,12/15/2011 3:38:27 PM,538384.7279,4809755.6814
9397,1432,12/29/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21815,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20908,34,WARREN RD,40470,,,150,1988,DI,Y,81db4fdc-03df-48fe-a8c8-67c08cf982d9,DAVIDV,12/15/2011 3:38:28 PM,539253.5209,4808725.7664
9398,955,2/8/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5420,24,AUTUMN HILL CRES,1190,,,150,1973,DI,Y,b208cc2b-0f1d-44d5-a5a5-30ec18c5ef4b,DAVIDV,12/15/2011 3:38:27 PM,538018.7385,4807840.2932
9399,273,6/24/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8648,24,SANDRA AVE,33920,,,150,1954,CI,N,a3396024-bd9c-48b9-968b-8c9ce8e1e33f,DAVIDV,12/15/2011 3:38:26 PM,539808.7432,4810082.8179
9400,1430,12/24/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21773,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9992,355,GREENFIELD AVE,94706,,,150,1954,CI,Y,94655cad-297b-4981-9cc1-a9129353f15c,DAVIDV,12/15/2011 3:38:28 PM,544424.7755,4808425.6675
9401,1654,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11602,,LANSDOWNE BLVD,97984,,,150,2016,PVC,N,40375b2c-2510-41ed-9397-1f9708c5cd1b,DAVIDV,12/15/2011 3:38:26 PM,541225.5372,4809803.5236
9402,727,1/30/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,,SHIRLEY AVE,32900,,,300,1960,CI,Y,706c1a58-3171-435a-a96c-f0daf68144e1,DAVIDV,12/15/2011 3:38:27 PM,543184.5849,4812669.4044
9403,1046,5/1/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22392,,KING ST E,12950,,,150,1981,DI,Y,f62f7f06-47be-4b93-a3da-9e526d0d7ec6,DAVIDV,12/15/2011 3:38:27 PM,547042.562,4808155.9892
9404,38,3/5/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9226,534,CHARLES ST E,6710,,,100,1922,CI,N,e595080f-2619-4212-8bc5-b1af3787fafb,DAVIDV,12/15/2011 3:38:26 PM,542601.6216,4810005.196
9405,421,11/28/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10951,26,TRAYNOR AVE,38190,,,,,,N,e4258bf1-4e31-46c6-82aa-439b743722ff,DAVIDV,12/15/2011 3:38:26 PM,544907.8978,4808418.4335
9406,1010,1/1/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13107,73,BRIDGE ST E,444,,,,,,N,3a0174c9-8cc9-487b-8d91-d16b05f0b4ea,DAVIDV,12/15/2011 3:38:27 PM,542435.3747,4814183.7897
9407,798,2/20/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20767,60,HUNTLEY CRES,20090,,,150,1966,CI,Y,b4d4db10-3121-4b47-9987-f3dea4eab8c5,DAVIDV,12/15/2011 3:38:27 PM,537915.1708,4810694.4656
9408,562,11/15/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12376,99,LANG CRES,23470,,,150,1961,CI,N,fb8af23b-5746-4c95-a032-f914ef9b4e72,DAVIDV,12/15/2011 3:38:27 PM,541151.3527,4813780.0854
9409,408,12/17/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22914,111,LYNDHURST DR,24610,,,150,1958,CI,Y,9ab4ea81-744f-4059-bdee-2d990994ff59,DAVIDV,12/15/2011 3:38:26 PM,543804.2321,4810959.1312
9410,68,11/30/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20880,647,STIRLING AVE S,36250,,,,,,N,605346d2-db4d-45ab-a2f7-4986a183bc37,DAVIDV,12/15/2011 3:38:26 PM,540768.8522,4808944.4601
9411,507,12/9/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6412,75,NINE PINES RD,27810,,,150,1960,CI,Y,746afcf4-9713-4803-ba5f-8e6a9326dfd5,DAVIDV,12/15/2011 3:38:27 PM,539734.9847,4807213.0966
9412,911,2/8/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21148,391,WESTWOOD DR,94896,,,300,1969,DI,Y,d8f1aa58-ab72-4238-b678-b8e4d0d618c0,DAVIDV,12/15/2011 3:38:27 PM,537299.99,4810041.3503
9413,1302,1/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,7b806d9b-685b-48bc-a464-226b4b53a2e1,DAVIDV,12/15/2011 3:38:28 PM,543629.0384,4809701.1112
9414,1343,1/18/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3501,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11523,6,HOFFMAN ST,19660,,,150,1956,CI,N,216bfbbf-9e6f-46fc-8096-6bc12cb2b03d,DAVIDV,12/15/2011 3:38:28 PM,542304.1934,4808860.7835
9415,730,7/6/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,602405,,BLEAMS RD,87366,,,1200,1989,CPP,Y,f0c15b30-d17e-4402-8324-0858a5c8c169,DAVIDV,12/15/2011 3:38:27 PM,538558.7392,4805201.3296
9416,1682,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11395,6,PATTANDON AVE,63500,,,,,,N,4774bced-3b3a-4465-82f7-58ec4af4a7ba,DAVIDV,12/15/2011 3:38:26 PM,541808.328,4809178.1956
9417,116,12/1/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13068,42,LANG CRES,24410,,,150,1948,CI,N,9e071bc4-4bdb-4f68-94ac-374189ef24d7,DAVIDV,12/15/2011 3:38:26 PM,541399.939,4813980.5686
9418,1420,12/13/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21096,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10756,38,HANSON AVE,18000,,,200,1967,CI,Y,41968464-b016-4629-bbdb-ad9adf4b41ce,DAVIDV,12/15/2011 3:38:28 PM,542630.3234,4808166.2546
9419,1003,12/7/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603815,31,SHIRLEY AVE,34890,,,300,1979,DI,Y,fdeb3d80-a723-4e44-9730-68cfb479e4f1,DAVIDV,12/15/2011 3:38:27 PM,543271.3639,4812715.1594
9420,815,11/6/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13210,58,WAYNE DR,40750,,,,,,N,7bc503de-7f1a-4cd8-9e79-96688248f6e9,DAVIDV,12/15/2011 3:38:27 PM,545376.8722,4810499.076
9421,778,1/4/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15927,61,LORRAINE AVE,5630,,,200,1966,DI,Y,178f8412-0c99-420b-9b4d-c5265d919538,DAVIDV,12/15/2011 3:38:27 PM,544732.1233,4811865.9412
9422,667,10/20/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8736,103,GAGE AVE,76485,,,600,2009,HDPE,N,55fcdd33-04a9-4e41-b23d-d6698797df66,DAVIDV,12/15/2011 3:38:27 PM,539439,4810753
9423,611,12/15/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6219,26,CYPRUS DR,8800,,,150,1960,CI,Y,62df1a52-3685-4fbe-ac5a-c957fdfb852a,DAVIDV,12/15/2011 3:38:27 PM,539526.7469,4808483.376
9424,308,2/22/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70030,30,BURN PL,5110,,,100,1955,CI,Y,132e22e1-b1cc-44de-802d-99e6f75da61f,DAVIDV,12/15/2011 3:38:26 PM,539844.6764,4809877.039
9425,83,8/14/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8894,20,STEWART ST,36040,,,,,,N,a73f4e04-7491-484d-827e-4c4619901d6b,DAVIDV,12/15/2011 3:38:26 PM,540069.8508,4811037.7296
9426,746,2/23/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12573,100,BLOOMINGDALE RD,62550,,,300,1964,CI,Y,fb2daac1-1521-406c-a184-25590fccdaa5,DAVIDV,12/15/2011 3:38:27 PM,542699.0997,4814585.9471
9427,1337,1/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3304,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10129,,OTTAWA ST N,29230,,,,,,N,1200812c-6a28-4754-898d-98c116b77c35,DAVIDV,12/15/2011 3:38:28 PM,543307.4002,4810375.2055
9428,1330,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,,,0,,,,,,N,54d89f5a-f3c7-4a9f-9a64-80a6696ff96b,DAVIDV,12/15/2011 3:38:28 PM,534552.3803,4810209.6512
9429,209,1/9/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10953,417,GREENFIELD AVE,17380,,,,,,N,9446f21f-cde3-4df3-a009-4b5cccf06152,DAVIDV,12/15/2011 3:38:26 PM,544616.5131,4808343.1452
9430,361,12/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12661,1085,GUELPH ST,59960,,,150,1957,CI,N,3fb91e1f-3c73-4707-84d5-98d647bed465,DAVIDV,12/15/2011 3:38:26 PM,542650.9163,4813000.5188
9431,168,1/3/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,23,OTTAWA ST N,29200,,,,,,N,7e1c2680-789e-46f7-a89c-fe585537c86b,DAVIDV,12/15/2011 3:38:26 PM,542900.9437,4810135.3689
9432,657,6/11/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9945,92,KENWOOD DR,21220,,,150,1964,CI,Y,3f15905e-e500-48f6-9ce7-6c5c6d6ae840,DAVIDV,12/15/2011 3:38:27 PM,543894.4776,4811404.3336
9433,372,11/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8861,88,ABERDEEN RD,270,,,150,1958,CI,Y,705a693c-0bf8-483d-8270-383917fd65f9,DAVIDV,12/15/2011 3:38:26 PM,538158.8784,4810953.2934
9434,579,11/19/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6131,523,FOREST HILL DR,14840,,,200,1962,CI,Y,66d5861b-4ef1-4a78-bf35-6ecce990d151,DAVIDV,12/15/2011 3:38:27 PM,539003.9063,4808283.777
9435,996,5/5/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9144,27,GRAYWOOD CRT,17080,,,150,1977,DI,Y,83b07c8c-63e3-472c-9221-cb3e75cf2edb,DAVIDV,12/15/2011 3:38:27 PM,540707.1996,4806729.3902
9436,758,2/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10776,54,GLENWOOD DR,16670,,,150,1965,CI,Y,81ceb64d-525c-4acf-b2b6-617f1be9fc29,DAVIDV,12/15/2011 3:38:27 PM,545009.3043,4809747.795
9437,892,7/5/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,7132ba98-fd23-4711-9662-83011d9e1be9,DAVIDV,12/15/2011 3:38:27 PM,538210.5115,4809829.27
9438,1342,1/16/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3476,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12118,54,MORGAN AVE,27310,,,450,1961,CI,Y,a24fed72-685f-4b29-bf07-a92022f1856a,DAVIDV,12/15/2011 3:38:28 PM,545906.4734,4808715.5417
9439,1188,1/21/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,188287,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12095,81,FLORENCE AVE,14690,,,,,,N,8f7e6f38-f50d-4983-ba6f-459082b4a2f6,DAVIDV,10/25/2021 9:28:53 AM,545687.3586,4808891.9184
9440,739,10/15/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11614,14,HUGO CRES,20030,,,150,1963,CI,N,83e8b58a-8a84-4a54-a220-c4cb83e4be29,DAVIDV,12/15/2011 3:38:27 PM,541231.9084,4808893.4314
9441,290,10/22/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70018,190,BRANDON AVE,4040,,,150,1955,CI,Y,93a035e6-87ae-4ec2-a725-fa9ae423e2b1,DAVIDV,12/15/2011 3:38:26 PM,538693.5805,4810566.8185
9442,745,5/30/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13126,28,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,e3d90f53-f055-4580-a2eb-421dee060c1b,DAVIDV,12/15/2011 3:38:27 PM,542318.0981,4814399.8318
9443,319,1/20/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8612,223,CLAREMONT AVE,7310,,,150,1956,CI,Y,584a07ea-56cb-41a8-ad6b-066db90b6c02,DAVIDV,12/15/2011 3:38:26 PM,538419.9805,4810991.0422
9444,552,1/6/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6236,14,SWEETBRIAR DR,37230,,,150,1961,CI,Y,e41a78d4-69a7-4ce0-892d-83224644cb56,DAVIDV,12/15/2011 3:38:27 PM,540041.8376,4808106.35
9445,1140,7/16/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,178454,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10390,,SEREDA RD,97172,,,300,2015,PVC,N,6d6bf459-f5b9-40ad-8143-f7e989fcf81e,DAVIDV,12/15/2011 3:38:27 PM,542100.396,4813351.873
9446,699,10/25/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13177,10,CARNABY CRES,5510,,,150,1967,CI,Y,fcb2f694-47e0-4512-bd18-183233518756,DAVIDV,12/15/2011 3:38:27 PM,545496.3109,4811156.4974
9447,1060,1/21/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168757,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10586,448,ST LEGER ST,23740,,,150,1952,CI,Y,92553933-3501-40e2-b9c3-be7d2f292e83,DAVIDV,12/15/2011 3:38:27 PM,541057.7747,4812982.7397
9448,1269,12/3/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11317,67,CEDAR ST N,68664,,,300,2000,PVC,N,93862135-07f3-47dd-8080-bac89ffec282,DAVIDV,12/15/2011 3:38:27 PM,541920,4810814
9449,424,7/29/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10031,82,WILSON AVE,43480,,,200,1958,CI,Y,87e7cd25-7cbd-4aaf-94eb-e7aee5a0b466,DAVIDV,12/15/2011 3:38:26 PM,543938.3519,4808568.7357
9450,12,5/24/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11145,7,HERMIE PL,66280,,,50,2001,PVC,N,4f6fed0c-a9a7-4e52-86ec-5d7bcde37be2,DAVIDV,12/15/2011 3:38:26 PM,541670,4811573
9451,984,6/20/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6390,387,WESTMOUNT RD E,42630,,,300,1968,DI,Y,c4457de7-4092-46fd-a558-8f420f1c54b6,DAVIDV,12/15/2011 3:38:27 PM,540209.2215,4807985.2153
9452,674,1/26/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23231,14,TECUMSEH CRES,37550,,,150,1965,CI,Y,c8ae52e6-6815-4ccb-9a37-a39a6b9a5327,DAVIDV,12/15/2011 3:38:27 PM,545144.9513,4811771.214
9453,1232,10/25/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,202889,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23158,55,EASTWOOD DR,11160,,,150,1967,CI,Y,d2da5642-87f2-44ab-933e-b69f49df2613,DAVIDV,12/15/2011 3:38:27 PM,544517.0424,4810395.4479
9454,302,2/4/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13316,159,PLYMOUTH RD,76727,,,150,2010,PVC,N,e7279719-da6f-49b1-9b26-902a52d3410d,DAVIDV,12/15/2011 3:38:26 PM,543632.8608,4809067.275
9455,1278,8/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,40,INGLESIDE DR,64610,,,150,1970,PVC,Y,513cd268-0395-4ebc-befe-02ed0b548fa6,DAVIDV,12/15/2011 3:38:27 PM,537965.4124,4809781.9137
9456,1349,1/21/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3638,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6310,20,LORNE CRES,24130,,,150,1994,PVC,Y,297b2e4e-5f00-4b77-815d-6e769467f12e,DAVIDV,12/15/2011 3:38:28 PM,541065.5091,4809414.2524
9457,215,1/26/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10737,117,HARBER AVE,18070,,,200,1953,CI,Y,41c87f76-224e-4b99-893e-187b9d99352e,DAVIDV,12/15/2011 3:38:26 PM,543968.4244,4808116.6622
9458,594,3/26/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6515,174,SWEETBRIAR DR,37210,,,150,1962,DI,Y,ad407773-8df6-44aa-a343-2f5ff76b25ca,DAVIDV,12/15/2011 3:38:27 PM,539698.0722,4807778.9453
9459,411,2/3/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15834,91,ROSEMOUNT DR,33410,,,150,1958,CI,Y,0d844fdd-89cb-4118-9327-ffb0b86da9f2,DAVIDV,12/15/2011 3:38:26 PM,543332.6923,4812051.9938
9460,879,5/11/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6560,312,WESTMOUNT RD E,42610,,,150,1958,CI,Y,5ed849c4-6c47-4ea1-bf5e-92e40b8de6ed,DAVIDV,12/15/2011 3:38:27 PM,540084.4411,4808232.1075
9461,14,7/6/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11145,11,HERMIE PL,66280,,,50,2001,PVC,Y,8b2cc223-9eeb-485d-aa88-c13871b425c4,DAVIDV,12/15/2011 3:38:26 PM,541670.5247,4811593.2176
9462,545,2/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9920,276,ROSEMOUNT DR,33450,,,150,1959,CI,Y,63a3eba0-3c46-4f1f-af65-b14482d9f1ca,DAVIDV,12/15/2011 3:38:27 PM,543783.5536,4812207.067
9463,712,1/8/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23179,162,INDIAN RD,20260,,,150,1967,CI,Y,143447cc-8fde-4d9c-ae1b-c17c0b6ff4da,DAVIDV,12/15/2011 3:38:27 PM,545440.3284,4811732.0668
9464,109,6/26/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12586,90,LANG CRES,24390,,,150,1948,CI,N,e99e3389-3c09-445a-8d36-595ef4c93f98,DAVIDV,12/15/2011 3:38:26 PM,541126.4416,4813886.541
9465,503,1/16/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10211,28,HICKSON DR,18690,,,150,1960,CI,Y,adc958b8-5a36-40c8-8e8f-f8424bb11142,DAVIDV,12/15/2011 3:38:27 PM,544545.7336,4810961.8613
9466,252,2/13/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1286,357,UNION BLVD,38560,,,150,1954,CI,Y,381ccc6e-db5e-47df-a1de-5116f50769b9,DAVIDV,12/15/2011 3:38:26 PM,538318.8414,4811071.0559
9467,438,3/2/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6506,204,WESTMOUNT RD E,95396,,,150,1958,CI,Y,05ff521d-814b-4311-a901-38fb76a3bdef,DAVIDV,12/15/2011 3:38:26 PM,539896.9788,4808537.652
9468,809,1/27/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23175,124,QUEENSTON DR,31930,,,150,1966,DI,Y,ae81ff8a-2e37-4e27-8104-a20a2346bf28,DAVIDV,12/15/2011 3:38:27 PM,545405.7832,4811786.7021
9469,591,12/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15777,8,PEACHWOOD CRT,30440,,,150,1962,CI,Y,7443e800-0bc3-4c51-9ace-7302b03f3c5e,DAVIDV,12/15/2011 3:38:27 PM,544141.8094,4812190.7465
9470,1716,1/3/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59037,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15746,203,ROSEMOUNT DR,33440,,,150,1959,CI,Y,010b933e-2bdb-4ea3-8bf5-262d892d71d0,DAVIDV,3/7/2013 12:00:00 AM,543633.7404,4812184.8885
9471,1717,1/3/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59040,,UNKNOWN,AGE,,,,,,,CATEGORY 1,11512,8,HICKSON DR,18700,,,150,1960,CI,N,c55b207b-0310-44da-9a59-4f853a3f4c71,DAVIDV,3/7/2013 12:00:00 AM,544600.1224,4810872.9028
9472,1719,1/9/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59344,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10055,346,PROSPECT AVE,87978,,,150,1953,CI,Y,41d75a1b-aaba-437c-93d6-85cc863a4a7b,DAVIDV,3/7/2013 12:00:00 AM,544299.7874,4809589.3749
9473,1720,1/10/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59507,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,6282,126,WARREN RD,40440,,,150,1988,CI,Y,8410681e-39a8-4724-a491-9e4f0487fae4,DAVIDV,3/7/2013 12:00:00 AM,539514.4613,4808584.474
9474,1721,1/11/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,59520,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,22914,127,LYNDHURST DR,24610,,,150,1958,CI,Y,c04d3963-5528-43b5-8e23-ee8d485acd47,DAVIDV,3/7/2013 12:00:00 AM,543814.8694,4811012.0884
9475,63,12/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11727,311,SIMEON ST,133934,,,300,2015,PVCO,N,87d7ff4f-1103-48a5-aaf3-8001e94614ad,DAVIDV,12/15/2011 3:38:26 PM,542618.4199,4810556.504
9476,129,1/12/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10877,403,OTTAWA ST S,29680,,,,,,N,ddbc6131-ae24-44dd-9e7a-bef2a3de8542,DAVIDV,12/15/2011 3:38:26 PM,542151.7449,4808978.7115
9477,322,2/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22973,171,CLARK AVE,7390,,,150,2008,PVC,N,73ef7a16-883e-4998-933a-c65fb6d7d927,DAVIDV,12/15/2011 3:38:26 PM,543877.0645,4808050.9747
9478,1363,2/6/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,4396,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6161,46,GLEN AVON CRES,16540,,,150,1970,DI,Y,c361f652-b744-403c-af9f-cc6096a15f74,DAVIDV,12/15/2011 3:38:28 PM,539004.2979,4807440.5617
9479,1002,11/24/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13056,5,HILLCREST CRT,19490,,,150,1981,DI,Y,25dc93fd-7989-4390-b815-4d6089eb5794,DAVIDV,12/15/2011 3:38:27 PM,541850.7483,4814699.5157
9480,1043,8/11/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21865,1575,HOMER WATSON BLVD,58640,,,200,1995,PVC,Y,d5691a8b-cd71-42af-8fea-313006b05a03,DAVIDV,12/15/2011 3:38:27 PM,545143.1585,4805361.8954
9481,812,2/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23116,58,TUPPER CRES,86282,,,150,1966,CI,Y,a34bad46-e6ce-4c48-8bcf-80740a38b318,DAVIDV,12/15/2011 3:38:27 PM,545007.5814,4812441.7815
9482,212,1/30/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9843,26,GRIFFIN AVE,77106,,,150,2012,PVC,N,96caa6d2-c316-4140-9b1d-06d8efadcfa5,DAVIDV,12/15/2011 3:38:26 PM,543021.3232,4810946.1703
9483,1272,5/22/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6666,85,WEBER ST W,69510,,,300,2003,PVC,N,08e04ca3-1da3-4b3d-be4e-262b349085b9,DAVIDV,12/15/2011 3:38:27 PM,541079,4811355
9484,896,1/13/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6362,14,ELMSDALE DR,90496,,,200,1969,CI,Y,c77b38cf-af7b-4ef4-b488-6040d6f5a82d,DAVIDV,12/15/2011 3:38:27 PM,540764.1898,4807981.729
9485,496,2/7/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,46,FOURTH AVE,133988,,,150,2017,PVC,N,3c1ef484-8bb9-475c-95a7-943853210bdd,DAVIDV,12/15/2011 3:38:27 PM,544247.4484,4809098.9353
9486,563,1/31/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22203,48,CENTREVILLE ST,6230,,,150,1962,CI,N,3b9a600e-19f0-418c-8f14-1ec1c66586f2,DAVIDV,12/15/2011 3:38:27 PM,545795.4435,4808716.855
9487,1689,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6985,448,LANCASTER ST W,61806,,,450,1968,DI,Y,54e2fd47-6276-4cca-b8ca-aa4dcf5e854d,DAVIDV,12/15/2011 3:38:26 PM,541698.3024,4813467.4276
9488,1283,11/15/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,52,INGLESIDE DR,64610,,,150,1970,PVC,Y,d4412bab-a446-469f-9a10-491f570dbb3f,DAVIDV,12/15/2011 3:38:27 PM,537935.6722,4809767.3226
9489,1398,7/31/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11604,114,MADISON AVE S,69383,,,150,2008,PVC,Y,5ff1f653-0cef-48ab-b58f-f0692ce0b646,DAVIDV,12/15/2011 3:38:28 PM,541687.6933,4810218.3827
9490,775,3/31/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15908,375,CARSON DR,5610,,,200,1966,DI,Y,fe13e07e-32da-4306-87e9-d32a3492d367,DAVIDV,12/15/2011 3:38:27 PM,544612.4015,4812025.7716
9491,259,12/10/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11171,278,HARTWOOD PL,18160,,,100,1954,CI,Y,3eb97be2-c95f-4bdb-80b4-3e46a8afb591,DAVIDV,12/15/2011 3:38:26 PM,540491.8649,4812623.7376
9492,519,10/3/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20916,122,SPRINGBANK CRES,35630,,,150,1960,CI,Y,3727be53-218b-490e-9089-fa95bb8084b3,DAVIDV,12/15/2011 3:38:27 PM,539492.9685,4808693.0658
9493,1396,7/16/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,13582,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8674,24,DALEGROVE DR,8870,,,150,1972,DI,Y,47060ba9-d5c8-4613-8924-49284e2b62f4,DAVIDV,12/15/2011 3:38:28 PM,538173.9513,4809834.951
9494,1205,3/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189750,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9845,285,PANDORA AVE N,133122,,,150,2016,PVC,N,9d7bfcfd-66c6-49d9-a2bc-bf97f2fca096,DAVIDV,12/15/2011 3:38:27 PM,542918.4393,4810980.6169
9495,575,1/8/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21651,,FISCHER HALLMAN RD,71140,,,450,2004,PVC,N,639700fa-cfff-4fce-9e4b-1afce446d8aa,DAVIDV,12/15/2011 3:38:27 PM,541023,4804737
9496,837,10/18/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13178,134,HOLBORN DR,19720,,,150,1967,DI,Y,87645583-ec62-4f8f-ada4-59b8742c04eb,DAVIDV,12/15/2011 3:38:27 PM,545500.0277,4811111.163
9497,608,2/15/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6232,76,BIRCHCLIFF AVE,2860,,,150,1963,CI,Y,571e8b5e-705e-442d-be63-cb7e77373f48,DAVIDV,12/15/2011 3:38:27 PM,539305.4173,4808109.3001
9498,348,12/12/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9996,238,FRANKLIN ST S,15440,,,0,1957,CI,N,9d6e0ed2-3e52-4700-8d2d-e66db8d13d30,DAVIDV,12/15/2011 3:38:26 PM,544320.7061,4808453.184
9499,964,12/20/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1260,545,BELMONT AVE W,88872,,,300,1974,DI,Y,d4db5171-aa45-4484-a92f-fe09961b78ca,DAVIDV,12/15/2011 3:38:27 PM,539131.6065,4810981.0391
9500,51,2/10/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6867,58,MADISON AVE N,73850,,,300,2006,PVC,N,54b19908-b83a-4962-b725-c896532149e4,DAVIDV,12/15/2011 3:38:26 PM,542015,4810758
9501,972,11/26/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6142,149,UPLANDS DR,38850,,,150,1974,CI,Y,3a92973d-975a-436c-a263-ee8dcba6be92,DAVIDV,12/15/2011 3:38:27 PM,539027.0451,4807986.8188
9502,658,1/13/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10229,14,CHRISTINE CRES,7190,,,150,1964,CI,Y,3e87cb31-44cd-40c8-a13e-f21179598d6c,DAVIDV,12/15/2011 3:38:27 PM,544501.77,4811594.1981
9503,517,1/20/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12094,125,FLORENCE AVE,14700,,,,,,N,3bef326f-1ec8-4b6f-a363-2f4bf4666651,DAVIDV,10/25/2021 9:27:21 AM,545793.7715,4808977.9673
9504,565,11/29/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6518,393,VILLAGE CRES,40140,,,150,1962,CI,Y,4f25964e-23d6-45db-82f0-9c5f94bf11dd,DAVIDV,12/15/2011 3:38:27 PM,539646.6394,4807934.4791
9505,1644,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13226,100,KENNETH AVE,21040,,,150,1958,CI,Y,6a4ca30f-4960-4970-97f0-1e2dfc0a061c,DAVIDV,12/15/2011 3:38:26 PM,544368.5812,4809887.9489
9506,676,6/8/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10808,105,BRADLEY DR,3990,,,150,1965,CI,Y,878c14be-0aee-4dcf-8eb5-746b768722a9,DAVIDV,12/15/2011 3:38:27 PM,545056.5854,4810377.4832
9507,214,3/12/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9843,30,GRIFFIN AVE,77106,,,150,2012,PVC,N,1c2234d4-2bd2-41ad-9c5e-0d36a4c3f7a8,DAVIDV,12/15/2011 3:38:26 PM,543035.8284,4810953.3303
9508,894,12/1/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,9eb39880-dc9e-4e49-b379-5c02c57c15ff,DAVIDV,12/15/2011 3:38:27 PM,538191.4351,4809819.7011
9509,281,12/24/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9879,284,STIRLING AVE N,97074,,,150,2013,PVC,N,fe876689-73b9-415d-8e12-39a9a59d2164,DAVIDV,12/15/2011 3:38:26 PM,543088.6178,4810883.8871
9510,1048,10/18/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10598,90,MAPLEWOOD PL,25250,,,150,1953,CI,Y,cba25b93-7432-41d3-96fc-d79d8934dae8,DAVIDV,12/15/2011 3:38:27 PM,541047.5032,4813264.3876
9511,393,2/5/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6243,48,FARMBROOK PL,14020,,,100,1958,DI,Y,3d11e2be-142a-457e-a968-2f5b922d32ba,DAVIDV,12/15/2011 3:38:26 PM,540179.0256,4808493.6577
9512,334,10/31/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10104,351,VANIER DR,69124,,,200,2008,PVC,N,dea259a1-5f4f-4761-86dc-82fb48593754,DAVIDV,12/15/2011 3:38:26 PM,543863,4807869
9513,919,8/23/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20506,255,WESTWOOD DR,42930,,,300,1971,DI,Y,d7d37231-f5aa-40f8-8a33-452450eeaa73,DAVIDV,12/15/2011 3:38:27 PM,537750.3266,4810114.289
9514,950,1/18/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6341,1178,QUEENS BLVD,96080,,,150,1949,CI,Y,0fa89401-d0b4-4c45-ab70-aa06bfdfe9bc,DAVIDV,12/15/2011 3:38:27 PM,539830.049,4809160.1115
9515,107,12/12/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13068,26,LANG CRES,23480,,,150,1948,CI,N,c7614a5d-9c62-4ceb-a753-086f8229a388,DAVIDV,12/15/2011 3:38:26 PM,541507.2978,4813984.5677
9516,763,1/26/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11559,120,MONTCALM DR,26970,,,200,1965,CI,Y,bcf8fed6-15b9-4a20-8c2e-d21874876dd8,DAVIDV,12/15/2011 3:38:27 PM,545140.0621,4811524.0865
9517,1658,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70078,529,HIGHLAND RD E,134092,,,300,1964,CI,Y,6d0260a3-eebf-45ba-8b37-8fb8734bd2b8,DAVIDV,12/15/2011 3:38:26 PM,541552.1722,4808615.7862
9518,1025,6/1/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12098,11,CRESTVIEW PL,8630,,,300,1989,DI,Y,6f01f8dd-0cd3-492c-9463-8e180e01e0c4,DAVIDV,12/15/2011 3:38:27 PM,546010.5625,4814128.7059
9519,1675,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6610,68,COURTLAND AVE E,78018,,,150,2011,PVC,Y,543e24ce-1815-469a-a7be-d62fabeb3534,DAVIDV,12/15/2011 3:38:26 PM,541213.6587,4810348.9716
9520,782,1/6/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20727,38,CECILE DR,5830,,,150,1966,DI,Y,f1a54861-486a-4c8e-9932-3642f1ad5e54,DAVIDV,12/15/2011 3:38:27 PM,539240.8541,4809004.29
9521,19,5/16/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7052,83,VICTORIA ST N,68811,,,600,2008,PVC,N,903dcbcb-b1d0-491a-9854-df4cfd760bd2,DAVIDV,12/15/2011 3:38:26 PM,540875,4811409
9522,969,8/27/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6524,68,ROSENEATH CRES,33470,,,150,1974,DI,Y,0acd7335-5536-4808-ab6c-492f201f2f07,DAVIDV,12/15/2011 3:38:27 PM,541198.8878,4807231.8792
9523,94,3/14/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1320,62,DUCHESS AVE,98274,,,150,2016,PVC,N,7ff64268-3a6d-459c-920f-1b7f8917e049,DAVIDV,12/15/2011 3:38:26 PM,538928.7268,4810932.5356
