OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
9524,574,12/6/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6143,366,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,b8b154f2-4b0c-4b8c-9ede-4397a78ac455,DAVIDV,12/15/2011 3:38:27 PM,539048.3873,4807845.4523
9525,773,11/18/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8719,45,INWOOD DR,20430,,,150,1966,CI,Y,dbffb54b-26c4-41b8-a2bf-610fcdc21bb5,DAVIDV,12/15/2011 3:38:27 PM,538207.0232,4810546.063
9526,179,11/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10780,66,ARLINGTON BLVD,900,,,150,1953,CI,Y,0a8c2f98-99cb-485b-93a6-7fdfd1ef83f7,DAVIDV,12/15/2011 3:38:26 PM,544877.9191,4809237.0553
9527,405,12/3/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22904,63,LYNDHURST DR,24600,,,150,1958,CI,Y,6d0999cf-9e4f-423d-8498-66bd3ef45330,DAVIDV,12/15/2011 3:38:26 PM,543728.4823,4810846.6806
9528,1211,3/15/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190154,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,604222,196,RIVERBEND DR,32880,,,200,1962,CI,Y,f7f0932d-0ffb-48e0-8491-924ef8a1b739,DAVIDV,12/15/2011 3:38:27 PM,542951.8145,4812951.5419
9529,818,1/13/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20776,143,WESTWOOD DR,43000,,,300,1966,CI,Y,f0462c57-fa86-45dc-b8de-e4fdd2f6e8f8,DAVIDV,12/15/2011 3:38:27 PM,538014.6119,4810360.2503
9530,762,2/14/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11559,115,MONTCALM DR,26970,,,200,1965,CI,Y,23bbf867-1407-4138-ab8a-3dfe0b76103b,DAVIDV,12/15/2011 3:38:27 PM,545136.0288,4811531.7522
9531,958,7/29/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9592,330,TRILLIUM DR,38270,,,300,1973,DI,Y,e7ee5a0b-fcef-4c7f-9be0-f067569e365f,DAVIDV,12/15/2011 3:38:27 PM,543345.9476,4805600.1327
9532,363,12/22/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11738,55,HOFFMAN ST,19630,,,150,1957,CI,Y,13e23d09-7ca1-47ad-b9a7-60f8b805601f,DAVIDV,12/15/2011 3:38:26 PM,541922.3888,4808936.5499
9533,1257,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2298,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6612,55,QUEEN ST S,31580,,,300,1984,DI,Y,e998fea9-ce69-4042-a3e8-e248abad5e38,DAVIDV,12/15/2011 3:38:27 PM,541281.938,4810811.7899
9534,99,1/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6450,43,ST CLAIR AVE,35730,,,,,,N,134284c5-690d-42cb-b3fc-6211d4910b57,DAVIDV,12/15/2011 3:38:26 PM,540820.68,4809482.8928
9535,275,7/22/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8648,36,SANDRA AVE,33920,,,150,1954,CI,N,2df5fc20-32b7-4bb9-86c8-fcaac3080a6a,DAVIDV,12/15/2011 3:38:26 PM,539779.6129,4810068.2419
9536,1200,2/15/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189351,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,606029,33,LINWOOD AVE,77416,,,150,2011,PVC,N,b2939c5d-cc7a-4ccf-ade7-289308c4410a,DAVIDV,12/15/2011 3:38:27 PM,539890.7546,4811687.507
9537,17,2/12/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6859,173,WEBER ST E,40900,,,,,,N,44ca38cd-219f-4854-852a-b3ab236a4b45,DAVIDV,12/15/2011 3:38:26 PM,542213.534,4810671.2056
9538,1355,1/28/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3951,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6584,852,STIRLING AVE S,90738,,,150,1948,CI,Y,2b5e001a-4592-4c81-94c0-0b519d401372,DAVIDV,12/15/2011 3:38:28 PM,540864.3969,4808252.7633
9539,22,12/24/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11604,136,MADISON AVE S,69383,,,150,2008,PVC,N,fd4d5f06-0597-4b12-8026-71f3baa73080,DAVIDV,12/15/2011 3:38:26 PM,541617,4810176
9540,231,10/25/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13297,126,THIRD AVE,37770,,,150,1953,CI,N,c04cbb6c-6724-4b45-af85-94b0096e5063,DAVIDV,12/15/2011 3:38:26 PM,544053.0006,4808899.2913
9541,1070,1/27/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169026,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,10043,346,PROSPECT AVE,31170,,,150,1954,CI,Y,54b63686-43eb-485e-b7fa-ec66bd5e86c2,DAVIDV,12/15/2011 3:38:27 PM,544317.405,4809579.4446
9542,136,12/25/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7020,242,BREITHAUPT ST,76156,,,300,2008,PVC,N,fdb42417-bcc2-4a43-842c-5b4c667cd48a,DAVIDV,12/15/2011 3:38:26 PM,541337,4811764
9543,1294,2/18/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9854,89,PANDORA AVE N,78514,,,150,2012,PVC,N,3d29f1f8-2369-49e0-b148-d77e12e73b8e,DAVIDV,12/15/2011 3:38:27 PM,542353,4810677
9544,1017,2/17/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11693,51,BORDEN AVE S,3880,,,150,1925,CI,Y,7f51fc19-c004-4e22-b8bc-e2e9191f6991,DAVIDV,12/15/2011 3:38:27 PM,542557.8373,4810089.4107
9545,230,2/21/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9987,171,SIXTH AVE,35140,,,150,1953,CI,Y,ffeca251-1026-427f-a870-f5e44a09d819,DAVIDV,12/15/2011 3:38:26 PM,544310.266,4808682.1537
9546,466,12/29/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20774,10,WESTGATE WALK,42050,,,150,1959,CI,Y,64eba325-f172-4ae3-b28c-c9695f5cbb44,DAVIDV,12/15/2011 3:38:26 PM,537893.4869,4810988.7551
9547,772,11/18/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15862,80,QUEENSTON CRES,31880,,,150,1966,CI,Y,d4fb09c0-a77b-417a-a401-8a114f796277,DAVIDV,12/15/2011 3:38:27 PM,545435.3745,4811902.0466
9548,256,2/2/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22945,60,GERARD AVE,16150,,,150,1954,CI,Y,50b127fb-c7bf-422d-874d-23cd77e31a2a,DAVIDV,12/15/2011 3:38:26 PM,544399.2977,4808052.1165
9549,1377,3/10/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,6251,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1286,349,UNION BLVD,38560,,,150,1954,CI,Y,99cbb6d2-1926-4893-9825-5cd33de0ffaf,DAVIDV,12/15/2011 3:38:28 PM,538340.0489,4811081.6005
9550,1020,10/30/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11129,46,GORDON AVE,66930,,,150,2001,PVC,Y,d9ac7836-c577-4523-94a8-7ae3727ce812,DAVIDV,12/15/2011 3:38:27 PM,542028.9347,4811477.511
9551,578,12/26/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6130,531,FOREST HILL DR,14830,,,200,1962,CI,Y,a78cdc50-2cc0-4bc3-9d22-afea5f7ec9ab,DAVIDV,12/15/2011 3:38:27 PM,538988.203,4808252.6201
9552,320,1/9/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22973,131,CLARK AVE,7390,,,150,2008,PVC,N,d3c60a73-d225-4607-85e8-d2062134efb8,DAVIDV,12/15/2011 3:38:26 PM,543839.1326,4808161.8684
9553,233,12/19/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22938,229,VANIER DR,83874,,,200,1953,CI,N,01ba2f66-54d3-49bd-a6c1-af41d1c562d1,DAVIDV,12/15/2011 3:38:26 PM,543612.1988,4808243.0145
9554,889,8/21/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8682,62,DALEGROVE DR,8860,,,150,1969,DI,Y,ec573f7d-426c-4d78-a178-18799f26091e,DAVIDV,12/15/2011 3:38:27 PM,538052.3134,4809911.663
9555,315,9/16/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70052,42,CAMDEN PL,5270,,,100,1956,CI,Y,9d23be5e-c743-4ab1-8f73-ad4e53a82c4f,DAVIDV,12/15/2011 3:38:26 PM,543627.4468,4811932.7852
9556,1665,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7010,215,OXFORD ST,29880,,,200,1946,CI,Y,178adf9f-dfa6-4077-9ef8-1757fe88adfc,DAVIDV,12/15/2011 3:38:26 PM,541492.6628,4813442.8217
9557,130,1/9/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10877,419,OTTAWA ST S,29680,,,,,,N,fc600dc5-9980-44c9-aff5-19f91885c42f,DAVIDV,12/15/2011 3:38:26 PM,542137.3985,4808918.4451
9558,188,3/14/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9871,188,BRUCE ST,4900,,,,,,N,55ecd30b-9aed-4833-a704-f41639fbe655,DAVIDV,12/15/2011 3:38:26 PM,543181.0718,4811751.3967
9559,538,3/9/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70335,14,LINTON PL,23980,,,100,1961,CI,Y,4d812c8e-540a-49e4-8a71-a10ba067188e,DAVIDV,12/15/2011 3:38:27 PM,544696.4799,4811178.1199
9560,1015,11/20/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12655,8,SEREDA RD,34340,,,300,1983,DI,Y,dc446a0c-0c40-4d5c-a4ff-5e542c39e8f7,DAVIDV,12/15/2011 3:38:27 PM,542316.7486,4813188.2634
9561,338,3/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20673,50,LAKESIDE DR,133140,,,150,2016,PVC,N,3c0ccb6d-04e0-4da3-86a8-a15985b55681,DAVIDV,12/15/2011 3:38:26 PM,540079.0983,4809139.9892
9562,633,12/13/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12956,58,NELSON AVE,27670,,,150,1964,CI,Y,57c21a5f-5090-4f3c-9342-7ed3368f2b77,DAVIDV,12/15/2011 3:38:27 PM,543124.8953,4814363.8369
9563,1139,7/3/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,177628,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9226,520,CHARLES ST E,6710,,,100,1922,CI,N,97838241-e47b-4aea-8fd7-17cf896b9868,DAVIDV,12/15/2011 3:38:27 PM,542551.6036,4810034.8248
9564,432,11/28/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22901,111,WEDGEWOOD DR,41450,,,150,1958,CI,Y,3f35c725-e31f-48ee-9add-fd4af90e7ae9,DAVIDV,12/15/2011 3:38:26 PM,543695.0911,4811146.8651
9565,693,3/4/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15924,28,QUEENSTON DR,31910,,,150,1966,CI,Y,383d46b6-5592-4a6d-a99c-bda99387a4b3,DAVIDV,12/15/2011 3:38:27 PM,545166.0682,4811956.5892
9566,831,12/30/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10863,836,COURTLAND AVE E,8420,,,,,,N,876d619f-24df-4128-bf84-c52163acec2a,DAVIDV,12/15/2011 3:38:27 PM,543099.8267,4808529.6301
9567,1425,12/15/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21250,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6573,210,GREENBROOK DR,17230,,,200,1957,CI,Y,802e10a0-4678-49ab-bdc2-61c41219bc44,DAVIDV,12/15/2011 3:38:28 PM,540097.908,4808514.2287
9568,857,5/9/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,17bb81ca-bf78-4ba2-9a8b-353bb21c8b5d,DAVIDV,12/15/2011 3:38:27 PM,542932.1482,4808182.7319
9569,1190,1/30/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,188699,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10210,14,YULE PL,44440,,,100,1961,DI,Y,4ae0a7a3-359f-4b6c-b494-1bc6c7b9a0e9,DAVIDV,12/15/2011 3:38:27 PM,544395.7365,4810875.4097
9570,1151,10/30/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,184402,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9382,85,OTTAWA ST S,29630,,,150,1923,CI,N,9e93e22b-6870-4d4e-abf0-5f4c5e427670,DAVIDV,12/15/2011 3:38:27 PM,542598.1254,4809806.2845
9571,888,8/26/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8682,92,DALEGROVE DR,8860,,,150,1969,DI,Y,9c779493-6fa5-4f55-981b-d0ac6a58677f,DAVIDV,12/15/2011 3:38:27 PM,537930.985,4809855.3071
9572,612,3/15/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23115,63,DREGER AVE,10020,,,200,1963,CI,Y,877fe658-a720-47f9-880b-d509c526ac5c,DAVIDV,12/15/2011 3:38:27 PM,544413.047,4810547.8499
9573,1647,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8682,92,DALEGROVE DR,8860,,,150,1969,DI,Y,e4791ffb-8388-44c8-a559-8172ab8ffa1b,DAVIDV,12/15/2011 3:38:26 PM,537926.2096,4809853.0898
9574,1666,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12688,686,VICTORIA ST N,80852,,,200,1950,CI,Y,8bdee28a-323e-4397-8a9b-541537176d5d,DAVIDV,12/15/2011 3:38:26 PM,542695.0374,4812235.6154
9575,346,5/25/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9996,238,FRANKLIN ST S,15440,,,0,1957,CI,N,03ce8964-67ec-467d-9563-de894abed1ca,DAVIDV,12/15/2011 3:38:26 PM,544318.8962,4808448.9739
9576,1076,2/2/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169226,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10950,507,CONNAUGHT ST,63680,,,150,1958,CI,Y,9df1ade7-d068-4c38-8df5-c3e4bc1407c8,DAVIDV,12/15/2011 3:38:27 PM,544907.6961,4808512.8911
9577,1667,1/1/1985 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8865,85,WALTER ST,97716,,,200,2014,PVC,N,95212df8-60e8-419e-aa27-003598afcfa4,DAVIDV,12/15/2011 3:38:26 PM,539976.0163,4811362.342
9578,475,12/24/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11330,311,SPADINA RD E,77368,,,150,2011,PVCO,N,2279496f-627a-4941-ba58-ed4259c1b3b7,DAVIDV,12/15/2011 3:38:26 PM,541273.7969,4809707.4412
9579,1646,1/1/1991 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,26,INGLESIDE DR,64610,,,150,1970,PVC,Y,b1411e23-ceef-4181-9871-5f1c36b7e94c,DAVIDV,12/15/2011 3:38:26 PM,538024.3165,4809809.263
9580,397,2/1/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15766,844,FREDERICK ST,15750,,,200,1958,CI,Y,0fd403ff-279e-405c-9681-e5939ecb4c69,DAVIDV,12/15/2011 3:38:26 PM,543748.3562,4812522.4947
9581,18,1/17/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7052,100,VICTORIA ST N,81374,,,300,2008,PVC,N,be02a4be-f7e0-4757-8f63-ceb227bd2eee,DAVIDV,12/15/2011 3:38:26 PM,540896,4811440
9582,549,11/10/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6395,102,SWEETBRIAR DR,37220,,,150,1961,CI,Y,d9ab98e3-3e2a-4a88-8597-eca60724a129,DAVIDV,12/15/2011 3:38:27 PM,539947.3527,4807900.4007
9583,540,12/23/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70351,35,LYLE PL,24580,,,150,1961,CI,Y,e55ec481-db0e-4dec-9807-6a2f30a8983a,DAVIDV,12/15/2011 3:38:27 PM,544692.0065,4810983.6003
9584,905,7/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8673,158,MARKWOOD DR,86864,,,150,1968,DI,Y,35e6d865-2f95-4d83-8acb-68380896adaf,DAVIDV,12/15/2011 3:38:27 PM,537864.3753,4809968.3794
9585,335,1/13/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10104,364,VANIER DR,86546,,,200,2008,PVC,N,558099b3-d744-4239-a403-6b6018db84f7,DAVIDV,12/15/2011 3:38:26 PM,543940,4807861
9586,750,6/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1257,275,GAGE AVE,82752,,,300,1964,CI,Y,73f6e42b-3c43-4968-b207-2833bc85fd57,DAVIDV,12/15/2011 3:38:27 PM,539003.6035,4810462.4221
9587,1166,12/2/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186005,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12680,221,RIVERBEND DR,32880,,,200,1962,CI,Y,a85d70ce-5ae0-4e1b-bcec-fccdc3c7dc05,DAVIDV,12/15/2011 3:38:27 PM,542909.9265,4813002.9111
9588,481,8/3/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22855,38,CRAY CRES,8600,,,100,1960,CI,Y,0eb99265-8830-48b9-a4a8-9812d7b2f462,DAVIDV,12/15/2011 3:38:26 PM,543509.7936,4810861.327
9589,951,12/2/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,16074,20,PINNACLE DR,30780,,,200,1972,DI,Y,55cce58e-397c-4ad5-b004-15e22a5ce37e,DAVIDV,12/15/2011 3:38:27 PM,547441.867,4804605.4934
9590,167,12/23/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,15,OTTAWA ST N,29200,,,,,,N,1cf89a64-4423-4a6a-8ccf-04731dd859ab,DAVIDV,12/15/2011 3:38:26 PM,542868.7686,4810113.6912
9591,55,1/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20672,103,VISTA CRES,133140,,,150,2016,PVC,N,735ac396-f560-428f-83dd-a9e4a0d578ad,DAVIDV,12/15/2011 3:38:26 PM,540026.8282,4809166.2853
9592,1329,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,,,0,,,,,,N,96d2114a-1e34-439c-8409-a42c298fe957,DAVIDV,12/15/2011 3:38:28 PM,534552.3803,4810209.6512
9593,839,11/15/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12090,204,HOLBORN DR,19760,,,150,1967,DI,Y,a69bf126-d9d9-4e5c-a687-281e30780166,DAVIDV,12/15/2011 3:38:27 PM,545768.8825,4811238.8918
9594,918,7/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20506,259,WESTWOOD DR,42930,,,300,1971,DI,Y,0920dade-b62a-45e9-b748-75415dad0e88,DAVIDV,12/15/2011 3:38:27 PM,537729.9453,4810104.8249
9595,291,1/9/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1245,122,BRANDON AVE,4050,,,150,1955,CI,Y,c2adec84-ce9c-44f5-a410-759e5296d800,DAVIDV,12/15/2011 3:38:26 PM,538893.3127,4810667.8011
9596,626,12/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11567,47,SECORD AVE,34220,,,150,1963,CI,Y,a1548c37-017c-4d55-83fe-d2605f03d229,DAVIDV,12/15/2011 3:38:27 PM,544834.9249,4811133.4343
9597,587,11/30/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6288,448,GREENBROOK DR,76497,,,200,2010,HDPE,N,c75c6aa4-c5cc-4708-b026-37bc51fe15a5,DAVIDV,12/15/2011 3:38:27 PM,539473,4808091
9598,480,2/25/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12096,136,WALKER ST,40340,,,,,,N,b14778da-f895-485a-a2f3-7e690e68d26a,DAVIDV,10/25/2021 9:26:55 AM,545668.6733,4809010.5989
9599,1176,12/26/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186896,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6250,48,VILLAGE RD,85070,,,150,1957,CI,Y,696c2ca0-6635-4504-acfd-f00d5e7ad61f,DAVIDV,12/15/2011 3:38:27 PM,540289.5549,4808385.3837
9600,551,4/28/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6395,82,SWEETBRIAR DR,37220,,,150,1961,CI,Y,50e59233-f29d-48b4-86af-a0af494403a8,DAVIDV,12/15/2011 3:38:27 PM,540012.2619,4807932.0504
9601,1403,10/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,18080,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,NA,NA,0,,,,,,N,f79cd49f-967d-478a-97fc-b4ac000d5d24,DAVIDV,12/15/2011 3:38:28 PM,534552.3803,4810209.6512
9602,359,12/31/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12659,1000,GUELPH ST,17720,,,150,1957,CI,Y,754c66d9-35e4-42d7-8aa8-60ce4882ab84,DAVIDV,12/15/2011 3:38:26 PM,542450.0849,4812914.4625
9603,997,1/17/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11175,285,AHRENS ST W,78074,,,150,1925,CI,N,624bbf1b-6d37-4fdd-bb63-7386e6a22ad8,DAVIDV,12/15/2011 3:38:27 PM,540565.4935,4812423.3144
9604,692,2/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15924,53,QUEENSTON DR,31910,,,150,1966,CI,Y,d0fab368-bc0a-42fe-8799-dcc72ae503e5,DAVIDV,12/15/2011 3:38:27 PM,545214.2153,4811983.7293
9605,509,12/9/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6224,118,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,e6aaebc1-f044-4a96-b85d-9c0b82cb5416,DAVIDV,12/15/2011 3:38:27 PM,539437.3286,4808212.3209
9606,1203,2/24/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189546,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9880,249,MELROSE AVE,76688,,,150,2010,PVC,N,3290a765-2d1e-478f-a068-96d7039021b6,DAVIDV,12/15/2011 3:38:27 PM,542988.523,4811117.474
9607,1092,2/15/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169711,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11604,138,MADISON AVE S,69383,,,150,2008,PVC,N,e84cb333-9caa-4d6f-ab29-a9bc6de176b2,DAVIDV,12/15/2011 3:38:27 PM,541620,4810139
9608,1227,9/7/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,200160,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20982,43,SOUTH DR,35230,,,150,1950,CI,Y,7ec92587-132d-4af7-a885-2d2cdc453518,DAVIDV,12/15/2011 3:38:27 PM,540342.571,4809361.0918
9609,526,12/24/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15728,38,AVON RD,1330,,,200,1961,CI,Y,c1e14bc1-5ce7-4ef0-97ae-3422fce350d9,DAVIDV,12/15/2011 3:38:27 PM,543890.6353,4812485.1531
9610,327,1/14/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11031,196,FRANKLIN ST N,15430,,,300,1956,CI,N,ae354d1c-e17e-446b-849d-8e28376d1a69,DAVIDV,12/15/2011 3:38:26 PM,544846.2345,4809665.7181
9611,102,4/10/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11673,86,JACKSON AVE,20520,,,150,1947,CI,Y,a6b1ea0a-cf35-46cd-a538-9b74f6512404,DAVIDV,12/15/2011 3:38:26 PM,543532.6292,4809885.9972
9612,1195,2/10/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189139,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1286,341,UNION BLVD,38560,,,150,1954,CI,Y,65e10ce3-ad48-468f-af13-1b01b81faa03,DAVIDV,12/15/2011 3:38:27 PM,538347.9594,4811085.5197
9613,930,5/29/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8667,314,HAZELGLEN DR,18250,,,300,1969,DI,Y,69c698b8-0354-4f43-9011-6ce6d7edcd76,DAVIDV,12/15/2011 3:38:27 PM,537641.4187,4809812.0021
9614,780,2/18/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20727,36,CECILE DR,5830,,,150,1966,DI,Y,3b1d4e3c-bd4f-463e-a0af-c1f9f0d7ca32,DAVIDV,12/15/2011 3:38:27 PM,539247.2798,4808991.8341
9615,354,3/24/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6456,17,GREENBROOK DR,17290,,,300,1957,CI,Y,0ddc42e0-b7f4-47bf-b085-269dcad11c28,DAVIDV,12/15/2011 3:38:26 PM,540711.5929,4808616.8587
9616,344,12/18/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13173,55,FIRST AVE,14390,,,150,1957,CI,Y,05c0f3e3-b7b0-4a0f-b402-f6bafce414ef,DAVIDV,12/15/2011 3:38:26 PM,543961.6016,4809180.537
9617,744,4/5/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13095,9,BLOOMINGDALE RD,97354,,,150,2015,PVC,N,777037df-2d45-4d03-8aa8-e4a05959948b,DAVIDV,12/15/2011 3:38:27 PM,542203.0012,4814345.8876
9618,792,2/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23240,60,CONWAY DR,7950,,,,,,N,3ff23b97-1a86-472a-8a2c-39b6cd80eb3d,DAVIDV,12/15/2011 3:38:27 PM,545267.4588,4810737.5661
9619,77,12/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10070,1668,KING ST E,21870,,,100,1937,CI,N,c9d357ab-13aa-4aea-ad36-33bdb34cccc6,DAVIDV,12/15/2011 3:38:26 PM,543554.0116,4809609.9688
9620,585,2/2/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6217,401,FOREST HILL DR,14870,,,200,1962,CI,Y,23a50c79-3a10-4b30-ab84-8320161f0ad4,DAVIDV,12/15/2011 3:38:27 PM,539334.3938,4808461.5874
9621,1415,12/2/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20670,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11523,12,HOFFMAN ST,19660,,,150,1956,CI,N,8ed46320-3957-418b-842b-fdc8e09f1fa3,DAVIDV,12/15/2011 3:38:28 PM,542248.146,4808875.5324
9622,145,2/18/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9880,253,MELROSE AVE,76688,,,150,2010,PVC,N,2a8a2d21-1d92-4c04-b239-398c1d2adb69,DAVIDV,12/15/2011 3:38:26 PM,542995.2619,4811109.0506
9623,306,2/17/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,5f25ee3e-39e6-4be5-851d-143f47eeca15,DAVIDV,12/15/2011 3:38:26 PM,542700.0858,4811784.1152
9624,656,10/1/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6192,56,THORNRIDGE CRES,37810,,,150,1964,CI,Y,9ea6b4d7-c3c3-4abf-a3cc-bd3eb8670db9,DAVIDV,12/15/2011 3:38:27 PM,538867.7207,4808483.6992
9625,1243,11/27/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,204280,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12655,8,SEREDA RD,34340,,,300,1983,DI,Y,446e445a-e419-4271-85c0-18b930fa2373,DAVIDV,12/15/2011 3:38:27 PM,542319.9595,4813184.5336
9626,499,1/24/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,110,FOURTH AVE,133994,,,150,2017,PVC,N,66cfd1e9-4709-4a40-906c-06283e1becbc,DAVIDV,12/15/2011 3:38:27 PM,544175.3762,4808931.02
9627,570,12/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10959,66,CARROL ST,5540,,,150,1962,CI,Y,6f76c78b-fd77-4399-a43b-b9b62ed3dac8,DAVIDV,12/15/2011 3:38:27 PM,544614.471,4808397.6708
9628,822,10/1/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21839,56,BALFOUR CRES,1430,,,150,1967,CI,Y,4032a170-a7c9-41fb-b52e-6ed294171b2d,DAVIDV,12/15/2011 3:38:27 PM,544655.4957,4807808.1044
9629,120,2/7/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10169,,EAST AVE,11060,,,300,1949,CI,N,0cd67af2-1099-452b-abf7-6b5760c2afe4,DAVIDV,12/15/2011 3:38:26 PM,542880.1948,4810774.1154
9630,200,2/1/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10135,28,CLIVE RD,69385,,,150,2008,PVC,N,261448a0-cda6-430d-b09e-b2e386fe5942,DAVIDV,12/15/2011 3:38:26 PM,543582,4810095
9631,492,2/2/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10960,120,DIXON ST,76470,,,150,2010,PVC,N,677ca975-b429-4c9d-a8aa-4b63cad74919,DAVIDV,12/15/2011 3:38:27 PM,543735,4809081
9632,58,10/30/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6880,36,KRUG ST,61530,,,300,2006,PVC,N,a4f67839-80da-45d4-b852-90fb9f8014fb,DAVIDV,12/15/2011 3:38:26 PM,542081,4810950
9633,636,11/25/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13042,134,BLOOMINGDALE RD,3460,,,300,1964,CI,Y,cdf9ba7e-4b39-400f-aa58-02e9e3f84a9a,DAVIDV,12/15/2011 3:38:27 PM,542883.7733,4814673.4007
9634,253,12/15/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9995,295,GREENFIELD AVE,17340,,,150,1956,CI,Y,58ab50b0-732e-41f1-9e9c-b7cdfeb001b5,DAVIDV,12/15/2011 3:38:26 PM,544265.1418,4808494.1486
9635,81,11/2/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10381,355,LANCASTER ST W,23310,,,450,1937,CI,Y,59e1fca4-758f-4902-8d3d-9ae36b3be455,DAVIDV,12/15/2011 3:38:26 PM,541705.5908,4813169.8044
9636,508,1/24/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6412,31,NINE PINES RD,27810,,,150,1960,CI,Y,7d8ea170-cf03-464f-beec-5f7748cd6e85,DAVIDV,12/15/2011 3:38:27 PM,539835.8768,4807305.7453
9637,147,12/19/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11488,259,PANDORA AVE N,133120,,,150,2016,PVC,N,725b2465-0bc3-4468-ac59-e9ecd1ed2cda,DAVIDV,12/15/2011 3:38:26 PM,542853.3467,4810943.5062
9638,850,11/23/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23224,15,OLD YORK CRES,28590,,,150,1967,DI,Y,98630c2b-2948-4a5d-8b2f-7438da991e2a,DAVIDV,12/15/2011 3:38:27 PM,545029.8585,4811542.0299
9639,268,2/14/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13292,39,PLYMOUTH RD,76854,,,150,2010,PVC,N,a6f1377a-5a3e-4a9f-a8dd-dfde5cfed495,DAVIDV,12/15/2011 3:38:26 PM,543581.3655,4809339.5318
9640,413,10/19/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6569,16,SOUTHMOOR DR,35270,,,150,1958,CI,Y,251ee18b-478c-41cb-b237-3e38d0f027fe,DAVIDV,12/15/2011 3:38:26 PM,540831.4051,4808492.2034
9641,115,2/21/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13068,22,LANG CRES,23480,,,150,1948,CI,N,2a07a5ba-6cab-4e73-b730-0c57ad5da458,DAVIDV,12/15/2011 3:38:26 PM,541524.669,4813985.2146
9642,283,1/31/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1283,389,UNION BLVD,38550,,,150,1954,CI,Y,ef8b8d0c-9407-47d8-9eb1-c45f1fd2c598,DAVIDV,12/15/2011 3:38:26 PM,538216.8265,4811020.2962
9643,932,9/7/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5695,101,INGLESIDE DR,20330,,,150,1969,DI,Y,9f5297e1-f1e8-4ed9-91c9-e44e8e82b7c1,DAVIDV,12/15/2011 3:38:27 PM,537799.7134,4809741.9596
9644,926,8/11/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6161,28,GLEN AVON CRES,90576,,,150,1970,DI,Y,4002c0f0-4d69-476b-bb27-782a00e623d8,DAVIDV,12/15/2011 3:38:27 PM,539017.3064,4807524.0857
9645,764,1/21/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15934,12,MONTCALM DR,27000,,,200,1965,DI,Y,09a7e0bb-8e64-404b-ae77-153be24c262f,DAVIDV,12/15/2011 3:38:27 PM,545052.1728,4811961.9273
9646,870,3/24/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10093,1100,COURTLAND AVE E,8460,,,450,1970,DI,Y,44de8016-fadf-4c83-86b2-35d8f2558ce4,DAVIDV,12/15/2011 3:38:27 PM,543551.3502,4807859.7644
9647,807,1/6/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21006,1315,QUEENS BLVD,31720,,,200,1966,DI,Y,ca901b34-6288-48e8-867b-96874a4d8fca,DAVIDV,12/15/2011 3:38:27 PM,539349.7445,4808915.0617
9648,446,12/28/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13138,111,FERGUS AVE,14260,,,,,,N,4fc93fa0-b749-46f4-bd47-d94de187b50d,DAVIDV,12/15/2011 3:38:26 PM,545251.0544,4809222.6194
9649,82,7/25/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8785,21,OAK ST,76590,,,200,2010,PVC,N,9c8feec8-e12e-49b8-9cdf-df98160a78e0,DAVIDV,12/15/2011 3:38:26 PM,540498,4810901
9650,543,1/26/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15834,87,ROSEMOUNT DR,33410,,,150,1958,CI,Y,540e572a-7a5d-4ddc-8de2-0b64617fc4df,DAVIDV,12/15/2011 3:38:27 PM,543314.6725,4812044.0175
9651,117,12/6/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10143,622,WEBER ST E,41000,,,150,1948,CI,Y,742c1b2f-50a1-4f99-883d-6250e97279be,DAVIDV,12/15/2011 3:38:26 PM,543295.498,4810044.0425
9652,779,2/17/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20727,30,CECILE DR,5830,,,150,1966,DI,Y,862990f9-754c-4c14-987b-2ca960dec0fc,DAVIDV,12/15/2011 3:38:27 PM,539250.7802,4808985.049
9653,1098,2/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169775,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22860,,ARCHER PL,79346,,,150,1962,CI,Y,7b0a531a-643b-4a25-9438-d166cc8ebaf2,DAVIDV,12/15/2011 3:38:27 PM,543618.9457,4810640.6382
9654,360,2/8/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12661,1020,GUELPH ST,136074,,,150,2017,HDPE,N,52cca090-e522-4006-9c1d-a3130a6c7595,DAVIDV,12/15/2011 3:38:26 PM,542504.6402,4812937.8534
9655,1291,2/10/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6926,170,MANSION ST,67000,,,150,2001,PVC,N,a2dca6ba-75b8-4acf-92ba-d381fe3a3691,DAVIDV,12/15/2011 3:38:27 PM,542223,4811807
9656,1674,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20658,140,LAKESIDE DR,23040,,,150,1956,CI,Y,2e2d4049-7e7f-4321-92d3-67b6b86939e0,DAVIDV,12/15/2011 3:38:26 PM,540305.4056,4808928.246
9657,417,12/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6255,24,STONYBROOK DR,36540,,,150,1958,CI,Y,61f26a79-5214-4381-9563-560196124b1c,DAVIDV,12/15/2011 3:38:26 PM,540356.0648,4808476.1069
9658,1114,3/10/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170654,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9931,181,LYNDHURST DR,24640,,,150,1958,CI,Y,d8096dc7-dc66-4e78-8ceb-b5716685ebd0,DAVIDV,12/15/2011 3:38:27 PM,543862.6803,4811225.2023
9659,959,5/5/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5623,338,WESTHEIGHTS DR,42160,,,300,1973,DI,Y,9ee1fd0b-c086-4516-91b3-63f32f81ee4d,DAVIDV,12/15/2011 3:38:27 PM,537969.4978,4807480.5956
9660,1037,5/17/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22418,705,FAIRWAY CRT,91264,,,150,1995,PVC,Y,4e0f5c8e-7148-493b-9135-c07a71299a57,DAVIDV,12/15/2011 3:38:27 PM,547323.0777,4810053.265
9661,1281,7/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,32,INGLESIDE DR,64610,,,150,1970,PVC,Y,04dba014-2430-480f-98dc-7879fb4e36cb,DAVIDV,12/15/2011 3:38:27 PM,537997.7707,4809796.9385
9662,749,4/15/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1257,325,GAGE AVE,82752,,,300,1964,CI,Y,61113579-7e63-4608-8f32-874b84f7efc2,DAVIDV,12/15/2011 3:38:27 PM,538978.2267,4810449.6643
9663,697,2/14/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23174,93,KINGSTON CRES,22200,,,150,1966,CI,Y,d9ca7a58-6306-4e55-a180-7c20ae3965d7,DAVIDV,10/25/2021 9:31:11 AM,545354.2959,4811699.957
9664,463,12/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11330,311,SPADINA RD E,77368,,,150,2011,PVCO,N,f7d163d7-0813-4a7b-a7dc-e44099252faa,DAVIDV,12/15/2011 3:38:26 PM,541269.0415,4809705.2663
9665,380,10/24/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6459,182,AVALON PL,1230,,,150,1958,CI,Y,609df680-396a-4adc-afd0-92ef86132dbc,DAVIDV,12/15/2011 3:38:26 PM,540688.4448,4808172.0292
9666,685,3/24/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10273,15,HALIFAX DR,17800,,,150,1966,CI,Y,1282dacd-de00-4831-8af8-4eb42cda809c,DAVIDV,12/15/2011 3:38:27 PM,544829.4192,4812301.2845
9667,299,2/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9921,231,SHERWOOD AVE,95692,,,300,1955,CI,Y,bd678c47-f1d8-41b7-acb4-21c2a528ec15,DAVIDV,12/15/2011 3:38:26 PM,543644.2084,4811780.6199
9668,197,2/8/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22973,191,CLARK AVE,76011,,,150,2008,PVC,N,44cd64f0-0ef2-4604-a30d-79ea5de23972,DAVIDV,12/15/2011 3:38:26 PM,543899,4807964
9669,902,6/28/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8727,74,HAZELGLEN DR,18310,,,300,1969,DI,Y,604ec1fc-b7b9-4f09-9986-d8db28c48fbc,DAVIDV,12/15/2011 3:38:27 PM,538376.905,4809765.0619
9670,165,9/14/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11340,337,HIGHLAND RD E,19080,,,150,1952,CI,Y,52e9c8be-fcbf-4f00-b39c-f191a2292dda,DAVIDV,12/15/2011 3:38:26 PM,541293.8748,4809158.5461
9671,785,11/24/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15816,82,CONFEDERATION DR,7760,,,150,1966,CI,Y,65241886-0a6c-4ec8-8d4a-63f3bcb8c73e,DAVIDV,12/15/2011 3:38:27 PM,544909.9594,4812238.5637
9672,1224,7/15/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,196812,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8672,122,HAZELGLEN DR,18280,,,300,1968,DI,Y,f5c71a15-8885-4fcb-b9d0-86ba27f5b76e,DAVIDV,12/15/2011 3:38:27 PM,538235.1979,4809896.5832
9673,590,2/1/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13237,240,KENNETH AVE,21060,,,150,1962,CI,Y,6d924b5d-21e0-44c0-ba29-f118fb2b901a,DAVIDV,12/15/2011 3:38:27 PM,544820.9925,4810027.0875
9674,847,2/5/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11500,72,OLD CHICOPEE DR,28280,,,200,1967,DI,Y,d11e8eb7-892f-4e46-a546-5e3b8a476a5b,DAVIDV,12/15/2011 3:38:27 PM,545414.0489,4810965.3474
9675,833,1/30/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10194,119,DALEWOOD DR,90282,,,150,1967,DI,Y,e9aa15e9-05d0-465b-b7d5-aa13db320910,DAVIDV,12/15/2011 3:38:27 PM,544348.8715,4810172.4654
9676,1112,3/6/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170497,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13090,61,BRIDGE ST E,489,,,,,,N,6ae75a1f-b32b-47a1-944c-dfd6e3d0512b,DAVIDV,12/15/2011 3:38:27 PM,542330.2381,4814235.9995
9677,1400,8/28/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,15875,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11183,315,WEBER ST W,97472,,,300,2014,PVCO,N,f329bc14-777e-4561-abd8-ca44f3d4b9c3,DAVIDV,12/15/2011 3:38:28 PM,540507.1474,4812123.2204
9678,927,8/13/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6161,16,GLEN AVON CRES,90576,,,150,1970,DI,Y,23465763-bac7-44f2-9ca9-36ce95848ab4,DAVIDV,12/15/2011 3:38:27 PM,539008.6885,4807535.2166
9679,609,1/22/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9387,542,COURTLAND AVE E,78180,,,150,2015,PVC,N,b7143e4c-807e-4547-a9c8-6cd668d522df,DAVIDV,12/15/2011 3:38:27 PM,542512.6951,4809254.4169
9680,580,1/5/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6185,485,FOREST HILL DR,14850,,,200,1962,CI,Y,07ebec99-db0c-4b14-9f55-fa4bfee92ad5,DAVIDV,12/15/2011 3:38:27 PM,539066.0493,4808404.4579
9681,856,5/12/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10748,177,HAYWARD AVE,76729,,,150,1967,DI,N,2f1cf03d-22d9-4e59-8861-c4e4ce7fec89,DAVIDV,12/15/2011 3:38:27 PM,542945.645,4808189.3407
9682,687,11/19/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10273,49,HALIFAX DR,17800,,,150,1966,CI,Y,33ad55bc-f625-4ded-b1d8-b719d00b9fd5,DAVIDV,12/15/2011 3:38:27 PM,544868.462,4812447.3298
9683,150,11/12/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11407,9,TAMROTH CLOSE,37530,,,150,1951,CI,Y,c6e91517-c438-4d06-a22b-17832252addc,DAVIDV,12/15/2011 3:38:26 PM,541600.4104,4809229.9407
9684,1411,11/15/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,19884,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10094,19,HILLMOUNT ST,19530,,,150,1967,CI,Y,49b3b7ee-fa28-41f1-8674-a37b9b0dd72f,DAVIDV,12/15/2011 3:38:28 PM,543686.245,4808036.9314
9685,242,12/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9405,44,WALTON AVE,40390,,,200,1953,CI,Y,8fc557a5-dd1f-4443-99be-fd2a203fcfac,DAVIDV,12/15/2011 3:38:26 PM,543268.7709,4808484.092
9686,76,11/17/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11434,116,HOFFMAN ST,19620,,,150,1936,CI,Y,aa8ab018-44d3-4269-8542-33d6659256b9,DAVIDV,12/15/2011 3:38:26 PM,541751.7933,4808867.3534
9687,663,11/23/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10808,93,BRADLEY DR,3990,,,150,1965,CI,Y,c80844e0-30c3-4977-9206-efbf86909170,DAVIDV,12/15/2011 3:38:27 PM,545009.6792,4810374.9906
9688,704,6/24/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11499,110,HOLBORN DR,19710,,,150,1967,DI,Y,6ac93376-76e2-4ffc-9d34-d94c9f24a35e,DAVIDV,12/15/2011 3:38:27 PM,545409.7843,4811059.4575
9689,617,11/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13190,72,RENNIE DR,32160,,,150,1963,CI,Y,1b555591-5119-4c41-a289-5248b6436c25,DAVIDV,12/15/2011 3:38:27 PM,545065.3407,4810182.3001
9690,132,3/21/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10442,332,EDWIN ST,11600,,,150,1950,CI,Y,33467f6f-f50c-4fab-b1a1-d73905401110,DAVIDV,12/15/2011 3:38:26 PM,541367.2583,4813117.2097
9691,345,12/29/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13173,,FIRST AVE,14390,,,150,1957,CI,Y,dc01a61a-9855-4ad8-b873-b7746ec0c14a,DAVIDV,12/15/2011 3:38:26 PM,543969.0583,4809197.8113
9692,1044,4/17/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10030,986,WEBER ST E,62030,,,300,1999,PVC,Y,1361942c-d844-478d-b533-5c0f839cf94c,DAVIDV,12/15/2011 3:38:27 PM,544075.6167,4809527.9407
9693,844,1/27/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20695,28,KELLY DR,20990,,,150,1967,CI,Y,75f39a78-b24b-400e-a8c1-57a20f5d09a8,DAVIDV,12/15/2011 3:38:27 PM,539023.6498,4808883.5019
9694,357,3/2/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12661,1022,GUELPH ST,136074,,,150,2017,HDPE,N,3e83f069-3990-4422-b95b-409d10ced659,DAVIDV,12/15/2011 3:38:26 PM,542509.3462,4812939.8136
9695,1651,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15868,66,QUEENSTON DR,31920,,,150,1966,CI,Y,1c55b631-1878-41b3-a2be-c23e074a19c6,DAVIDV,12/15/2011 3:38:26 PM,545268.0256,4811949.9872
9696,1663,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5684,26,INGLESIDE DR,64610,,,150,1970,PVC,Y,bd104d81-c1e4-44e6-92b7-7d5590b9dfab,DAVIDV,12/15/2011 3:38:26 PM,538026.2853,4809810.1771
9697,1177,1/5/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187203,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6499,205,VILLAGE RD,40150,,,150,1962,CI,Y,c9900e53-c3d5-4075-87d8-cd826c9a17f5,DAVIDV,12/15/2011 3:38:27 PM,539905.5704,4808381.4583
9698,666,1/3/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10808,81,BRADLEY DR,3990,,,150,1965,CI,Y,55f9dcdd-700b-4e91-be7a-e1fad7326cf0,DAVIDV,12/15/2011 3:38:27 PM,544957.4513,4810387.131
9699,965,1/18/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9358,312,COUNTRY HILL DR,8150,,,300,1974,DI,Y,4b5c5165-588b-4df6-8539-32f7b294d32e,DAVIDV,12/15/2011 3:38:27 PM,543172.1205,4806796.0449
9700,154,1/25/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9762,61,BECKER ST,1830,,,150,1952,CI,Y,b132bcf5-4a12-4c68-a0c7-f6ecabfec1af,DAVIDV,12/15/2011 3:38:26 PM,542870.121,4811748.7429
9701,1673,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20945,149,SPADINA RD W,35480,,,150,1927,CI,Y,4c882c1f-d7a2-4107-9579-04e6314d9a28,DAVIDV,12/15/2011 3:38:26 PM,540125.2988,4809481.9067
9702,1690,1/1/1987 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12413,489,HAMEL AVE,17960,,,150,1981,DI,Y,3e01b145-cd90-4586-8406-6755d7688a9b,DAVIDV,12/15/2011 3:38:26 PM,541689.8408,4813740.3288
9703,865,6/9/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1295,144,CHOPIN DR,7150,,,150,1968,DI,Y,8ddafd57-2ec4-48db-a1ad-666a4fa57ccd,DAVIDV,12/15/2011 3:38:27 PM,538314.3414,4809874.9109
9704,41,7/7/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6961,139,LANCASTER ST W,23370,,,150,1923,CI,Y,3f454e7a-97a1-4e34-a609-ab9bd5907eeb,DAVIDV,12/15/2011 3:38:26 PM,541727.4644,4812401.79
9705,350,12/4/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9996,238,FRANKLIN ST S,15440,,,0,1957,CI,N,e139900f-2ee0-4576-8397-0080ee26e0cb,DAVIDV,12/15/2011 3:38:26 PM,544316.3006,4808442.9359
9706,238,9/15/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10104,310,VANIER DR,69125,,,200,2008,PVC,N,9bbfd9d7-80e7-4510-a465-5a1f1f4bbc2b,DAVIDV,12/15/2011 3:38:26 PM,543815,4808020
9707,246,2/5/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13155,91,WILFRED AVE,43210,,,150,1953,CI,Y,c58cd698-de3c-4004-846b-57daa057651e,DAVIDV,12/15/2011 3:38:26 PM,544286.645,4809555.1551
9708,235,6/17/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22959,201,VANIER DR,39040,,,200,1953,CI,N,4e538fbc-18d3-46cf-899f-aff31cac02fc,DAVIDV,12/15/2011 3:38:26 PM,543536.6873,4808337.1642
9709,450,12/28/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23059,221,FERGUS AVE,14280,,,200,1959,CI,N,ef4d1181-16cc-47e3-94f6-4579f91c5f48,DAVIDV,12/15/2011 3:38:26 PM,545514.258,4809423.6598
9710,148,2/10/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9845,301,PANDORA AVE N,133122,,,150,2016,PVC,N,0f9a74dd-a482-48a9-9f2a-4213d6831f21,DAVIDV,12/15/2011 3:38:26 PM,542973.5609,4811012.3873
9711,713,1/8/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23179,118,INDIAN RD,93410,,,150,1967,CI,Y,2f08d7f5-8358-44a2-8850-98afd6ee81de,DAVIDV,12/15/2011 3:38:27 PM,545433.2477,4811535.7168
9712,568,5/9/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11096,102,BREITHAUPT ST,76151,,,300,2009,PVC,N,7d9146ba-d9ba-4ca1-9668-691bf38442cd,DAVIDV,12/15/2011 3:38:27 PM,540784,4811552
9713,805,12/23/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20995,1379,QUEENS BLVD,31690,,,200,1966,CI,Y,fe865e54-0a9f-493f-bdf7-6094cb88d0e3,DAVIDV,12/15/2011 3:38:27 PM,539119.6691,4808800.7658
9714,1248,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,1159,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15837,120,ISLINGTON AVE,20470,,,150,1955,CI,Y,dfbba9c7-f2da-40f2-9119-57f9230c735a,DAVIDV,12/15/2011 3:38:27 PM,543540.2183,4811826.0169
9715,628,8/26/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22278,12,VOLTA AVE,83918,,,150,1963,CI,Y,b36debbe-7f98-4f67-8278-6876f45843d5,DAVIDV,12/15/2011 3:38:27 PM,546448.3931,4809133.3963
9716,863,2/19/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10756,58,HANSON AVE,18000,,,200,1967,CI,Y,2253f43a-60a1-4689-a55b-fd9fcb5bd4cd,DAVIDV,12/15/2011 3:38:27 PM,542695.7789,4808224.179
9717,532,10/2/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21733,1768,OTTAWA ST S,13550,,,450,1961,CI,N,45c6ef94-e215-4350-87cb-31cf25095075,DAVIDV,12/15/2011 3:38:27 PM,538511.3929,4806474.4212
