OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
9718,1034,10/25/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6716,27,WHITNEY PL,59400,,,150,1996,DI,Y,4dc8a015-3b7d-4b8d-acfd-129f7929732a,DAVIDV,12/15/2011 3:38:27 PM,541120.2765,4810203.5501
9719,515,2/4/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12095,81,FLORENCE AVE,14690,,,,,,N,cb524fb6-85be-44a2-a254-70e9a5a8a0fa,DAVIDV,10/25/2021 9:27:21 AM,545693.0742,4808896.5227
9720,284,1/18/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,27cf645d-b950-4345-992c-3f6085eb4f28,DAVIDV,12/15/2011 3:38:26 PM,538181.5545,4811002.7464
9721,550,4/11/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6395,70,SWEETBRIAR DR,94382,,,150,1961,CI,Y,55c85a2b-f00d-4da3-86ea-e6af4f095ca8,DAVIDV,12/15/2011 3:38:27 PM,540057.8106,4807954.2598
9722,1260,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2324,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40158,483,BRIDGE ST E,4510,,,300,1981,DI,Y,32156c09-b59e-4b15-848d-e0d7d9f5636e,DAVIDV,12/15/2011 3:38:27 PM,543770.7061,4814154.042
9723,419,10/14/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15884,55,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,fdcf6152-9be4-4256-95d6-34caffaa2d4b,DAVIDV,12/15/2011 3:38:26 PM,544002.9047,4812089.1534
9724,838,1/20/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13181,148,HOLBORN DR,19730,,,150,1967,CI,Y,689d0529-216a-4bf3-aa44-f0989aec8222,DAVIDV,12/15/2011 3:38:27 PM,545573.0296,4811143.6971
9725,717,12/19/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6729,307,QUEEN ST S,82512,,,300,2013,PVC,N,d79d3c08-e2cd-4597-b354-428eef26f526,DAVIDV,12/15/2011 3:38:27 PM,541045.6959,4810515.5318
9726,1374,3/1/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,5577,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20727,54,CECILE DR,5830,,,150,1966,DI,Y,5f99224e-d19b-4c40-9156-8dd04d1a4e0e,DAVIDV,12/15/2011 3:38:28 PM,539221.1304,4809045.0731
9727,680,10/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11025,118,BRADLEY DR,4000,,,150,1965,CI,Y,9d0a3599-dad9-4de0-ad6c-ef4d42a722e1,DAVIDV,12/15/2011 3:38:27 PM,545115.1627,4810398.6183
9728,412,11/28/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6599,36,SHADYWOOD CRES,34430,,,150,1958,CI,Y,2642a0aa-6ed6-4b19-9690-00967f75031f,DAVIDV,12/15/2011 3:38:26 PM,540038.1208,4808657.6145
9729,53,7/13/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11717,80,SHELDON AVE N,34640,,,150,1925,CI,N,04f1e45f-8449-449a-ad3b-69cfc2318f66,DAVIDV,12/15/2011 3:38:26 PM,543207.3471,4810041.5024
9730,317,3/19/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8612,270,CLAREMONT AVE,7290,,,100,1956,CI,Y,ce8d3b23-4af4-4b8e-a5b1-7e924b7c3bf1,DAVIDV,12/15/2011 3:38:26 PM,538273.0408,4810930.8377
9731,715,1/1/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23176,188,INDIAN RD,20280,,,150,1967,CI,Y,552e6b87-eeda-43ef-a5cd-c681d0ff73d4,DAVIDV,12/15/2011 3:38:27 PM,545487.0536,4811834.5205
9732,1239,11/22/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,204071,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6346,84,GREENBROOK DR,17270,,,200,1957,CI,Y,2f949c0e-6df0-47c2-ad8f-272c54767a98,DAVIDV,12/15/2011 3:38:27 PM,540510.2235,4808569.7164
9733,1645,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13222,228,ROSS AVE,33550,,,150,1959,CI,Y,94383a82-7e22-4ac2-bed3-71aeb94b412c,DAVIDV,12/15/2011 3:38:26 PM,544406.25,4810006.9406
9734,501,12/19/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,114,FOURTH AVE,133994,,,150,2017,PVC,N,4fc5d8f8-22e1-44b7-a4e8-bfa887c9bc4a,DAVIDV,12/15/2011 3:38:27 PM,544169.6408,4808917.6528
9735,573,3/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13139,25,FALESY AVE,14000,,,150,1962,CI,Y,480802ef-e27c-4cfd-873a-25eac9f3d971,DAVIDV,12/15/2011 3:38:27 PM,545382.8268,4809232.0665
9736,1692,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13177,8,CARNABY CRES,5510,,,150,1967,CI,Y,b00d098a-915f-4d82-9465-4f1e2d87ebad,DAVIDV,12/15/2011 3:38:26 PM,545506.6827,4811135.4845
9737,794,5/14/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23240,20,CONWAY DR,7950,,,,,,N,528cbec1-8af2-4c61-a71b-4ba9d3d46682,DAVIDV,12/15/2011 3:38:27 PM,545259.373,4810731.0428
9738,862,5/14/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5898,60,VICTORIA ST N,69178,,,300,2008,PVC,N,17d21e2c-4f44-4a5d-a1b4-7525e5706394,DAVIDV,12/15/2011 3:38:27 PM,540748,4811382
9739,1181,1/10/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187538,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10083,178,DOON RD,156978,,,150,1958,CI,Y,1436c797-839c-43cd-9f16-ee38b7a453b0,DAVIDV,12/15/2011 3:38:27 PM,543413.4639,4809077.3777
9740,811,1/6/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23116,38,TUPPER CRES,38490,,,150,1966,CI,Y,7f5cc009-b5d8-4dae-bb6c-707ee51c637a,DAVIDV,12/15/2011 3:38:27 PM,544931.6754,4812385.191
9741,1134,5/29/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,175155,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1704,215,HIGHLAND RD W,97114,,,300,2015,PVCO,N,5c3d4471-9123-4fc6-bb0c-99d2ec0c9dfe,DAVIDV,12/15/2011 3:38:27 PM,539963.9566,4809832.9861
9742,1005,1/13/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13040,12,NELSON AVE,79804,,,150,1980,DI,Y,632fc6a7-46cd-4ba7-874b-a8873a5a9505,DAVIDV,12/15/2011 3:38:27 PM,542992.3805,4814637.1699
9743,1335,1/10/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3082,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603891,NA,NA,22910,,,150,1955,CI,Y,58888261-25da-4173-b479-a0a6f5ae2fdc,DAVIDV,12/15/2011 3:38:28 PM,543902.9362,4811867.4002
9744,826,10/21/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70433,32,BLACKFRIARS PL,2990,,,200,1967,DI,Y,694a9279-b9ad-45ab-a613-550c97803ce2,DAVIDV,12/15/2011 3:38:27 PM,545389.4212,4811167.7012
9745,869,6/18/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1312,123,CHOPIN DR,7160,,,150,1968,DI,Y,19579309-33e3-4dbb-8552-c34f9f76fd8f,DAVIDV,12/15/2011 3:38:27 PM,538353.8031,4809932.0506
9746,613,2/25/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23160,414,FRANKLIN ST N,15330,,,300,1963,CI,Y,fa2ac579-c473-467c-9247-6a713018a04b,DAVIDV,12/15/2011 3:38:27 PM,544605.0914,4810401.8173
9747,358,1/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12661,1099,GUELPH ST,17740,,,200,1957,CI,Y,4f6048ef-f7a1-4f61-a552-947c425695e7,DAVIDV,12/15/2011 3:38:26 PM,542783.7708,4813055.7833
9748,802,11/24/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21017,50,OVERLEA DR,29830,,,150,1966,DI,Y,dc3e5158-992e-4f56-9841-e832f3c0113b,DAVIDV,12/15/2011 3:38:27 PM,539319.8972,4809151.6098
9749,232,7/25/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13297,66,THIRD AVE,37770,,,150,1953,CI,N,f4747b64-d98d-4e05-a1e0-0092dace12de,DAVIDV,12/15/2011 3:38:26 PM,544128.0684,4809074.1532
9750,886,4/18/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8682,64,DALEGROVE DR,8860,,,150,1969,DI,Y,3fa39907-f463-487b-9a37-c791ea7a795a,DAVIDV,12/15/2011 3:38:27 PM,538046.1781,4809908.791
9751,456,1/1/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10053,204,ROSS AVE,33540,,,150,1959,CI,Y,f9c68638-59b5-4875-aed7-e5cb2ce4e299,DAVIDV,12/15/2011 3:38:26 PM,544314.2578,4809980.9857
9752,464,1/5/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9403,49,VANIER DR,39010,,,200,1959,CI,Y,9fc1fd27-b23e-444f-bb1f-044ead74e7b6,DAVIDV,12/15/2011 3:38:26 PM,543269.9349,4808665.5479
9753,88,1/27/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,135,STIRLING AVE S,76747,,,150,1940,CI,Y,c61fb855-4712-41dd-ba9b-f7b7c90d9e7a,DAVIDV,12/15/2011 3:38:26 PM,541945.1495,4810090.4774
9754,1204,2/24/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189547,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11280,126,MELROSE AVE,26260,,,150,1953,CI,Y,5fc71615-9dab-46e4-8bce-a4891b220c04,DAVIDV,12/15/2011 3:38:27 PM,542752.0955,4811413.143
9755,1050,1/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168203,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1570,14,RAITAR AVE,77188,,,200,1959,DI,Y,a08dd8e6-2137-4d12-9370-f2be82da2f9b,DAVIDV,12/15/2011 3:38:27 PM,540414.5137,4812319.918
9756,1421,12/13/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21294,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13311,67,MASSEY AVE,25590,,,150,1958,CI,Y,8a7d322f-b9df-4e0b-ba3d-4b1f68fe8526,DAVIDV,12/15/2011 3:38:28 PM,543554.3073,4808574.9393
9757,1333,1/6/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,2662,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23231,48,TECUMSEH CRES,88910,,,150,1965,CI,Y,921dee86-6e97-42a5-b795-0b6874defcf1,DAVIDV,12/15/2011 3:38:28 PM,545180.4791,4811656.845
9758,876,12/30/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12415,499,LANCASTER ST W,23260,,,450,1968,DI,Y,b31ec440-b500-4734-909c-2888da9023c0,DAVIDV,12/15/2011 3:38:27 PM,541693.9843,4813815.3115
9759,347,10/4/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9996,258,FRANKLIN ST S,15440,,,0,1957,CI,N,e7cce44c-076b-4ded-a870-f53bc0dce06b,DAVIDV,12/15/2011 3:38:26 PM,544290.6129,4808383.1791
9760,206,1/8/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9874,16,FIFE AVE,14330,,,150,1953,CI,Y,f8c91008-9f82-4445-9cfc-8cabc533d4f7,DAVIDV,12/15/2011 3:38:26 PM,542938.632,4811757.2819
9761,916,2/5/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5510,307,WESTWOOD DR,42920,,,300,1969,DI,Y,588805ce-98f6-4ead-b7c4-e00e89647c56,DAVIDV,12/15/2011 3:38:27 PM,537557.5294,4810029.5565
9762,292,2/7/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9912,114,CAMBRIDGE AVE,5240,,,,,,N,de06e03d-d67e-4d0e-8d05-e90edbc94174,DAVIDV,12/15/2011 3:38:26 PM,543475.2843,4811543.1348
9763,300,3/2/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8724,12,ORCHARD PARK CRES,29110,,,100,1955,CI,N,2905b236-f78d-47c0-898e-96cb90ea830a,DAVIDV,12/15/2011 3:38:26 PM,538370.5752,4810789.9781
9764,1380,3/19/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,6725,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9768,7,GLENDALE RD,11030,,,300,1949,CI,Y,b3d655ea-38cd-4859-9c5e-638f3ce1d9f5,DAVIDV,12/15/2011 3:38:28 PM,542711.9867,4811107.7633
9765,1802,11/30/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92265,,UNKNOWN,UNKNOWN,,,,,,,CATEGORY 1,6499,199,VILLAGE RD,40150,,,150,1962,CI,Y,973abdcc-c2f3-464c-951b-754f364dcb01,DAVIDV,2/7/2014 12:00:00 AM,539924.9871,4808393.48
9766,1841,3/4/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78428,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9918,171,KENSINGTON AVE,21130,,,150,1954,CI,Y,53ad80d6-6764-4e99-bf8d-eb8284337725,DAVIDV,2/7/2014 12:00:00 AM,543746.1032,4811634.6864
9767,1886,4/17/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,99732,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8935,305,WATER ST S,40630,,,300,1975,DI,Y,bd458bde-a6b8-4088-8e34-040ac2c56b21,DAVIDV,8/8/2014 12:00:00 AM,540888.5948,4811091.6017
9768,1887,4/14/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,99404,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20875,189,FORESTWOOD DR,15080,,,150,1969,DI,Y,b37dd215-d87e-4232-b060-7247c678b889,DAVIDV,8/8/2014 12:00:00 AM,538308.3652,4807554.3548
9769,1888,4/10/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,99178,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6759,39,WEBER ST E,40810,,,,,,N,4bcc7907-2434-4b1b-ac7f-26d7d0d40839,DAVIDV,8/8/2014 12:00:00 AM,541616.1425,4811039.6986
9770,1889,4/7/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98881,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9931,156,LYNDHURST DR,24640,,,150,1958,CI,Y,0b0fb5ea-d69d-46d4-8c32-adaf95d60958,DAVIDV,8/8/2014 12:00:00 AM,543845.3468,4811157.1744
9771,1890,4/2/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98627,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23235,10,CONWAY DR,7940,,,,,,N,20a59bdd-f137-4e5b-a323-881e4ad9bd9f,DAVIDV,8/8/2014 12:00:00 AM,545166.0756,4810661.7624
9772,1891,4/1/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98525,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6208,8,GLEN LAKE CRES,16550,,,150,1969,CI,Y,50618448-36a6-46d9-822e-931e3624e57d,DAVIDV,8/8/2014 12:00:00 AM,538810.1286,4807361.7296
9773,1892,3/30/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,98435,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9867,146,BRUCE ST,4940,,,150,1953,CI,N,e5e351d0-2917-48af-89dc-55cee5bed91d,DAVIDV,8/8/2014 12:00:00 AM,543114.2504,4811843.4824
9774,513,2/19/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12096,148,WALKER ST,40340,,,,,,N,42ec1abf-a3ae-484d-b540-d22fddfbc72a,DAVIDV,10/25/2021 9:27:21 AM,545685.0309,4808990.2499
9775,736,6/11/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6214,40,BUTTONWOOD DR,5160,,,150,1963,CI,Y,67412bfd-ef65-4ac0-ab42-40f38044dc05,DAVIDV,12/15/2011 3:38:27 PM,539139.2638,4808614.6866
9776,239,2/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10104,310,VANIER DR,69125,,,200,2008,PVC,N,7692423a-ccf6-4480-b3f5-ffc7231b534f,DAVIDV,12/15/2011 3:38:26 PM,543815,4808020
9777,303,11/25/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13316,59,PLYMOUTH RD,86556,,,150,2010,PVC,N,fe519b1b-d744-4234-bb19-e4b3764f0e58,DAVIDV,12/15/2011 3:38:26 PM,543643.9538,4809308.5969
9778,1643,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13286,829,ROCKWAY DR,87930,,,150,1960,CI,Y,8bdd6e7d-6af3-4757-8022-5211c8b02876,DAVIDV,12/15/2011 3:38:26 PM,543767.446,4809352.5337
9779,331,2/24/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10129,198,OTTAWA ST N,29230,,,,,,N,5d7722d2-6185-4c64-8c92-d893bf73a60f,DAVIDV,12/15/2011 3:38:26 PM,543263.8073,4810352.6763
9780,178,2/3/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9761,63,BECKER ST,1760,,,,,,N,ffacca84-1d90-4dcb-b8f4-aec75cce41be,DAVIDV,12/15/2011 3:38:26 PM,542892.1841,4811715.2255
9781,430,4/1/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6255,30,STONYBROOK DR,36540,,,150,1958,CI,Y,b2dc3d1c-ff37-4458-b66e-15d44dea5e35,DAVIDV,12/15/2011 3:38:26 PM,540370.4288,4808470.4766
9782,885,5/28/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1311,60,ROSSFORD CRES,90648,,,,,,N,7d19a997-2392-4695-b62b-5b8059fa43a9,DAVIDV,12/15/2011 3:38:27 PM,538315.924,4810151.5182
9783,1255,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2226,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6116,36,CLOVERDALE CRES,85314,,,150,1965,CI,Y,88d84337-2357-4cbb-85be-785acb7f2760,DAVIDV,12/15/2011 3:38:27 PM,539214.2841,4807998.9532
9784,882,2/25/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12589,12,SPRINGDALE DR,35640,,,150,1968,CI,Y,00875494-9ad9-4df8-aa0a-95631e004a18,DAVIDV,12/15/2011 3:38:27 PM,541035.5976,4813936.4873
9785,1199,2/15/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189316,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11061,787,KING ST W,21390,,,250,1889,CI,N,a8dd9c7d-3b20-4391-94ca-37e9846be339,DAVIDV,12/15/2011 3:38:27 PM,539741.2964,4811593.7001
9786,1289,10/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,601977,2880,KING ST E,65370,,,300,2000,PVC,N,120ee08d-6f35-4b21-af83-7acc8d711b1b,DAVIDV,12/15/2011 3:38:27 PM,545608,4808741
9787,759,1/25/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15904,144,LORRAINE AVE,90042,,,150,1965,DI,Y,a99eba78-693d-4c25-b80b-523ed2244130,DAVIDV,12/15/2011 3:38:27 PM,545032.6386,4812018.9197
9788,518,2/26/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12094,105,FLORENCE AVE,14700,,,,,,N,03aab2b2-9b6d-4d44-aabb-3497b67995d8,DAVIDV,10/25/2021 9:27:21 AM,545747.2763,4808940.1868
9789,195,3/31/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22973,200,CLARK AVE,76011,,,150,2008,PVC,N,8551cbc9-72bd-4951-9d97-2dcb4d3f8735,DAVIDV,12/15/2011 3:38:26 PM,543957,4807980
9790,1652,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22442,,FAIRWAY RD N,66040,,,600,1994,CPP,Y,9a42dc81-cfbf-4e92-8ed3-0c7436e442cd,DAVIDV,12/15/2011 3:38:26 PM,546714.96,4809698.384
9791,695,3/20/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10274,81,HALIFAX DR,76519,,,150,1968,CI,Y,20ca8e77-7ec9-4928-81a5-64c6d120ef7b,DAVIDV,12/15/2011 3:38:27 PM,544987.4992,4812539.9054
9792,817,12/26/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8732,42,WESTWOOD CRES,42890,,,,,,N,635ba2f6-386f-4942-a1ce-f7347bac91b0,DAVIDV,12/15/2011 3:38:27 PM,538119.8548,4810510.4159
9793,694,3/1/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10274,77,HALIFAX DR,76519,,,150,1968,CI,Y,8653278c-0677-47d5-b269-abfc0376fd0f,DAVIDV,12/15/2011 3:38:27 PM,544971.5645,4812527.5131
9794,1292,2/13/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,103864,80,MARGARET AVE,81074,,,300,2008,PVC,N,919309bc-965f-4b59-8091-b067505a9b50,DAVIDV,12/15/2011 3:38:27 PM,541318,4811665
9795,151,2/27/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12688,617,VICTORIA ST N,80860,,,150,1951,CI,Y,8279ad85-c60a-4122-b805-6d5170a55b5c,DAVIDV,12/15/2011 3:38:26 PM,542517.264,4812135.5686
9796,569,12/14/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22960,21,CAIT AVE,5190,,,150,1962,CI,Y,62bc1514-b2bf-4b56-990c-13b617ac3a40,DAVIDV,12/15/2011 3:38:27 PM,544534.2017,4808269.0072
9797,1419,12/9/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20949,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5618,71,RAMBLEWOOD WAY,32070,,,150,1971,DI,Y,d7f88dbf-b81b-4edb-9576-58739854e79b,DAVIDV,12/15/2011 3:38:28 PM,538406.8711,4807722.3606
9798,113,12/23/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13068,36,LANG CRES,79964,,,150,1948,CI,N,ee45a46c-afdf-4012-80e5-c52092c154b8,DAVIDV,12/15/2011 3:38:26 PM,541424.6573,4813981.4893
9799,111,10/17/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12586,68,LANG CRES,24390,,,150,1948,CI,N,09c3037f-569f-4902-9588-162edc2710cf,DAVIDV,12/15/2011 3:38:26 PM,541219.4107,4813968.6967
9800,333,12/31/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10104,314,VANIER DR,69123,,,150,2009,PVC,N,93c39f4f-5f28-4c33-af3a-04f635056b2e,DAVIDV,12/15/2011 3:38:26 PM,543824,4808008
9801,298,12/27/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11419,481,HIGHLAND RD E,19090,,,300,1955,CI,Y,2a28576a-2a5f-4d9a-b505-1f749b444321,DAVIDV,12/15/2011 3:38:26 PM,541475.4403,4808781.1895
9802,1241,11/24/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,204130,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6498,353,GREENBROOK DR,76498,,,200,2010,HDPE,N,67fb2ed3-b761-47d2-b9ff-663f3f9bff01,DAVIDV,12/15/2011 3:38:27 PM,539679,4808332
9803,621,12/10/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6227,57,RUSKVIEW RD,33760,,,150,1963,CI,Y,11cf5405-7c1c-4c10-976a-82c726bfffd4,DAVIDV,12/15/2011 3:38:27 PM,539564.1906,4807870.5976
9804,403,3/7/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9932,56,KENWOOD DR,21210,,,150,1958,CI,Y,4219940e-508d-4b8b-ac5b-e4b1f68aa83b,DAVIDV,12/15/2011 3:38:26 PM,543811.6284,4811339.398
9805,445,12/16/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13138,101,FERGUS AVE,14260,,,,,,N,59e1f4aa-af51-458e-811d-25966a1b1d0d,DAVIDV,12/15/2011 3:38:26 PM,545228.5999,4809203.4431
9806,1068,1/27/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169023,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,5495,66,ROLLING MEADOWS DR,33220,,,150,1978,DI,Y,f7ca3d21-20e9-4ac8-bf88-c5bdecf6009d,DAVIDV,12/15/2011 3:38:27 PM,536950.4263,4807316.1149
9807,1418,12/7/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20881,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20667,140,FOREST HILL DR,14940,,,150,1958,CI,Y,d8c36503-c957-4b6e-aba0-d7d1d607fed5,DAVIDV,12/15/2011 3:38:28 PM,539971.9338,4808788.7078
9808,767,2/5/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15930,52,STRATHCONA CRES,85100,,,150,1965,DI,Y,33eed854-c18a-4788-bff0-71b93a4d9146,DAVIDV,12/15/2011 3:38:27 PM,544861.057,4812118.1678
9809,971,11/23/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6142,132,UPLANDS DR,38850,,,150,1974,CI,Y,f3fd3361-5b96-479d-8376-218b13376643,DAVIDV,12/15/2011 3:38:27 PM,539077.8405,4807931.1407
9810,440,12/29/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10060,273,KIPLING AVE,22610,,,150,1959,CI,N,aad22bd4-bec2-48a3-9f45-77b51aba5ed2,DAVIDV,12/15/2011 3:38:26 PM,543661.0373,4808129.0958
9811,1413,11/22/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,20256,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10717,70,WOODHAVEN RD,43960,,,150,1954,CI,Y,0a8f4015-9c00-4dd3-9387-69d065aa40e3,DAVIDV,12/15/2011 3:38:28 PM,544660.5266,4808275.7352
9812,1424,12/16/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21251,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20681,1182,QUEENS BLVD,31760,,,150,1953,CI,Y,22ca32cd-28e1-4993-8d1c-b250dacb2c00,DAVIDV,12/15/2011 3:38:28 PM,539800.5794,4809145.747
9813,378,11/22/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22915,124,BURBANK RD,5040,,,150,1958,CI,Y,641c6a86-c14e-465c-a9da-383275b2886e,DAVIDV,12/15/2011 3:38:26 PM,543744.5769,4811066.0264
9814,1307,4/26/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8795,280,JOSEPH ST,59980,,,,,,N,017932fc-040d-45a0-aba1-ffac70762b5d,DAVIDV,12/15/2011 3:38:28 PM,540368.4336,4811066.7048
9815,992,12/18/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23052,263,FERGUS AVE,88992,,,,,,N,cb82db72-c341-42ca-af95-64c52b01045b,DAVIDV,12/15/2011 3:38:27 PM,545610.3072,4809500.596
9816,119,7/3/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11524,15,HOFFMAN ST,94832,,,,,,N,ac06542f-a04e-4503-8db1-27a129166892,DAVIDV,12/15/2011 3:38:26 PM,542128.2965,4808895.401
9817,1194,2/9/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,189137,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12091,212,HOLBORN DR,19770,,,150,1967,CI,Y,e25c5274-968f-4aa3-a05c-c0dde1598047,DAVIDV,12/15/2011 3:38:27 PM,545794.4779,4811251.2648
9818,377,5/3/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20665,184,FOREST HILL DR,14930,,,150,1958,CI,Y,177bc34e-3a71-49bf-a7f8-3f4a07fbc996,DAVIDV,12/15/2011 3:38:26 PM,539849.1915,4808851.5039
9819,314,12/15/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20671,92,BLUERIDGE AVE,3640,,,150,1956,CI,Y,e52782ad-7382-42f8-95b2-71b6f0f09313,DAVIDV,12/15/2011 3:38:26 PM,540062.0139,4808944.6849
9820,241,1/26/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9405,44,WALTON AVE,40390,,,200,1953,CI,Y,e5005ccf-916a-4349-8a0e-24ec49226683,DAVIDV,12/15/2011 3:38:26 PM,543271.9081,4808485.6344
9821,177,2/20/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9761,105,BECKER ST,1760,,,,,,N,d0330628-0dc7-47fd-88eb-53e5f46ee968,DAVIDV,12/15/2011 3:38:26 PM,542915.4549,4811687.9843
9822,1680,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11620,444,STIRLING AVE S,76656,,,150,1925,CI,N,01e8cce9-ca68-4a49-8681-174d3ab1fb0d,DAVIDV,12/15/2011 3:38:26 PM,541221.6818,4809415.9335
9823,917,2/5/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5510,311,WESTWOOD DR,42920,,,300,1969,DI,Y,09882280-c18b-4804-938c-db6f2f4644f4,DAVIDV,12/15/2011 3:38:27 PM,537541.6141,4810022.9292
9824,908,9/4/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5639,67,MEADOWBROOK DR,26210,,,150,1969,DI,Y,cace7af7-1c8d-45fd-9ffd-43c8a845cb59,DAVIDV,12/15/2011 3:38:27 PM,538673.6031,4807418.5202
9825,705,10/25/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20691,109,SILVERSPRING CRES,35030,,,150,1967,CI,Y,bcd1941f-11a6-440e-ac1b-f07787cbc79f,DAVIDV,12/15/2011 3:38:27 PM,539055.6169,4808717.2032
9826,1057,1/20/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168753,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15863,409,CARSON DR,5620,,,200,1966,DI,Y,f81271b2-d7d1-40f2-85de-94571776e259,DAVIDV,12/15/2011 3:38:27 PM,544693.4086,4811925.0137
9827,454,11/13/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10060,257,KIPLING AVE,22600,,,150,1959,CI,Y,55df8a04-bfff-497e-83d5-c9941418a70f,DAVIDV,12/15/2011 3:38:26 PM,543603.9186,4808127.5248
9828,187,12/23/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9877,216,BRUCE ST,4910,,,,,,N,16e27a3e-fb3a-4fbf-b80a-3cb678c3feff,DAVIDV,12/15/2011 3:38:26 PM,543243.5758,4811674.0819
9829,1638,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20958,83,BELMONT AVE W,2270,,,450,1950,CI,Y,fcd73f67-ae59-4871-9b9c-68f355c97736,DAVIDV,12/15/2011 3:38:26 PM,539983.982,4809582.3036
9830,593,12/31/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10130,73,RANDERSON AVE,32090,,,150,1962,CI,Y,eb689b6f-5a27-473f-8e48-d5aff5127de6,DAVIDV,12/15/2011 3:38:27 PM,543521.1467,4810360.1295
9831,477,11/10/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15745,223,RIVER RD E,32730,,,150,1959,CI,Y,fbebd8fb-187c-4b98-9c72-fa79d9075022,DAVIDV,12/15/2011 3:38:26 PM,543743.5562,4811983.5106
9832,755,11/27/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22279,21,CHICOPEE TERR,7140,,,150,1965,DI,Y,2b91bfee-c40c-453d-b455-3e6c40c68175,DAVIDV,12/15/2011 3:38:27 PM,546586.1009,4809161.4338
9833,1583,1/20/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39626,,UNKNOWN,UNKNOWN,,,,,,,CATEGORY 1,6423,64,WILKINS DR,94398,,,150,1960,CI,Y,8d018e39-0173-4fd3-bfce-45b589dcf388,DAVIDV,12/15/2011 3:38:26 PM,539783.0107,4807127.186
9834,1441,1/14/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22489,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,9919,1014,VICTORIA ST N,39600,,,200,1963,CI,Y,5acd7c4a-aa09-4b8c-bd97-a65f83abc34b,DAVIDV,12/15/2011 3:38:28 PM,543603.0082,4812646.4573
9835,1144,8/11/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,179968,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,22167,3563,KING ST E,61919,,,750,1987,CPP,Y,961533c7-5107-435a-8860-0e49a8a9bdf0,DAVIDV,12/15/2011 3:38:27 PM,547429.8019,4808118.8595
9836,1578,1/18/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39451,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,3f282013-9a33-4ae9-b26e-5b8580469c53,DAVIDV,12/15/2011 3:38:26 PM,542589.3487,4809794.9708
9837,2119,4/19/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130506,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6440,17,REX DR,32260,,,,,,N,92e3c4e5-467c-4f1b-a202-655374d3cf38,DAVIDV,11/27/2018 12:00:00 AM,540444.8241,4809649.1328
9838,2120,4/20/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130536,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21871,204,FARRIER DR,14090,,,200,1974,DI,Y,a52f9254-4b2c-4f87-baf1-884f2da9660d,DAVIDV,11/27/2018 12:00:00 AM,545386.2557,4805172.9608
9839,2121,4/20/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130588,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22003,100,HARCOURT CRES,18100,,,150,1976,DI,Y,62c00ee2-09e5-495d-bad9-d765aeafa767,DAVIDV,11/27/2018 12:00:00 AM,544596.6098,4804964.5976
9840,2122,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130924,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9917,11,KENSINGTON AVE,21140,,,150,1954,CI,Y,f6e38b9f-660b-4764-b76d-008a21c54b88,DAVIDV,11/27/2018 12:00:00 AM,543736.965,4811774.8576
9841,2123,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130915,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13311,71,MASSEY AVE,25590,,,150,1958,CI,Y,bc0c18b1-1731-4912-b2e9-177c94bbdb33,DAVIDV,11/27/2018 12:00:00 AM,543554.7805,4808552.3565
9842,2124,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130920,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7044,300,BREITHAUPT ST,134402,,,300,2016,PVC,N,a1195325-5c24-4205-9e5e-09df9abe2ac2,DAVIDV,11/27/2018 12:00:00 AM,541590.3695,4811910.7566
9843,2125,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130918,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6663,120,DUKE ST W,10520,,,150,1974,CI,Y,10718ff2-9419-4e84-b48e-7abc5ba6972f,DAVIDV,11/27/2018 12:00:00 AM,541075.8799,4811184.4347
9844,2126,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130963,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6169,91,VICMOUNT DR,92756,,,150,1971,DI,Y,ef646f51-0664-4029-ae59-9664a4f1dca3,DAVIDV,11/27/2018 12:00:00 AM,538607.0097,4809588.5319
9845,2127,4/23/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,130937,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6390,379,WESTMOUNT RD E,16240,,,150,1962,CI,Y,a516f6e3-7699-41a7-970b-c936104755fe,DAVIDV,11/27/2018 12:00:00 AM,540199.6724,4808017.2413
9846,2254,2/13/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,178772,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1246,552,DUNBAR RD,10690,,,150,1955,CI,Y,382acd99-ef4b-4a47-aacf-9fcb5f98425b,DAVIDV,11/27/2018 12:00:00 AM,538909.6465,4810756.6175
9847,2255,2/13/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,178774,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10060,191,KIPLING AVE,22600,,,150,1959,CI,Y,f445d3e8-dcba-49fb-b094-10590d6b5af4,DAVIDV,11/27/2018 12:00:00 AM,543432.5966,4808310.496
9848,2256,2/14/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,178873,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13137,169,FERGUS AVE,14270,,,,,,N,1fbb908a-df30-48ab-ba35-7f11a7f9f8ef,DAVIDV,11/27/2018 12:00:00 AM,545428.7271,4809357.8887
9849,2257,2/15/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,178875,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6187,1430,QUEENS BLVD,31670,,,200,1966,DI,Y,7aa13c15-0660-4e88-860a-7f2f0b378c82,DAVIDV,11/27/2018 12:00:00 AM,538921.9131,4808670.7793
9850,2258,2/17/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,179040,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1254,449,BELMONT AVE W,2000,,,300,1957,CI,Y,295ec2f4-cefe-492c-88ff-04f6a6ebc541,DAVIDV,11/27/2018 12:00:00 AM,539362.4275,4810468.6906
9851,2259,2/18/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,179113,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15777,8,PEACHWOOD CRT,30440,,,150,1962,CI,Y,e7405226-b8b7-4586-a3c2-0a9307e5f2dc,DAVIDV,11/27/2018 12:00:00 AM,544153.9466,4812189.4574
9852,2260,2/22/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,179314,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6218,70,DEERPARK CRES,9100,,,150,1962,CI,Y,b334c6f4-9545-445e-afc7-b7ac67dd4dc7,DAVIDV,11/27/2018 12:00:00 AM,539201.0655,4808539.8024
9853,2261,2/23/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,179493,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8718,39,INWOOD CRES,20410,,,150,1966,DI,Y,8b55ddf3-c4df-4f21-8e09-1355f6ae499f,DAVIDV,11/27/2018 12:00:00 AM,538408.739,4810549.2759
9854,2262,3/7/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,180338,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,603851,146,CORNELL AVE,8060,,,150,1958,CI,Y,27d6b818-b6d4-4ca4-a6a2-5be4345e0d35,DAVIDV,11/27/2018 12:00:00 AM,543363.8474,4808988.1448
9855,2263,3/8/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,180485,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22083,616,MILL PARK DR,26580,,,150,1961,CI,Y,03e35ce9-bde9-48f0-9953-89fd8df9add9,DAVIDV,11/27/2018 12:00:00 AM,547124.4198,4804504.6771
9856,2264,3/25/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,181591,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9547,35,BOSWORTH CRES,82894,,,150,1974,CI,Y,d14c6523-539b-4048-9909-1c788c0b375e,DAVIDV,11/27/2018 12:00:00 AM,540640.5261,4806794.6141
9857,2265,3/25/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,181590,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22896,55,DALEWOOD DR,153116,,,150,1966,CI,Y,836d845a-fabf-412d-b2b6-af6d61ac2f32,DAVIDV,11/27/2018 12:00:00 AM,544278.8935,4810400.939
9858,2266,4/5/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,182337,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12589,14,SPRINGDALE DR,35640,,,150,1968,CI,Y,8c8d2a69-8498-4135-b1cb-355b48515f59,DAVIDV,11/27/2018 12:00:00 AM,541024.3905,4813952.7184
9859,2267,3/29/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,181941,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1260,525,BELMONT AVE W,15840,,,300,1969,CI,Y,776011be-91fa-4f7c-830c-4279734754c6,DAVIDV,11/27/2018 12:00:00 AM,539310.5449,4810619.9064
9860,2268,5/6/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/30/2017 12:00:00 AM,184636,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15755,530,EPHRAIM ST,84242,,,150,1952,CI,Y,01c7761d-02f4-48ab-9744-d689b91eb30c,DAVIDV,11/27/2018 12:00:00 AM,543269.6743,4812258.3319
9861,2269,5/24/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/30/2017 12:00:00 AM,185882,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1230,346,KARN ST,20860,,,150,1968,DI,Y,2e8893e3-4b11-4ffa-897b-c2c652f1d191,DAVIDV,11/27/2018 12:00:00 AM,539166.137,4810261.0624
9862,2270,5/26/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/30/2017 12:00:00 AM,186080,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1230,350,KARN ST,20860,,,150,1968,DI,Y,40279eda-bc71-4691-b1d1-f00ef4242240,DAVIDV,11/27/2018 12:00:00 AM,539154.8314,4810255.4174
9863,2271,6/9/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,187066,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10214,108,HICKSON DR,18650,,,200,1960,CI,Y,6462092d-2f78-4c70-9ea2-c0d4a22e25f0,DAVIDV,11/27/2018 12:00:00 AM,544354.845,4811182.6677
9864,2272,6/16/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,187617,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20506,283,WESTWOOD DR,42930,,,300,1971,DI,Y,9667a22f-4f7b-4b0b-bf76-e0d2fc98e496,DAVIDV,11/27/2018 12:00:00 AM,537642.7353,4810065.0389
9865,2273,6/17/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,187691,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11272,156,MELROSE AVE,134502,,,300,2017,PVC,N,1d5a9454-4ade-446a-bd5b-a14e842db92f,DAVIDV,11/27/2018 12:00:00 AM,542845.3062,4811297.3006
9866,2274,6/19/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,187667,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11680,1290,KING ST E,67760,,,300,2001,PVC,N,ec40214d-7377-4979-8f2f-8ba721e26bea,DAVIDV,11/27/2018 12:00:00 AM,543004.8971,4809890.974
9867,2275,6/28/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,188310,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10407,250,SHIRLEY AVE,81288,,,300,2016,DI,Y,edc3045e-9b8f-4ea5-8555-62cf4a02dc84,DAVIDV,11/27/2018 12:00:00 AM,543787.1412,4813061.9721
9868,2276,6/26/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,188236,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1696,290,BELMONT AVE W,2050,,,200,1952,CI,N,543b15cd-7872-4852-8c26-e1136f5a1cde,DAVIDV,11/27/2018 12:00:00 AM,539557.421,4810079.73
9869,2277,7/1/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,188568,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5528,73,MONTANA CRES,26930,,,150,1986,DI,Y,b254fa28-265b-49dc-957a-9025d9c8cd0c,DAVIDV,11/27/2018 12:00:00 AM,537381.5545,4808254.6755
9870,2278,7/12/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,189252,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11737,63,SYDNEY ST S,37400,,,,,,N,bfbde04e-b956-4389-85a3-5eff4059dfe1,DAVIDV,11/27/2018 12:00:00 AM,542883.3462,4809936.5462
9871,2279,7/22/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,189959,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6666,85,WEBER ST W,69510,,,300,2003,PVC,Y,6a5fb225-4c17-456f-91dc-1bdcbaf065f7,DAVIDV,11/27/2018 12:00:00 AM,541085.9202,4811345.3008
9872,2280,7/24/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,190005,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8634,10,BURN PL,135902,,,150,2017,PVCO,Y,e985d60c-fab1-466c-a1b6-711530bd870a,DAVIDV,11/27/2018 12:00:00 AM,539788.8853,4809850.4267
9873,2247,1/18/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,177055,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13242,140,ROSS AVE,33530,,,150,1959,CI,Y,02b69eef-5ed0-432e-a981-865b0b039f2a,DAVIDV,11/27/2018 12:00:00 AM,544154.8757,4809801.8708
9874,2281,7/27/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,190251,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8672,150,HAZELGLEN DR,18280,,,300,1968,DI,Y,43840016-d13a-498e-9063-a9d0f0ddaac2,DAVIDV,11/27/2018 12:00:00 AM,538158.9014,4809963.3212
9875,2282,8/6/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,190836,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6963,51,HILLVIEW ST,19570,,,150,1949,CI,N,eda6d80d-f62f-475c-ae18-d181df5ad0f1,DAVIDV,11/27/2018 12:00:00 AM,541664.0112,4812306.0187
9876,2284,8/29/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,192188,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10070,1780,KING ST E,21890,,,100,1937,CI,N,a864278c-c765-4753-a176-b8b965338942,DAVIDV,11/27/2018 12:00:00 AM,543730.3311,4809525.6006
9877,2285,8/18/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,191611,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9969,179,CARSON DR,5570,,,200,1974,DI,Y,2b8df50f-153b-44a3-96ee-90d5aeb972c4,DAVIDV,11/27/2018 12:00:00 AM,544441.0637,4812637.3932
9878,2286,8/30/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,192425,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23218,184,MONTCALM DR,27040,,,200,1966,DI,Y,657da2e7-ab72-44b8-89e3-379b7b8b7f62,DAVIDV,11/27/2018 12:00:00 AM,545358.6238,4811293.0129
9879,2283,8/9/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,9/19/2017 12:00:00 AM,190997,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22885,48,CRAIG DR,8570,,,150,1987,DI,Y,21eb7c5a-8b3a-4966-b907-f3407ad3fdd9,DAVIDV,11/27/2018 12:00:00 AM,544403.6437,4810846.0805
9880,2287,10/13/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,195296,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22745,619,PIONEER DR,1670,,,200,1979,DI,Y,f778a6bf-6b27-40f6-a2ef-d220c8beb938,DAVIDV,11/27/2018 12:00:00 AM,544521.9797,4804367.4135
9881,2288,10/12/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,195200,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21524,114,BECHTEL DR,1720,,,200,1979,DI,Y,44b39559-9d60-4931-8479-54d1a6f573f6,DAVIDV,11/27/2018 12:00:00 AM,545052.7906,4804307.0375
9882,2289,11/29/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,198537,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6518,455,VILLAGE CRES,40140,,,150,1962,CI,Y,7229def8-318b-489e-bee3-2b149d94c7e9,DAVIDV,11/27/2018 12:00:00 AM,539733.7117,4807996.3657
9883,2290,11/29/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,198536,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9405,64,WALTON AVE,40390,,,200,1953,CI,Y,5571a4ff-d0c3-4d05-8bf2-4048ad918a9c,DAVIDV,11/27/2018 12:00:00 AM,543182.2778,4808441.5965
9884,2116,4/6/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,129466,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12659,980,GUELPH ST,17720,,,150,1957,CI,Y,f3f1acc8-a4fa-49eb-a5b6-e674762abc66,DAVIDV,11/27/2018 12:00:00 AM,542388.261,4812888.779
9885,2117,4/4/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,129457,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10661,26,MT HOPE ST,76738,,,150,1923,CI,Y,d35b52dc-9819-47a2-9bb8-80ffe78c01cb,DAVIDV,11/27/2018 12:00:00 AM,539330.1228,4811658.5365
9886,2118,4/9/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,129792,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9423,1941,OTTAWA ST S,58280,,,300,1981,DI,Y,1a4c32fa-f5c4-4ed0-b2e8-ab1fa867cc78,DAVIDV,11/27/2018 12:00:00 AM,538004.5683,4806153.1351
9887,1746,8/4/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,69221,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,9957,295,CARSON DR,5550,,,200,1968,DI,Y,0801fcdc-b08d-476d-b443-67a8d57d3463,DAVIDV,3/7/2013 12:00:00 AM,544443.0212,4812276.164
9888,1747,8/5/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,69224,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,11705,,WEBER ST E,40980,,,,,,N,ed804b35-80df-4168-8081-c446ec487d3e,DAVIDV,3/7/2013 12:00:00 AM,543197.8495,4810163.5499
9889,1748,8/15/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,69681,,CORROSION,AGE,,,,,,,CATEGORY 1,12610,,BRIDGE ST W,80176,,,,,,N,9aa83358-1933-447a-b08b-8df432fb6019,DAVIDV,3/7/2013 12:00:00 AM,541527.4452,4814693.7787
9890,1749,8/31/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,70521,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,23057,88,RUTHERFORD DR,22530,,,150,1967,CI,Y,f112d039-9a17-40f0-bf3d-f422c5967923,DAVIDV,3/7/2013 12:00:00 AM,545797.713,4809259.6591
9891,1750,9/26/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,71569,,LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,8795,280,JOSEPH ST,20670,,,,,,N,e1802359-2b68-4916-af58-343cbc5e88e5,DAVIDV,3/7/2013 12:00:00 AM,540394.5358,4811064.2934
9892,1751,10/11/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,72327,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,15930,82,STRATHCONA CRES,36970,,,150,1965,DI,Y,039fae5a-1cc4-4c14-ac45-c684aaf2a60d,DAVIDV,3/7/2013 12:00:00 AM,544946.1308,4812137.8064
9893,1752,11/3/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,73360,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10762,140,ALPINE RD,590,,,300,1965,DI,Y,4a8a9738-c971-47f4-a106-67af7bfcb46b,DAVIDV,3/7/2013 12:00:00 AM,542142.3964,4807952.4128
9894,1753,11/4/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,73368,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,23216,123,GAY CRES,16000,,,150,1967,CI,Y,aa3e7a2a-107d-40dc-80ca-d99cabf41750,DAVIDV,3/7/2013 12:00:00 AM,545461.0123,4810751.1985
9895,1754,11/8/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,73589,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,23111,520,FRANKLIN ST N,133314,,,300,1964,CI,Y,d5080a5c-6787-4b25-b34a-1708c07845e7,DAVIDV,3/7/2013 12:00:00 AM,544429.2124,4810768.9595
9896,1755,11/11/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,73696,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,11425,52,SOUTHDALE AVE,35250,,,,,,N,036b81cf-19ba-401c-81c5-5449eec0a2cf,DAVIDV,3/7/2013 12:00:00 AM,541529.8764,4808875.566
9897,1756,11/11/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,73695,,CORROSION AND CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,21234,150,ROYAL ORCHARD DR,33630,,,200,1976,DI,Y,b58b9d25-5bd1-4b60-9d74-4ac471e88d70,DAVIDV,3/7/2013 12:00:00 AM,537991.9544,4807050.2152
9898,1757,11/17/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,73930,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,11348,11,OLYMPIC DR,28910,,,,,,N,bdca408d-02ea-4c31-95a3-1dbd6a3be2a9,DAVIDV,3/7/2013 12:00:00 AM,541830.9776,4809149.16
9899,1758,11/26/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,74317,,LONGITUDINAL,AGE,,,,,,,CATEGORY 1,6700,42,DUKE ST W,10350,,,150,1994,DI,N,b04eb04f-f278-4799-8ab1-071aecc66be7,DAVIDV,3/7/2013 12:00:00 AM,541292.4784,4811073.5148
9900,1759,11/27/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,74341,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,6133,5,BIRCHCLIFF AVE,90092,,,150,1963,CI,Y,02d7a0f0-2040-46f7-a3ed-b0864232bd0d,DAVIDV,3/7/2013 12:00:00 AM,539038.8529,4808352.3892
9901,1761,12/3/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,74532,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10031,72,WILSON AVE,84266,,,200,1958,CI,Y,83e8e18c-9a4c-4159-a8a3-08ba04e344c5,DAVIDV,3/7/2013 12:00:00 AM,543785.8712,4808578.3277
9902,1762,12/10/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,74872,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,15747,43,ELKINGTON DR,84154,,,150,1959,CI,Y,a4121b25-75c9-4482-b772-9276e54afec3,DAVIDV,3/7/2013 12:00:00 AM,543767.274,4812102.9534
9903,1763,12/10/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,74883,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10390,8,SEREDA RD,34330,,,150,1948,CI,N,72acca67-f320-4774-8231-497ef5cde551,DAVIDV,3/7/2013 12:00:00 AM,542285.0808,4813195.7768
9904,1764,12/14/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75151,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,15891,481,MANCHESTER RD,86622,,,300,1960,CI,Y,088f12fe-49fe-40b3-aa38-041af3756030,DAVIDV,3/7/2013 12:00:00 AM,544120.1172,4811906.5656
9905,1765,12/14/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75152,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13181,152,HOLBORN DR,19730,,,150,1967,CI,Y,5b5b0429-5db7-4dd0-93de-835a6bffb510,DAVIDV,3/7/2013 12:00:00 AM,545588.4081,4811151.1528
9906,1766,12/15/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75153,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,6456,19,GREENBROOK DR,12260,,,450,1961,AC,Y,55491c73-0ca0-479d-a97d-4a973994b5cf,DAVIDV,3/7/2013 12:00:00 AM,540655.2246,4808608.9469
9907,1767,12/17/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75179,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,10053,154,ROSS AVE,33540,,,150,1959,CI,Y,3da2eeb1-e176-44b5-866a-e5b70f559a3b,DAVIDV,3/7/2013 12:00:00 AM,544172.8261,4809858.9066
9908,1768,12/17/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75181,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6564,161,STONYBROOK DR,36530,,,150,1958,CI,Y,1e531e5b-4e59-4713-b1b0-5f108648b482,DAVIDV,3/7/2013 12:00:00 AM,540150.58,4808223.9128
