OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
9909,1769,12/18/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75268,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,15776,140,MANCHESTER RD,24870,,,200,1962,CI,Y,ad57e62b-b84c-453e-bd48-c85d8d3744e0,DAVIDV,3/7/2013 12:00:00 AM,544176.57,4812291.6428
9910,1770,12/18/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75318,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,1223,34,WEICHEL ST,41490,,,150,1963,CI,Y,75cec178-f462-4e77-8ee0-d473ec317530,DAVIDV,3/7/2013 12:00:00 AM,538995.9244,4809998.72
9912,1772,12/19/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,22490,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10771,67,KINZIE AVE,22490,,,150,1960,CI,Y,8b439ef8-4c59-4dda-9c9b-413efecd42a2,DAVIDV,3/7/2013 12:00:00 AM,545542.1396,4809004.5528
9913,1773,12/23/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75503,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,10781,59,FRANKLIN ST N,15370,,,300,1956,CI,N,61a48ba3-2023-4d66-b589-3fd4f2d4050d,DAVIDV,3/7/2013 12:00:00 AM,544718.6008,4809284.0516
9914,1774,12/28/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75675,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,6293,25,VALLEYVIEW RD,88582,,,,,,N,78d23164-2c1b-44bf-8760-1fff5450f0c0,DAVIDV,3/7/2013 12:00:00 AM,539685.4408,4807346.6278
9915,1775,12/29/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75677,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6518,451,VILLAGE CRES,40140,,,150,1962,CI,Y,2564edc7-e1ab-4b6f-b0d3-54d2db56fda3,DAVIDV,3/7/2013 12:00:00 AM,539738.3094,4807963.8963
9916,1776,12/31/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,75679,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,21858,396,VANIER DR,39090,,,200,1961,CI,Y,6c266c5d-02d4-43e6-9445-ed4089642b5a,DAVIDV,3/7/2013 12:00:00 AM,544000.3299,4807758.5791
9917,1062,1/21/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168760,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,8861,76,ABERDEEN RD,270,,,150,1958,CI,Y,363adf8a-d866-4b61-a927-d81bfeef7701,DAVIDV,12/15/2011 3:38:27 PM,538174.9589,4810926.8813
9918,1490,6/24/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,30082,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10052,56,KENNETH AVE,86674,,,150,1958,CI,Y,9fa45876-f202-49ed-896e-6ee4af5c8272,DAVIDV,12/15/2011 3:38:28 PM,544259.4411,4809825.4627
9919,1064,1/25/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168953,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,6187,1402,QUEENS BLVD,31670,,,200,1966,DI,Y,efc84982-2fde-47ac-b497-73e4494ddaa1,DAVIDV,12/15/2011 3:38:27 PM,539015.7991,4808716.9259
9920,1584,1/21/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39681,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,13191,272,KENNETH AVE,21070,,,150,1962,CI,Y,8d0d2c38-6edc-4dda-a901-288fd4d536f4,DAVIDV,12/15/2011 3:38:26 PM,544964.0287,4810065.2955
9921,1056,1/17/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168652,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,20769,19,INVERNESS DR,64130,,,150,1966,CI,Y,55c376b5-df4b-47f1-8f42-6f2aae7f5d8f,DAVIDV,12/15/2011 3:38:27 PM,538044.4665,4810834.8446
9922,1602,2/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40572,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,10956,253,VANIER DR,39060,,,200,1953,CI,N,9b371ea8-bf0d-41cb-a2b6-05aee19b61e3,DAVIDV,12/15/2011 3:38:26 PM,543720.0016,4808108.7679
9923,1597,2/10/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40408,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,9829,324,STIRLING AVE N,97080,,,150,2013,PVC,N,95abb4c2-a069-4f68-a7a1-6874ce222b96,DAVIDV,12/15/2011 3:38:26 PM,543189.1661,4810927.6156
9924,1625,3/25/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,42109,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,12095,80,FLORENCE AVE,14690,,,,,,N,b3904f7f-1c54-4651-bd78-ead605306009,DAVIDV,10/25/2021 9:32:22 AM,545680.8615,4808886.6846
9925,1115,3/13/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170723,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,11581,42,CHARLOTTE CRES,6940,,,150,1960,CI,Y,c5f744da-dca0-436f-8db8-85109af3902b,DAVIDV,12/15/2011 3:38:27 PM,544546.3866,4811051.7641
9926,1496,8/4/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,31808,,FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,9768,38,GLENDALE RD,133118,,,150,2016,PVC,N,f4e6ab53-f688-4f8c-bed5-3bf59a1cb1f1,DAVIDV,12/15/2011 3:38:28 PM,542804.0535,4811154.731
9928,1093,2/15/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169738,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6178,23,EAGEN DR,10940,,,200,1967,CI,Y,042610d6-f3bf-43db-9e24-e782664dcb47,DAVIDV,12/15/2011 3:38:27 PM,538856.7033,4808730.6419
9929,1154,11/15/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185249,,CIRCUMFERENTIAL AND FITTING/JOINT,FAULTY INSTALL,,,,,,,CATEGORY 1,12661,1099,GUELPH ST,59960,,,150,1957,CI,Y,c133512f-4795-4415-845c-23f652bbb399,DAVIDV,12/15/2011 3:38:27 PM,542738.9276,4813037.1797
9930,1634,7/31/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,50631,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,10958,50,WOODHAVEN RD,43970,,,150,1957,CI,Y,240f8336-c048-455d-981e-08a698f98445,DAVIDV,12/15/2011 3:38:26 PM,544719.6108,4808413.2549
9931,1132,5/16/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,174137,,UNKNOWN,AGE,,,,,,,CATEGORY 1,10070,1732,KING ST E,21890,,,100,1937,CI,N,5e065a2c-d443-4af1-9bd1-37b70d8de477,DAVIDV,12/15/2011 3:38:27 PM,543649.0475,4809564.6363
9932,1573,1/11/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39211,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,22974,10,SIEBERT AVE,133694,,,150,2015,PVC,N,ad66ae2e-e706-49e8-88ef-11bf3c3c63d8,DAVIDV,12/15/2011 3:38:26 PM,543863.893,4808175.8526
9933,1493,7/12/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,30688,,LONGITUDINAL,SOILS,,,,,,,CATEGORY 1,6330,159,BINSCARTH RD,136122,,,150,2017,PVCO,N,6621522d-0517-491e-ba11-ccda4aa0caca,DAVIDV,12/15/2011 3:38:28 PM,540487.6706,4809470.9146
9934,1162,11/29/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185931,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,9896,94,CAMBRIDGE AVE,57690,,,,,,N,96619668-43c9-4fdc-8d86-0d0811f6a452,DAVIDV,12/15/2011 3:38:27 PM,543419.7108,4811608.5681
9935,1103,2/22/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169975,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,13325,270,DIXON ST,88100,,,150,2010,PVC,N,bea29dfd-3107-4f6d-b230-1f614e2027e5,DAVIDV,12/15/2011 3:38:27 PM,543346,4808933
9936,1106,2/27/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170112,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,11490,160,MERNER AVE,98392,,,150,2014,PVCO,N,500cb933-2472-4869-bf5a-9da730008a93,DAVIDV,12/15/2011 3:38:27 PM,542633.5806,4811053.6332
9937,1128,4/12/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,172200,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6650,184,COURTLAND AVE E,77994,,,150,2015,PVC,N,4b8f58f8-9eea-43bf-b1db-956ec978ba83,DAVIDV,12/15/2011 3:38:27 PM,541575,4810088
9938,1704,10/27/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,56064,,CORROSION AND LONGITUDINAL,AGE,,,,,,,CATEGORY 1,11664,110,KENT AVE,21170,,,,,,N,f541577c-f127-48c8-893a-a1264d4f950d,DAVIDV,12/15/2011 3:38:26 PM,542149.6005,4809921.7934
9939,1476,4/28/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,26813,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,8784,20,LINDEN AVE,76586,,,200,2010,PVC,N,a1b63803-bbda-440a-83ec-b2f225c8ed8c,DAVIDV,12/15/2011 3:38:28 PM,540581,4810863
9940,1592,2/2/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40166,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6250,185,VILLAGE RD,42560,,,150,1958,CI,Y,f71a7628-118f-4a94-ac67-48c0a98e4be6,DAVIDV,12/15/2011 3:38:26 PM,539968.4834,4808421.1061
9941,1532,12/30/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38814,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13225,150,KENNETH AVE,21050,,,150,1958,CI,Y,614b53c1-104d-499b-b83a-bebf533be909,DAVIDV,12/15/2011 3:38:27 PM,544550.3278,4809945.7528
9942,1598,2/11/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40466,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,9411,132,VANIER DR,39030,,,200,1953,CI,N,e77ae478-3894-4f77-a152-6570ef2dbc89,DAVIDV,12/15/2011 3:38:26 PM,543435.5843,4808462.7727
9943,1444,1/22/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22692,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11727,315,SIMEON ST,40950,,,150,1924,CI,N,74df1ed7-96cf-404d-b19f-053bac07aaf3,DAVIDV,12/15/2011 3:38:28 PM,542618.4567,4810545.5276
9944,1629,6/14/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,47090,,CORROSION,CORROSION,,,,,,,CATEGORY 1,5393,486,DRIFTWOOD DR,84034,,,300,1974,DI,Y,cd7de3b1-cb4c-4569-8b0d-15cdc4047dc8,DAVIDV,12/15/2011 3:38:26 PM,537326.2982,4807479.7215
9946,1464,2/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23719,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6885,131,WEBER ST E,40870,,,,,,N,1fec5bf0-78de-4ae8-a152-2bcc3ee01a92,DAVIDV,12/15/2011 3:38:28 PM,542031.5755,4810783.8085
9947,1167,12/3/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186013,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,10094,35,HILLMOUNT ST,19530,,,150,1967,CI,Y,8de49273-9671-4ab9-8be5-99c99c3e11dc,DAVIDV,12/15/2011 3:38:27 PM,543630.9549,4808035.4867
9948,1563,1/1/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38855,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13298,177,FOURTH AVE,15200,,,150,1960,CI,Y,a6658081-812d-4824-81d8-688e22723aa6,DAVIDV,12/15/2011 3:38:27 PM,544078.0837,4808698.6657
9949,1549,12/17/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38450,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,1246,544,DUNBAR RD,10690,,,150,1955,CI,Y,b61ed7bf-a441-4582-8883-43c312c7c276,DAVIDV,12/15/2011 3:38:27 PM,538925.463,4810749.7085
9950,1514,9/8/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,33430,,CIRCUMFERENTIAL AND FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,12610,,BRIDGE ST W,4530,,,,,,N,07e59b23-6ab3-4c6f-870a-619b4dccc793,DAVIDV,12/15/2011 3:38:27 PM,541541.9077,4814680.4458
9951,1487,6/16/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,29709,,FITTING/JOINT,FAULTY INSTALL,,,,,,,CATEGORY 1,22418,701,FAIRWAY CRT,91264,,,150,1995,PVC,Y,d9eaf7bb-2731-4cbc-96f9-d7291011c993,DAVIDV,12/15/2011 3:38:28 PM,547348.8809,4810030.6506
9952,1169,12/3/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186073,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,9293,82,COACH HILL DR,7560,,,150,1971,CI,Y,296a81fa-3422-4ff4-9dc9-df25730329da,DAVIDV,12/15/2011 3:38:27 PM,542775.1247,4807316.017
9953,1482,5/20/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,28376,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,12589,24,SPRINGDALE DR,35640,,,150,1968,CI,Y,feb183f2-6cfd-47ec-87d0-ec26a4723af2,DAVIDV,12/15/2011 3:38:28 PM,540999.9241,4813997.2331
9954,1443,1/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22620,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11425,,SOUTHDALE AVE,35250,,,,,,N,be0f02da-6dc7-4e01-9c93-13486b5fd04c,DAVIDV,12/15/2011 3:38:28 PM,541458.8591,4809018.8105
9955,1579,1/19/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39552,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,11591,46,MONTCALM DR,27020,,,200,1965,CI,Y,6c06cf11-12c6-4b80-829d-38c6016a556e,DAVIDV,12/15/2011 3:38:26 PM,545086.3203,4811864.3426
9956,1161,11/29/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185912,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,23058,87,OBERMEYER DR,22530,,,150,1967,CI,Y,7f3f89f6-83dc-4142-9e28-1c77c46e0ee8,DAVIDV,12/15/2011 3:38:27 PM,545743.7572,4809205.188
9957,1603,2/14/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40565,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,22904,77,LYNDHURST DR,24600,,,150,1958,CI,Y,39869225-7832-4949-9cb4-2dcc5f561ce7,DAVIDV,12/15/2011 3:38:26 PM,543762.2027,4810866.8412
9958,1077,2/2/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169265,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,9232,11,OTTAWA ST N,29190,,,,,,N,7b756af8-ed05-4d39-897a-066d106f238b,DAVIDV,12/15/2011 3:38:27 PM,542821.2422,4810081.715
9959,1159,11/29/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185888,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,13199,12,ANTHONY PL,670,,,150,1963,CI,Y,044cd473-b5d2-46aa-97d4-c5fdd5046889,DAVIDV,12/15/2011 3:38:27 PM,545180.7783,4810213.2388
9960,1531,12/29/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38772,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,13225,190,KENNETH AVE,21050,,,150,1958,CI,Y,4a46a088-f305-400d-bad5-cd848d980cb4,DAVIDV,12/15/2011 3:38:27 PM,544658.2491,4809979.7437
9961,1059,1/20/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168755,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,13126,17,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,885ad72f-11bb-4150-967e-2479e75cb2fd,DAVIDV,12/15/2011 3:38:27 PM,542257.1613,4814370.3247
9962,1121,3/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170943,,LONGITUDINAL,OTHER,,,,,,,CATEGORY 1,10138,8,SHELDON AVE N,74880,,,150,2006,PVC,N,791b6218-00a2-4ab1-b8c7-664f61369ea9,DAVIDV,12/15/2011 3:38:27 PM,543422.2059,4810167.6581
9963,1569,1/5/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39054,,CORROSION,UNKNOWN,,,,,,,CATEGORY 1,23180,78,TECUMSEH CRES,37570,,,150,1965,CI,Y,c70d3241-7961-4134-85b6-8803006bf188,DAVIDV,12/15/2011 3:38:26 PM,545220.0761,4811573.0124
9964,1111,3/6/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170491,,FITTING/JOINT,OTHER,,,,,,,CATEGORY 1,10101,110,CLARK AVE,7400,,,150,2008,PVC,N,48d53156-050a-4b1b-866e-a0db0e0d5c73,DAVIDV,12/15/2011 3:38:27 PM,543850.4422,4808205.5835
9965,1153,11/12/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185051,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,23267,78,CONWAY DR,7960,,,,,,N,7b1b0204-cdd3-432e-b54c-056b1a58ed31,DAVIDV,12/15/2011 3:38:27 PM,545327.6284,4810786.0313
9966,1628,6/3/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,46135,,LONGITUDINAL,UNKNOWN,,,,,,,CATEGORY 1,10776,86,GLENWOOD DR,16670,,,150,1965,CI,Y,c11f7506-e3c9-4865-8156-131416a5b115,DAVIDV,12/15/2011 3:38:26 PM,545156.3527,4809800.7491
9967,1100,2/19/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169814,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,10104,365,VANIER DR,86546,,,200,2008,PVC,N,d25267b3-fd65-42e6-aa76-0fa2ea498bb8,DAVIDV,12/15/2011 3:38:27 PM,543894,4807838
9968,1708,11/26/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,57339,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6412,41,NINE PINES RD,27810,,,150,1960,CI,Y,c57545f2-4ebc-480d-90cc-87c3d9ae23ac,DAVIDV,12/15/2011 3:38:26 PM,539797.8933,4807270.8653
9969,1091,2/12/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169586,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,15760,88,AVON RD,1340,,,200,1961,CI,Y,314f0a97-e66c-4e20-a756-83872f519dbe,DAVIDV,12/15/2011 3:38:27 PM,543972.6965,4812372.1042
9971,1546,12/13/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38257,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13244,311,PROSPECT AVE,31150,,,150,1955,CI,Y,07e86c94-4a1e-42be-b6dd-5f05068706e4,DAVIDV,12/15/2011 3:38:27 PM,544156.9521,4809672.5586
9972,1164,11/30/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185964,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6878,51,SCOTT ST,76847,,,,,,N,e5b3965e-1c0f-4c16-b99b-121f1d366838,DAVIDV,12/15/2011 3:38:27 PM,541672.8646,4810924.3077
9973,1461,2/15/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23537,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,9781,200,CHAPEL ST,6490,,,150,1953,CI,Y,4f98d6f5-0d19-4e48-b57d-af308ef9c608,DAVIDV,12/15/2011 3:38:28 PM,542621.6334,4811463.824
9974,1149,10/16/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,183589,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,6182,30,SUMMIT AVE,37090,,,150,1964,CI,Y,92449893-20a2-42ee-8f24-acfefcd9226e,DAVIDV,12/15/2011 3:38:27 PM,538862.4202,4808374.7701
9975,1054,1/13/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168477,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,1698,184,PATRICIA AVE,86280,,,150,1953,CI,Y,0c9f6912-b690-4c1c-afe6-c348a6574070,DAVIDV,12/15/2011 3:38:27 PM,539942.9129,4810033.7317
9976,1109,3/5/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170431,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,6501,297,STONYBROOK DR,36500,,,150,1962,CI,Y,0fa8b174-cc9d-4960-9672-35578bcc9ed1,DAVIDV,12/15/2011 3:38:27 PM,539699.1696,4808018.8289
9977,1459,2/14/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23533,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10035,207,CONNAUGHT ST,7830,,,150,1962,CI,N,8204c9f0-d190-4a31-a9e6-e92a0b5e4510,DAVIDV,12/15/2011 3:38:28 PM,544041.7522,4808884.8848
9978,1596,2/10/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40407,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,11696,23,OTTAWA ST N,29200,,,,,,N,32b65031-f4c9-4d77-a7ea-fffa62ac4718,DAVIDV,12/15/2011 3:38:26 PM,542906.3747,4810139.0297
9979,1072,1/28/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169029,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,13293,275,GREENFIELD AVE,17330,,,150,1956,CI,Y,a8fc570b-80e6-4106-8208-3b9ef9a6086a,DAVIDV,12/15/2011 3:38:27 PM,544195.5309,4808524.0048
9980,1061,1/21/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168759,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,6228,111,RUSKVIEW RD,87984,,,150,1963,CI,Y,48d338e0-6c58-4efe-8e57-44adaaabf0e9,DAVIDV,12/15/2011 3:38:27 PM,539495.7413,4807689.651
9981,1581,1/20/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39586,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,23231,34,TECUMSEH CRES,37550,,,150,1965,CI,Y,491ab4bd-1fae-4f1e-aef4-b7981ce8a22c,DAVIDV,12/15/2011 3:38:26 PM,545176.9478,4811723.1207
9982,1703,10/24/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,55791,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15728,38,AVON RD,1330,,,200,1961,CI,Y,f7c66e62-a076-47d5-a810-9c409772ba32,DAVIDV,12/15/2011 3:38:26 PM,543880.8248,4812496.9184
9983,1168,12/3/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186070,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6569,16,SOUTHMOOR DR,35270,,,150,1958,CI,Y,8c4fe042-6618-4458-9862-191e791331cb,DAVIDV,12/15/2011 3:38:27 PM,540849.8449,4808497.729
9984,1705,11/9/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,56576,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6402,6,PINEDALE DR,30740,,,200,1968,DI,Y,25a4c11a-18e7-4ca6-8b1c-cdc977462797,DAVIDV,12/15/2011 3:38:26 PM,540121.8101,4807549.7028
9985,1626,5/30/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:58 PM,45747,,CORROSION,AGE,,,,,,,CATEGORY 1,9387,552,COURTLAND AVE E,78180,,,150,2015,PVC,N,8a7a0b64-a730-4837-98ba-a1576197d48f,DAVIDV,12/15/2011 3:38:58 PM,542516.8783,4809228.3877
9986,1502,9/21/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,33796,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,12956,58,NELSON AVE,27670,,,150,1964,CI,Y,0f030682-804b-43cd-bce5-2bbe1f75a529,DAVIDV,12/15/2011 3:38:28 PM,543126.6458,4814360.2262
9987,1615,2/24/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40491,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13199,20,ANTHONY PL,670,,,150,1963,CI,Y,ee3c1cbf-ee03-4dc3-b135-a67fc16562b7,DAVIDV,12/15/2011 3:38:26 PM,545205.9879,4810219.9577
9988,1595,2/8/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40305,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,15863,405,CARSON DR,5620,,,200,1966,DI,Y,1ebbcd20-8664-4f31-9372-fa3d409ed5fe,DAVIDV,12/15/2011 3:38:26 PM,544685.399,4811934.9759
9989,1460,2/15/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23535,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,10956,244,VANIER DR,39060,,,200,1953,CI,N,84b95d87-9a35-411c-8e4c-6e070284ce97,DAVIDV,12/15/2011 3:38:28 PM,543683.5577,4808153.5363
9990,1066,1/26/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168987,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,12678,62,ANN ST,640,,,,,,N,441a1058-b084-489c-8aad-c5b7f13db42f,DAVIDV,12/15/2011 3:38:27 PM,542853.0905,4812098.3881
9992,1124,3/21/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,171094,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,22947,286,WILSON AVE,43540,,,200,1954,CI,Y,0ce1e98e-b922-4caf-9556-207c0a097831,DAVIDV,12/15/2011 3:38:27 PM,544514.4047,4808196.8653
9993,1548,12/16/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38371,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13130,,TYSON DR,12330,,,450,1964,CI,Y,13b7dc4c-e564-4957-91fe-848cb1628bf9,DAVIDV,12/15/2011 3:38:27 PM,542091.1126,4814484.4358
9994,1470,3/11/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,24558,,CORROSION,CORROSION,,,,,,,CATEGORY 1,5437,188,FORESTWOOD DR,15000,,,150,1969,DI,Y,2102fdb3-938d-471d-88d7-9a8e416eb2f2,DAVIDV,12/15/2011 3:38:28 PM,538518.216,4807329.5726
9995,1078,2/3/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169266,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,6180,220,FISCHER HALLMAN RD,68711,,,150,2009,PVC,N,3228b8c7-14cd-404f-a354-e5682f65fcc8,DAVIDV,12/15/2011 3:38:27 PM,538711.7726,4808286.3409
9996,1445,1/22/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22772,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,10748,133,HAYWARD AVE,58030,,,150,1967,DI,N,64e2b8d4-28c3-4927-820a-0def001362d8,DAVIDV,12/15/2011 3:38:28 PM,542994.9799,4808213.4976
9997,1446,1/22/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22735,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6972,26,JOHNSTON ST,20620,,,150,1951,CI,Y,224141e2-9396-4970-a623-23b9b62ebfbf,DAVIDV,12/15/2011 3:38:28 PM,542148.7639,4812243.3498
9998,1542,12/2/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,37549,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6137,306,FISCHER HALLMAN RD,14580,,,150,1962,CI,Y,cf3a5b42-d27e-42a0-8d8b-0398f7566d02,DAVIDV,12/15/2011 3:38:27 PM,538884.1146,4808042.3203
9999,1553,12/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38476,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,13068,42,LANG CRES,24410,,,150,1948,CI,N,0a694467-e242-47a2-a644-8e472b775331,DAVIDV,12/15/2011 3:38:27 PM,541402.2925,4813980.6563
10000,1616,2/25/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,41039,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,7011,188,OXFORD ST,29890,,,200,1946,CI,Y,8ffb4148-4d0a-456b-8d12-3b3ed09e6147,DAVIDV,12/15/2011 3:38:26 PM,541495.0207,4813357.1636
10001,1607,2/20/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40759,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,40005,31,JANSEN AVE,82460,,,150,1961,CI,N,ab6d3b0b-be57-4d58-82d6-828c94965f16,DAVIDV,12/15/2011 3:38:26 PM,545679.7963,4808758.0792
10002,1519,7/23/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,31237,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10044,402,PROSPECT AVE,31180,,,150,1954,CI,Y,cdf2d506-7e05-401b-bc7b-3fc30ff57d03,DAVIDV,12/15/2011 3:38:27 PM,544464.2058,4809514.3179
10003,1504,10/13/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35218,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,20742,20,FURNESS DR,15830,,,150,1967,CI,Y,0a97007c-1aa8-4f02-9a52-8a176ff1a498,DAVIDV,12/15/2011 3:38:28 PM,538923.7124,4808870.9752
10004,1107,2/28/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170179,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,22580,239,HOLBORN DR,19780,,,150,1967,CI,Y,489243b0-74b5-4584-9528-ce3531943cb5,DAVIDV,12/15/2011 3:38:27 PM,545884.9964,4811329.8597
10005,1449,1/26/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22850,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15855,182,ISLINGTON AVE,20490,,,150,1956,CI,Y,78d28f22-0d48-4773-a88f-0f101561065f,DAVIDV,12/15/2011 3:38:28 PM,543758.5912,4811921.8522
10006,1457,2/10/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23435,,CORROSION,SOILS,,,,,,,CATEGORY 1,22170,3450,KING ST E,86390,,,300,2000,PVC,Y,27ff00ca-0996-4d7e-844a-0ab2103183b1,DAVIDV,12/15/2011 3:38:28 PM,546991.1752,4808188.5591
10007,1089,2/12/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169576,,CORROSION AND CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,23091,34,KRISTI PL,22690,,,150,1988,DI,Y,1d89b2a4-fac0-42c2-87fa-d0061b4cbbc3,DAVIDV,12/15/2011 3:38:27 PM,546343.4799,4809574.7295
10008,1125,3/28/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,171440,,FITTING/JOINT,OTHER,,,,,,,CATEGORY 1,10138,8,SHELDON AVE N,74880,,,150,2006,PVC,N,acb056ea-282d-4440-9f47-90ead7f1d107,DAVIDV,12/15/2011 3:38:27 PM,543424.702,4810169.2167
10009,1171,12/9/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186348,,UNKNOWN,AGE,,,,,,,CATEGORY 1,13286,780,ROCKWAY DR,33060,,,150,1950,CI,Y,9445dc69-7d1c-4c6f-8e7d-d997963f1f21,DAVIDV,12/15/2011 3:38:27 PM,543614.1915,4809429.9683
10010,1455,2/7/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23302,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,9695,11,COUNTRYSIDE CRES,8200,,,150,1978,DI,Y,fb8bbf03-da87-46bc-b6c7-91313b438649,DAVIDV,12/15/2011 3:38:28 PM,542285.1921,4806346.8997
10011,1471,3/13/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,24621,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13232,30,TRAFALGAR AVE,38040,,,150,1958,CI,Y,1a0ae340-a564-4b4f-b545-4a2117eea0bd,DAVIDV,12/15/2011 3:38:28 PM,544465.5956,4809869.0427
10012,1081,2/5/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169271,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,12091,216,HOLBORN DR,19770,,,150,1967,CI,Y,d55ed8ad-5e25-41f7-8de4-0db74c2d8e94,DAVIDV,12/15/2011 3:38:27 PM,545811.9013,4811260.7397
10013,1448,1/24/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22786,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10005,20,FOURTH AVE,133992,,,150,2017,PVC,N,5809b35a-c69e-479e-af8b-f4c361605cb8,DAVIDV,12/15/2011 3:38:28 PM,544296.9537,4809214.1046
10014,1088,2/11/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169521,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,15729,306,ROSEMOUNT DR,92072,,,150,1961,CI,Y,d14a292b-edc3-46e2-9a48-144b1c78df9b,DAVIDV,12/15/2011 3:38:27 PM,543836.698,4812143.7535
10015,1712,12/11/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,57977,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,23146,174,HICKSON DR,18680,,,150,1960,CI,Y,5a268326-5c14-4d5c-869c-e96db589d1c4,DAVIDV,12/15/2011 3:38:26 PM,544573.0366,4811360.484
10016,1440,1/12/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22370,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,6562,63,STONYBROOK DR,36550,,,150,1958,CI,Y,7f97d18b-78d2-44e7-a518-e28b9647ab00,DAVIDV,12/15/2011 3:38:28 PM,540369.9376,4808363.4151
10017,1480,5/16/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,28121,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11106,90,BREITHAUPT ST,81146,,,450,1960,CI,Y,85f561c9-b0e2-4298-a474-ef471f325b80,DAVIDV,12/15/2011 3:38:28 PM,540730.2746,4811505.6217
10018,1606,2/18/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40728,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6192,40,THORNRIDGE CRES,37810,,,150,1964,CI,Y,a2dee914-ed1a-4ae9-b544-57e377a50a67,DAVIDV,12/15/2011 3:38:26 PM,538909.7253,4808465.3222
10019,1510,10/24/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35764,,CORROSION,CORROSION,,,,,,,CATEGORY 1,6439,68,PLEASANT AVE,136120,,,150,2017,PVCO,N,2de53609-38f0-42cc-a90a-65c08ba8d071,DAVIDV,12/15/2011 3:38:28 PM,540597.97,4809502.1512
10020,1614,2/23/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40882,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,9902,558,KRUG ST,87828,,,150,1954,CI,Y,1c0b00c9-38c7-45f6-887d-05a1a7f0998d,DAVIDV,12/15/2011 3:38:26 PM,543643.8243,4811766.0253
10021,1122,3/19/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170979,,CIRCUMFERENTIAL AND FITTING/JOINT,FAULTY INSTALL,,,,,,,CATEGORY 1,23240,64,CONWAY DR,7950,,,,,,N,9c98cf73-6efb-4bf9-8cf6-dc66aafda50c,DAVIDV,12/15/2011 3:38:27 PM,545286.5762,4810752.9916
10022,1511,10/25/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35842,,LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,12659,934,GUELPH ST,17720,,,150,1957,CI,Y,754be7fb-1276-492d-a7bf-87b1b1feed29,DAVIDV,12/15/2011 3:38:28 PM,542266.9077,4812840.1821
10023,1622,3/11/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,41664,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,8612,270,CLAREMONT AVE,7290,,,100,1956,CI,Y,7c91c8b6-9dd2-4435-aa75-13ef2da71c06,DAVIDV,12/15/2011 3:38:26 PM,538276.2815,4810932.9169
10024,725,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,,,0,,,,,,N,73973bb7-ceba-45aa-b61f-f4900024a35d,DAVIDV,12/15/2011 3:38:27 PM,534552.3803,4810209.6512
10025,1458,2/12/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23507,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,9919,991,VICTORIA ST N,39600,,,200,1963,CI,Y,a5742d9a-47a8-4030-b16a-92ec0ec90fac,DAVIDV,12/15/2011 3:38:28 PM,543545.5673,4812608.513
10026,1590,1/27/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39906,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6513,17,HEARTH CRES,86584,,,150,1958,CI,Y,4ed8c3fe-ffa4-4544-8764-9e46f38768b6,DAVIDV,12/15/2011 3:38:26 PM,539748.8453,4809276.1409
10027,1481,5/20/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,28347,,CORROSION,CORROSION,,,,,,,CATEGORY 1,21871,188,FARRIER DR,14090,,,200,1974,DI,Y,d84d4d34-f2eb-42d3-a45d-48cb30170e9d,DAVIDV,12/15/2011 3:38:28 PM,545395.4492,4805234.9628
10028,1142,8/2/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,179546,,CORROSION,OTHER,,,,,,,CATEGORY 1,6472,56,GLEN RD,136102,,,150,2017,PVCO,N,0a6eb5c8-e09b-442f-8eb4-a7f9bf7c5e5f,DAVIDV,12/15/2011 3:38:27 PM,540860.5457,4809589.9471
10029,1090,2/12/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169585,,CORROSION,OTHER,,,,,,,CATEGORY 1,20665,178,FOREST HILL DR,14930,,,150,1958,CI,Y,a20a5b05-96bd-4f4f-9cec-fcaebf7470d4,DAVIDV,12/15/2011 3:38:27 PM,539860.2201,4808846.2867
10030,1588,1/26/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39811,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,22860,82,ARCHER PL,79346,,,150,1962,CI,Y,a300f383-9edb-493a-8398-5c941c9214db,DAVIDV,12/15/2011 3:38:26 PM,543560.3873,4810713.8183
10031,1498,8/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,29630,,CORROSION AND LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,9382,85,OTTAWA ST S,29630,,,150,1923,CI,N,74ec656e-849e-4d11-838d-a16d4c58e297,DAVIDV,12/15/2011 3:38:28 PM,542603.7064,4809814.3508
10032,1711,12/10/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,57975,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,6340,98,LAKESIDE DR,133136,,,150,2016,PVC,N,910b0457-0955-4106-99b4-ef13139de388,DAVIDV,12/15/2011 3:38:26 PM,540184.7915,4809040.5412
10033,1436,1/6/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22098,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,11696,15,OTTAWA ST N,29200,,,,,,N,fd21ab9b-8ab5-46f3-af08-8a6730fb592c,DAVIDV,12/15/2011 3:38:28 PM,542878.7476,4810120.4073
10034,1501,9/9/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,33494,,LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,6216,324,FOREST HILL DR,91164,,,200,1960,CI,Y,12581064-deb1-4fc4-8ca5-ba6c075da297,DAVIDV,12/15/2011 3:38:28 PM,539494.9358,4808596.0226
10035,1700,9/27/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,54400,,CORROSION,AGE,,,,,,,CATEGORY 1,9230,50,OTTAWA ST S,29640,,,150,1923,CI,N,eaedc562-21d8-4426-a882-5e0c6f907dae,DAVIDV,12/15/2011 3:38:26 PM,542659.934,4809885.0508
10036,1163,11/30/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185932,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,15841,604,KRUG ST,22900,,,300,1955,CI,Y,3a8323d2-754c-4b84-9b35-89427541d7b9,DAVIDV,12/15/2011 3:38:27 PM,543798.7273,4811847.7312
10037,7,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,0,,,0,,,,,,N,0ddf6145-505e-4b7b-bd1b-200fafd74b6c,DAVIDV,12/15/2011 3:38:26 PM,534552.3803,4810209.6512
10038,1609,2/20/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40761,,FITTING/JOINT,UNKNOWN,,,,,,,CATEGORY 1,9845,301,PANDORA AVE N,133122,,,150,2016,PVC,N,91e6af6d-c2e7-49f6-a8d9-f8f2705c12f4,DAVIDV,12/15/2011 3:38:26 PM,542978.3215,4811015.1311
10039,1571,1/10/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39207,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,10748,133,HAYWARD AVE,84006,,,150,1967,DI,N,3ea81eb0-d253-4d33-90d1-8a71d4619ecd,DAVIDV,12/15/2011 3:38:26 PM,543011.6947,4808221.6788
10040,1570,1/10/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39141,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,15094,120,QUEENSTON DR,84400,,,150,1966,CI,Y,9e55c98a-3173-494f-a429-6f86f6aedc37,DAVIDV,12/15/2011 3:38:26 PM,545388.0123,4811801.0106
10042,1472,3/20/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,24980,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,13044,4,SCHOFIELD DR,34030,,,150,1967,CI,Y,a4b77172-2bfc-46a7-9029-6b54bd24c00d,DAVIDV,12/15/2011 3:38:28 PM,543463.9879,4814741.151
10043,1165,12/1/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185996,,UNKNOWN,AGE,,,,,,,CATEGORY 1,13311,77,MASSEY AVE,25590,,,150,1958,CI,Y,f263431b-1545-470c-a597-f1ec48ae593d,DAVIDV,12/15/2011 3:38:27 PM,543554.8801,4808534.7753
10044,1087,2/11/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169520,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,6116,80,CLOVERDALE CRES,7540,,,150,1965,CI,Y,6f848605-d868-45c8-8970-ddb67b99c271,DAVIDV,12/15/2011 3:38:27 PM,539269.9152,4807861.2101
10045,1467,2/23/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23644,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,23267,86,CONWAY DR,7960,,,,,,N,9b0456b8-85c9-4d92-b981-5b2f5479885d,DAVIDV,12/15/2011 3:38:28 PM,545356.4066,4810809.2413
10046,1593,2/6/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,46255,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,15934,18,MONTCALM DR,27010,,,200,1965,DI,Y,87d77f5e-f5a7-4fde-9b09-15f357d5f920,DAVIDV,12/15/2011 3:38:26 PM,545070.8599,4811921.7029
10047,1594,2/6/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40252,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,11697,23,BRICK ST,4430,,,150,1952,DI,N,5740b089-8d62-49d4-a939-acca45dbc681,DAVIDV,12/15/2011 3:38:26 PM,542874.9641,4810069.7414
10048,1080,2/4/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169269,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,12090,204,HOLBORN DR,19760,,,150,1967,DI,Y,cf19f9e2-f365-409f-b7e4-49bd8940c9e7,DAVIDV,12/15/2011 3:38:27 PM,545777.1387,4811242.5091
10049,1541,11/12/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,36708,,FITTING/JOINT AND LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,40084,1546,KING ST E,21840,,,150,1947,CI,N,3cbd3cf0-5b85-4aea-a6ed-8f6110671eb0,DAVIDV,12/15/2011 3:38:27 PM,543390.8425,4809690.2786
10050,1157,11/26/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185752,,UNKNOWN,AGE,,,,,,,CATEGORY 1,6499,249,VILLAGE RD,40150,,,150,1962,CI,Y,9e8f81ce-63a7-40ce-9590-c88c87c64738,DAVIDV,12/15/2011 3:38:27 PM,539796.1724,4808313.9725
10051,1580,1/20/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39592,,FITTING/JOINT,OTHER,,,,,,,CATEGORY 1,12659,956,GUELPH ST,17720,,,150,1957,CI,Y,2176afa1-b6d0-4749-ba23-d91aaf0dc232,DAVIDV,12/15/2011 3:38:26 PM,542297.5066,4812852.1985
10052,1562,12/29/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38720,,CORROSION AND CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,13297,62,THIRD AVE,37770,,,150,1953,CI,N,51961350-e00f-4ee1-ae55-8ca020e8519d,DAVIDV,12/15/2011 3:38:27 PM,544133.8194,4809087.5487
10053,1550,12/17/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38415,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13090,61,BRIDGE ST E,97278,,,150,2014,PVC,N,2fbf0579-1c4a-46b5-8263-1ce80e271fb8,DAVIDV,12/15/2011 3:38:27 PM,542358.8389,4814221.6139
10054,1129,4/13/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,172245,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,20920,178,MAUSSER AVE,25730,,,,,,N,24a744cd-762e-4ab7-aa5a-5e08cc0c02b9,DAVIDV,12/15/2011 3:38:27 PM,540964.1013,4809165.6449
10055,1474,4/9/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,25836,,CORROSION,CORROSION,,,,,,,CATEGORY 1,8749,35,CARLTON ST,5450,,,150,1953,CI,Y,7f4a8327-c8c7-486a-bedb-212c179a7cff,DAVIDV,12/15/2011 3:38:28 PM,539556.8058,4809952.1897
10057,1084,2/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169486,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,15863,397,CARSON DR,5620,,,200,1966,DI,Y,6c6e0452-1087-40bd-aad2-fb8ee7cf2c60,DAVIDV,12/15/2011 3:38:27 PM,544660.5413,4811965.8936
10058,1604,2/18/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,38980,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,6293,25,VALLEYVIEW RD,38980,,,150,1953,CI,Y,c9530b28-34d1-45a6-b881-3c99a480b24f,DAVIDV,12/15/2011 3:38:26 PM,539653.2784,4807385.7842
10059,1528,10/17/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,35421,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15930,120,STRATHCONA CRES,36970,,,150,1965,DI,Y,679611b3-0995-469a-a39e-e327f2ac3464,DAVIDV,12/15/2011 3:38:27 PM,544910.1379,4812043.5428
10060,1538,10/27/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,35765,,CIRCUMFERENTIAL AND FITTING/JOINT,UNKNOWN,,,,,,,CATEGORY 1,6700,46,DUKE ST W,10530,,,100,1976,DI,N,572fecbb-acb2-448f-83ef-ed85fe72cad3,DAVIDV,12/15/2011 3:38:27 PM,541248.9265,4811091.2415
10061,1556,12/24/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38675,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,8719,33,INWOOD DR,20430,,,150,1966,CI,Y,a1bf10e0-8474-420a-95e2-a9acdbb2804b,DAVIDV,12/15/2011 3:38:27 PM,538226.2816,4810504.9672
10062,1086,2/10/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169518,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,4a5ff9ac-c8c4-4f77-a93a-15d4a005e748,DAVIDV,12/15/2011 3:38:27 PM,542694.3578,4811791.2509
10063,1707,11/17/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,56889,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13242,132,ROSS AVE,33530,,,150,1959,CI,Y,d834fb28-725e-4951-9527-b74f5fb22a4e,DAVIDV,12/15/2011 3:38:26 PM,544149.9297,4809776.1297
10064,1559,12/27/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38701,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,22946,150,BYRON AVE,92734,,,150,1954,CI,Y,2033ec20-8243-4db4-9821-fb5348cc0859,DAVIDV,12/15/2011 3:38:27 PM,544509.4012,4808081.1382
10065,1701,9/29/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,54494,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,15909,360,CARSON DR,5600,,,200,1966,DI,Y,68ebd84a-e81a-4df8-ad87-e119c84b5a8c,DAVIDV,12/15/2011 3:38:26 PM,544565.2651,4812093.6348
10066,1706,11/11/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,56680,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,9293,78,COACH HILL DR,7560,,,150,1971,CI,Y,86fd7895-69cb-4c9b-9627-da6361aff3dc,DAVIDV,12/15/2011 3:38:26 PM,542764.6824,4807313.69
10067,1456,2/9/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23398,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,23100,104,CHARLOTTE PL,7720,,,100,1960,CI,Y,48d249cb-6b36-432c-963f-b09568923373,DAVIDV,12/15/2011 3:38:28 PM,544445.5833,4811207.27
10068,1591,1/30/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39963,,CORROSION AND CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6340,92,LAKESIDE DR,133136,,,150,2016,PVC,N,9052a8ec-eaf7-4221-9b1b-e37478760b0b,DAVIDV,12/15/2011 3:38:26 PM,540172.4674,4809052.2247
10069,1141,7/19/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,178678,,CORROSION,OTHER,,,,,,,CATEGORY 1,8674,14,DALEGROVE DR,8870,,,150,1972,DI,Y,ffd4ca6d-4f3c-4c8d-acab-c4d96f480740,DAVIDV,12/15/2011 3:38:27 PM,538198.731,4809816.6999
10070,1702,10/6/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,54908,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,10494,270,CLIFTON RD,7480,,,150,1947,CI,Y,c277ae71-f784-42aa-9250-fd14d78b400d,DAVIDV,12/15/2011 3:38:26 PM,541940.3792,4812732.7888
10071,1035,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,,,0,,,,,,N,21fba635-a684-4fd3-8a9e-f75eee7349ca,DAVIDV,12/15/2011 3:38:27 PM,534552.3803,4810209.6512
10072,1434,1/4/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21929,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13317,20,CORNELL AVE,8070,,,150,1957,CI,Y,fbdd5c5d-864b-4c05-92ac-be258ad51b59,DAVIDV,12/15/2011 3:38:28 PM,543570.7115,4809275.7131
10073,1096,2/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169773,,UNKNOWN,AGE,,,,,,,CATEGORY 1,12566,176,BRIDGE ST E,4648,,,,,,N,ab9fdb13-818d-45ed-8fb9-0ce7ffdc8ea6,DAVIDV,12/15/2011 3:38:27 PM,542890.9007,4813959.763
10074,1052,1/10/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168298,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,11198,244,GUELPH ST,76172,,,150,2008,PVC,N,0a98ae18-9f1e-40ac-ad5e-ac46fc4699ca,DAVIDV,12/15/2011 3:38:27 PM,540296,4812081
10075,1631,7/2/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,48675,,CORROSION,CORROSION,,,,,,,CATEGORY 1,12694,57,EDNA ST,59990,,,150,1950,CI,Y,4ecc4eb5-935c-4261-babd-f4fd523d433b,DAVIDV,12/15/2011 3:38:26 PM,542522.3778,4811998.2249
10076,1576,1/13/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39379,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,1262,519,MARINA RD,98278,,,150,2016,PVC,N,bb8b69c6-8e99-4332-b329-dcd256bb1108,DAVIDV,12/15/2011 3:38:26 PM,539118.0044,4810748.2215
10077,1116,3/14/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170828,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,13316,133,PLYMOUTH RD,76727,,,150,2010,PVC,N,3924a61b-68c3-47d8-b3f5-e62090f42efc,DAVIDV,12/15/2011 3:38:27 PM,543639.0007,4809119.1613
10078,1566,1/4/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,38876,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,13183,67,PARKVIEW CRES,30230,,,150,1966,DI,Y,fad204a0-231d-4da6-b043-1825477faad8,DAVIDV,12/15/2011 3:38:26 PM,545624.4468,4810551.1983
10079,1447,1/24/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22784,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,22974,16,SIEBERT AVE,133694,,,150,2015,PVC,N,3bc6192a-f1e8-4f71-bcea-b8c92ec72c2e,DAVIDV,12/15/2011 3:38:28 PM,543886.4347,4808170.1834
10080,1577,1/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39407,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,12680,221,RIVERBEND DR,32880,,,200,1962,CI,Y,043e3325-f087-417c-b633-64b7d1e42a10,DAVIDV,12/15/2011 3:38:26 PM,542881.9905,4813037.1708
10081,1537,10/25/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,35842,,LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,12659,976,GUELPH ST,17720,,,150,1957,CI,Y,4d1c1a57-7bbf-4106-aaaf-5bab70d5f088,DAVIDV,12/15/2011 3:38:27 PM,542373.4752,4812882.6651
10082,1539,11/5/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,36555,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,13190,76,RENNIE DR,32160,,,150,1963,CI,Y,e9cff512-eb4d-4df7-b333-d556853e1d2b,DAVIDV,12/15/2011 3:38:27 PM,545072.0571,4810184.1573
10083,1438,1/8/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22254,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6573,258,GREENBROOK DR,17230,,,200,1957,CI,Y,0d92def5-34e6-4e84-8542-1cd603a06884,DAVIDV,12/15/2011 3:38:28 PM,539951.0565,4808517.3763
10084,1099,2/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169776,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,6192,18,THORNRIDGE CRES,37810,,,150,1964,CI,Y,ee7bc2e3-e75b-4293-8afb-91dfcb753fc1,DAVIDV,12/15/2011 3:38:27 PM,538953.7184,4808387.253
10085,1488,6/17/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,29704,,CORROSION,CORROSION,,,,,,,CATEGORY 1,12610,,BRIDGE ST W,4530,,,,,,N,cc759578-d45d-4ca6-85fb-46190ac77b36,DAVIDV,12/15/2011 3:38:28 PM,541550.5746,4814672.4807
10086,1156,11/25/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185671,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,,,,,,,CATEGORY 1,10083,192,DOON RD,156978,,,150,1958,CI,Y,a910c4ae-428a-41e1-ad49-7f377a05ff1a,DAVIDV,12/15/2011 3:38:27 PM,543368.3711,4809080.0827
10087,719,12/15/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,0,,,0,,,,,,N,22d45af0-73e8-4bba-a93b-797f4a85b919,DAVIDV,12/15/2011 3:38:27 PM,534552.3803,4810209.6512
10088,1137,6/20/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,176814,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5620,135,HILLBROOK CRES,19480,,,150,1972,DI,Y,ad151c47-d42d-4189-8296-7bd398cd545d,DAVIDV,12/15/2011 3:38:27 PM,538237.5368,4808106.6779
10089,1545,12/13/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38183,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,13205,137,BRADLEY DR,4010,,,150,1965,CI,Y,1d146dd0-79a2-446f-93a0-f94750239f8c,DAVIDV,12/15/2011 3:38:27 PM,545185.2761,4810432.6691
10090,1632,7/26/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,50291,,CORROSION,CORROSION,,,,,,,CATEGORY 1,13298,210,FOURTH AVE,15200,,,150,1960,CI,Y,03e14568-c982-4792-8e2c-d697c37a82d0,DAVIDV,12/15/2011 3:38:26 PM,544042.8221,4808613.1427
10091,1435,1/6/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,21954,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6233,249,STONYBROOK DR,36510,,,150,1962,CI,Y,b7d0b6e8-55fc-4626-94e7-86b8f988e4ab,DAVIDV,12/15/2011 3:38:28 PM,539861.9479,4808062.7025
10092,1463,2/18/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23672,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,9924,49,BURBANK RD,5010,,,100,1959,CI,Y,c55f3b4a-ce44-431d-bd75-b52ab42b0f2a,DAVIDV,12/15/2011 3:38:28 PM,543510.7733,4810954.3823
10094,1574,1/11/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39225,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6573,184,GREENBROOK DR,89754,,,100,1958,DI,Y,f0cce93f-98fa-4da1-b436-53f90aab59db,DAVIDV,12/15/2011 3:38:26 PM,540175.2501,4808518.4507
10095,1630,6/27/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,48310,,LONGITUDINAL,AGE,,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,4c1cc41d-4990-4c78-98b3-129dbd5e9abe,DAVIDV,12/15/2011 3:38:26 PM,542709.0309,4811772.9719
10097,1475,4/12/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,25811,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,13177,66,CARNABY CRES,90210,,,150,1967,CI,Y,b54de55e-4e3e-4fa7-ba7c-1509fca00e44,DAVIDV,12/15/2011 3:38:28 PM,545617.4319,4811263.106
10098,1466,2/21/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23746,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6281,353,FOREST HILL DR,83746,,,150,1962,CI,Y,c8062dce-3c56-47c6-9949-0feba89ab216,DAVIDV,12/15/2011 3:38:28 PM,539437.9523,4808516.8243
10099,1071,1/28/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169028,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,13177,14,CARNABY CRES,5510,,,150,1967,CI,Y,b9758500-d6a7-4fbd-852c-ece7d32778b7,DAVIDV,12/15/2011 3:38:27 PM,545485.3947,4811178.7249
10100,1696,8/30/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,52798,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,6878,53,SCOTT ST,76847,,,,,,N,bddae3ee-92ef-402c-a1f5-3db07aa8884c,DAVIDV,12/15/2011 3:38:26 PM,541676.049,4810929.7668
