OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
10101,1621,3/7/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,41448,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,12659,980,GUELPH ST,17720,,,150,1957,CI,Y,558f5190-79b6-48c5-bea9-5ed0904fed93,DAVIDV,12/15/2011 3:38:26 PM,542386.3511,4812887.9893
10102,1552,12/17/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38471,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,10725,354,WILSON AVE,43570,,,200,1954,CI,Y,ebfd19b6-c53e-4996-8ef0-db0a888bea0d,DAVIDV,12/15/2011 3:38:27 PM,544702.0944,4808063.511
10103,1146,9/24/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,182489,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12658,220,SPRING VALLEY RD,35600,,,150,1924,CI,Y,bf065579-9cab-4aa6-ac6a-1ee2b785479e,DAVIDV,12/15/2011 3:38:27 PM,542473.354,4812922.1589
10104,1462,2/16/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23589,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,21957,972,STRASBURG RD,85972,,,150,1976,DI,Y,3246da0c-d6c5-4c52-a15e-620aeee2d309,DAVIDV,12/15/2011 3:38:28 PM,542503.9616,4806141.4709
10106,1450,1/26/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22881,,LONGITUDINAL,PRESSURE,,,,,,,CATEGORY 1,20671,100,BLUERIDGE AVE,3640,,,150,1956,CI,Y,c6251c73-7729-4a1e-9947-5de325093f2c,DAVIDV,12/15/2011 3:38:28 PM,540093.3942,4808939.8231
10107,1468,2/25/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,23933,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15927,100,LORRAINE AVE,24260,,,150,1965,DI,Y,16c69568-5737-4c06-84ad-085496f44a3e,DAVIDV,12/15/2011 3:38:28 PM,544865.5599,4811939.2458
10110,1175,12/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,186718,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,13118,14,BRIDGE ST E,490,,,,,,N,f6b6f8ec-918b-48c1-a349-1b6c339af906,DAVIDV,12/15/2011 3:38:27 PM,542070,4814346
10111,1442,1/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,22504,,OTHER: WATER SERVICE,OTHER,,,,,,,CATEGORY 1,40181,638,BELMONT AVE W,78990,,,300,2013,PVCO,N,a48c368c-46ca-4c35-b6d5-62a101d87cbc,DAVIDV,12/15/2011 3:38:28 PM,539075.8801,4811116.7438
10112,1469,3/1/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,24007,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6218,30,DEERPARK CRES,9100,,,150,1962,CI,Y,1db8f2e8-7c83-48e5-bb2a-83043bf9f3f4,DAVIDV,12/15/2011 3:38:28 PM,539325.8904,4808568.6147
10113,1568,1/4/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,38979,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,22944,77,MAYWOOD RD,25800,,,150,1954,CI,Y,1630c909-2862-4717-bf87-c1520ab6f0b5,DAVIDV,12/15/2011 3:38:26 PM,544350.3552,4807958.6781
10114,1623,4/8/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,42689,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,13183,51,PARKVIEW CRES,30230,,,150,1966,DI,Y,2c28f7b2-1a81-4d29-b59b-9a71e29e5421,DAVIDV,12/15/2011 3:38:26 PM,545666.1872,4810499.4557
10115,1564,1/3/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38873,,CIRCUMFERENTIAL,PRESSURE,,,,,,,CATEGORY 1,9926,50,DONALD ST,92920,,,150,1955,CI,Y,e8069439-3200-48c8-96a1-32ceae5b0ce5,DAVIDV,12/15/2011 3:38:27 PM,543409.3046,4811135.7714
10116,1599,2/11/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40458,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,11716,14,SYDNEY ST N,37280,,,,,,N,8e1e5232-ac9b-4b38-a68c-16478e6aad4a,DAVIDV,12/15/2011 3:38:26 PM,542933.4273,4809953.5521
10118,1110,3/6/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170432,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,11696,23,OTTAWA ST N,29200,,,,,,N,674160af-cc59-4643-ba13-663314ce622d,DAVIDV,12/15/2011 3:38:27 PM,542909.2107,4810140.9413
10119,1618,3/2/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,40485,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6400,38,VALLEYVIEW RD,38970,,,150,1953,CI,Y,e8e7425d-3eba-4c9a-acb8-0cf12643a2e6,DAVIDV,12/15/2011 3:38:26 PM,539608.9293,4807440.2054
10120,1506,10/18/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,35432,,CORROSION AND FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,11693,51,BORDEN AVE S,3880,,,150,1925,CI,Y,22421e19-a680-4236-94e0-3c7c800eb6a6,DAVIDV,12/15/2011 3:38:28 PM,542560.9604,4810094.7514
10122,1485,5/30/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,28795,,CORROSION,AGE,,,,,,,CATEGORY 1,9387,542,COURTLAND AVE E,78180,,,150,2015,PVC,N,d62b3953-1ebf-4e43-9e10-0fe397345a67,DAVIDV,12/15/2011 3:38:28 PM,542511.2276,4809263.5485
10123,1697,9/21/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,54009,,CORROSION AND CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,22200,121,MORGAN AVE,27320,,,150,1961,CI,Y,de6686f3-a7c4-45a3-810d-028489b45d7d,DAVIDV,12/15/2011 3:38:26 PM,546130.2212,4808637.9449
10124,1523,8/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,32504,,CORROSION AND LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,9382,89,OTTAWA ST S,29630,,,150,1923,CI,N,f5329fef-1495-455c-8f22-fc971e4b4c87,DAVIDV,12/15/2011 3:38:27 PM,542582.5825,4809786.4318
10126,1489,6/21/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,29879,,LONGITUDINAL,PRESSURE,,,,,,,CATEGORY 1,8758,,WAVERLY RD,61873,,,450,1965,DI,Y,45e7af1d-8766-4a9a-93a0-f94bf269f3bc,DAVIDV,12/15/2011 3:38:28 PM,539728.4056,4810631.1637
10127,1554,12/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38477,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,11274,263,KRUG ST,26270,,,150,1953,CI,N,74e09cbf-ab86-4912-a229-1a7d84ac140e,DAVIDV,12/15/2011 3:38:27 PM,542848.9581,4811292.5603
10128,1478,2/5/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,26881,,FITTING/JOINT,OTHER,,,,,,,CATEGORY 1,22702,350,DOON VALLEY DR,72500,,,200,2005,PVC,Y,6883c6ec-480c-4013-9f9e-4ff7c8dca628,DAVIDV,12/15/2011 3:38:28 PM,548265.2886,4804565.792
10129,1486,6/11/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,29478,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,12610,69,BRIDGE ST W,80176,,,,,,N,8fe50faa-de7f-42da-ad54-4ddeb957be0f,DAVIDV,12/15/2011 3:38:28 PM,541513.8189,4814706.5836
10130,1150,10/28/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,184238,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,20757,680,HIGHLAND RD W,19120,,,300,1964,CI,Y,f8a347c9-6ee0-4c98-b1b9-a3ba54c519c8,DAVIDV,12/15/2011 3:38:27 PM,538626.3907,4808995.9697
10131,1547,12/14/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38267,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,22203,34,CENTREVILLE ST,6230,,,150,1962,CI,N,84a230ae-ddd5-40bc-a8dd-2503b57e787e,DAVIDV,12/15/2011 3:38:27 PM,545763.0408,4808718.3226
10132,1094,2/17/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169768,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,20920,172,MAUSSER AVE,25730,,,,,,N,81b44898-7840-4bfd-9b03-33e124111a3f,DAVIDV,12/15/2011 3:38:27 PM,540987.5016,4809177.4377
10133,1155,11/23/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,185625,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,22296,134,RUTHERFORD DR,33810,,,150,1964,CI,Y,cc6f1660-3178-4163-8a8f-651dd0f03c7f,DAVIDV,12/15/2011 3:38:27 PM,545861.9275,4809181.6368
10134,1473,3/22/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,24978,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,20775,647,GLASGOW ST,96944,,,200,2014,PVCO,N,e3555655-f915-48d2-a070-1e7d62546eac,DAVIDV,12/15/2011 3:38:28 PM,537815.4836,4810498.467
10135,1495,8/9/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,31791,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,6631,35,KING ST W,21560,,,300,1974,DI,Y,e9139079-cf6b-495b-ad3d-2ed22ab3a44e,DAVIDV,12/15/2011 3:38:28 PM,541295.7322,4810908.2229
10136,1557,12/24/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,34850,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,1286,341,UNION BLVD,38560,,,150,1954,CI,Y,6234ccc9-a609-4058-b8ef-2ca551ba7584,DAVIDV,12/15/2011 3:38:27 PM,538355.7861,4811089.3974
10138,1119,3/18/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170941,,UNKNOWN,AGE,,,,,,,CATEGORY 1,10138,8,SHELDON AVE N,34670,,,150,1946,CI,N,4c6a4806-bb6b-4522-abba-c40ba2651fe0,DAVIDV,12/15/2011 3:38:27 PM,543418.4723,4810165.3268
10139,986,9/11/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22392,,KING ST E,12950,,,150,1981,DI,Y,df5cae37-1241-4c75-aa47-005f02c3a730,DAVIDV,12/15/2011 3:38:27 PM,547046.1965,4808148.6337
10140,883,12/4/2006 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20506,263,WESTWOOD DR,42930,,,300,1971,DI,Y,99b03f20-73ef-47aa-b897-2ad827361ebb,DAVIDV,12/15/2011 3:38:27 PM,537722.2742,4810101.2622
10141,336,11/23/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20673,56,LAKESIDE DR,133148,,,150,2016,PVC,N,99010b49-3549-4a31-9569-77c3b1306205,DAVIDV,12/15/2011 3:38:26 PM,540084.5703,4809134.8099
10142,498,1/3/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,80,FOURTH AVE,133994,,,150,2017,PVC,N,8c763971-724d-4234-9b3b-6dc471033aae,DAVIDV,12/15/2011 3:38:27 PM,544204.0214,4808997.7571
10143,297,12/13/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9899,116,ETON DR,13650,,,150,1955,CI,Y,7f447679-02da-44a2-b6d8-928e25a3dd15,DAVIDV,12/15/2011 3:38:26 PM,543466.3856,4811700.448
10144,133,9/14/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1281,461,GLASGOW ST,96958,,,450,2014,PVC,N,c6b8d110-6c28-4234-a4bf-22d73d7445de,DAVIDV,12/15/2011 3:38:26 PM,538334.2376,4810743.1374
10145,1214,3/22/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,190320,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23041,280,THALER AVE,37620,,,,,,N,70afa31b-3622-4417-9a53-72a2f2a648d3,DAVIDV,12/15/2011 3:38:27 PM,546311.6591,4808920.0079
10146,874,12/31/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8728,10,HAZELGLEN DR,18230,,,300,1968,DI,Y,af022552-bb59-4587-bc46-478accba98c4,DAVIDV,12/15/2011 3:38:27 PM,538502.8249,4809644.8731
10147,616,1/24/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13190,32,RENNIE DR,32160,,,150,1963,CI,Y,16c82d04-a839-47b2-b802-5b56ba36dd3f,DAVIDV,12/15/2011 3:38:27 PM,544907.6235,4810138.2761
10148,497,8/11/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10005,62,FOURTH AVE,133994,,,150,2017,PVC,N,3fe3996f-66e6-4b7d-a0b1-88ecab153251,DAVIDV,12/15/2011 3:38:27 PM,544232.7184,4809064.6165
10149,1045,2/26/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,602683,42,BROADVIEW AVE,62240,,,150,1999,PVC,Y,7c7f6fb0-9162-4d3d-98ce-338cf7bdfa10,DAVIDV,12/15/2011 3:38:27 PM,544553.798,4809276.7365
10150,797,11/27/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20769,39,INVERNESS DR,64130,,,150,1966,CI,Y,36789bda-2edc-4b60-a36d-228c6648016e,DAVIDV,12/15/2011 3:38:27 PM,537921.6484,4810768.4428
10151,858,4/15/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15909,356,CARSON DR,61814,,,150,1967,CI,Y,08f2336c-9eb9-41b1-99cc-831d6b088138,DAVIDV,12/15/2011 3:38:27 PM,544523.6829,4812094.0154
10152,285,12/22/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22947,290,WILSON AVE,43540,,,200,1954,CI,Y,c925c477-99c2-4536-9c64-dfe1aa9ca077,DAVIDV,12/15/2011 3:38:26 PM,544538.6109,4808179.6997
10153,199,2/10/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10196,120,CLIVE RD,83222,,,150,2008,PVC,N,22ec34a3-fa30-43ee-bac0-46555c693c99,DAVIDV,12/15/2011 3:38:26 PM,543850,4810231
10154,170,1/8/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,23,OTTAWA ST N,29200,,,,,,N,f1076762-773f-4e03-9b81-4701bb8e7373,DAVIDV,12/15/2011 3:38:26 PM,542895.9834,4810132.0253
10155,1038,9/9/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22418,705,FAIRWAY CRT,91264,,,150,1995,PVC,Y,415d29d2-7101-450d-a5a3-d02dd4341bcf,DAVIDV,12/15/2011 3:38:27 PM,547329.4752,4810049.2557
10156,1182,1/10/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187616,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13316,93,PLYMOUTH RD,86558,,,150,2010,PVC,N,559ef6a9-4620-45ff-b1b0-4e029eaea87c,DAVIDV,12/15/2011 3:38:27 PM,543667.6288,4809242.0541
10157,843,1/5/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20695,16,KELLY DR,20990,,,150,1967,CI,Y,f620c905-a013-4e18-87f9-693708c7d3a7,DAVIDV,12/15/2011 3:38:27 PM,539038.9307,4808837.0266
10158,970,11/1/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6142,107,UPLANDS DR,93516,,,150,1974,CI,Y,40cded18-6260-4fee-a33b-b487fbbfce2d,DAVIDV,12/15/2011 3:38:27 PM,539154.8613,4807846.3514
10159,783,11/7/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15911,10,CONFEDERATION DR,7730,,,150,1966,CI,Y,b3158b31-183d-4734-994c-364f190941c4,DAVIDV,12/15/2011 3:38:27 PM,544611.2751,4812096.1255
10160,1408,11/2/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,19046,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6459,190,AVALON PL,1230,,,150,1958,CI,Y,ec13e38d-3927-4682-be4e-72d7f0df3066,DAVIDV,12/15/2011 3:38:28 PM,540664.1215,4808160.2133
10161,708,1/15/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23065,144,THALER AVE,85016,,,150,1967,CI,Y,eb4384f8-230f-47e3-9de6-fe70da80dd37,DAVIDV,12/15/2011 3:38:27 PM,546014.3536,4809205.4667
10162,183,2/4/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22970,78,BROADMOOR AVE,62530,,,150,1999,PVC,N,0a089a9f-e45e-4768-bfee-d8329c1b9370,DAVIDV,12/15/2011 3:38:26 PM,543941,4808257
10163,258,12/22/1998 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11198,250,GUELPH ST,76172,,,150,2008,PVC,N,03b60b30-9e73-4b81-a50f-b76130a0f47e,DAVIDV,12/15/2011 3:38:26 PM,540341,4812092
10164,219,1/23/2004 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9840,15,LIBERTY AVE,77126,,,150,2012,PVCO,N,40d4b425-a62f-45c2-88e2-7ff7f62a0560,DAVIDV,12/15/2011 3:38:26 PM,542927.6212,4810921.4008
10165,416,2/1/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6564,129,STONYBROOK DR,36530,,,150,1958,CI,Y,9def18d8-c4a3-47a8-bf51-4edcfc191249,DAVIDV,12/15/2011 3:38:26 PM,540239.6182,4808236.6153
10166,225,1/27/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9831,317,MELROSE AVE,76692,,,150,2010,PVC,N,af090f31-0a39-4ff1-b3b3-f025eeccf518,DAVIDV,12/15/2011 3:38:26 PM,543126.0767,4810945.28
10167,1401,9/11/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,16547,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6395,110,SWEETBRIAR DR,37220,,,150,1961,CI,Y,647a49fa-27b1-4ab0-b2c6-cc699e49c168,DAVIDV,12/15/2011 3:38:28 PM,539919.5505,4807886.8094
10168,1303,1/1/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,8e945c96-f67a-4b1f-8b7b-f6704fdf9600,DAVIDV,12/15/2011 3:38:28 PM,543630.4768,4809700.4218
10169,1655,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11608,162,MILL ST,97980,,,300,2012,PVC,N,145fd0bc-2805-4e3f-830b-74b3bdd6d69e,DAVIDV,12/15/2011 3:38:26 PM,541305.0243,4809732.9216
10170,389,10/2/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13325,286,DIXON ST,76461,,,150,2010,PVC,N,5c4d1b1e-0ee8-4fe8-bcbe-54d5ed3f37ad,DAVIDV,12/15/2011 3:38:26 PM,543294,4808890
10171,887,9/7/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8682,128,DALEGROVE DR,8860,,,150,1969,DI,Y,b905c0f8-2f46-45d0-8de5-0cb9b15a8a2c,DAVIDV,12/15/2011 3:38:27 PM,537778.7749,4809782.0982
10172,2209,6/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,161485,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10873,75,ARDELT PL,86412,,,300,1967,DI,Y,6eb0d87d-b259-4e18-b579-89ee5a4938e8,DAVIDV,11/27/2018 12:00:00 AM,542545.0157,4808645.4615
10173,2210,6/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,161486,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9173,,YOUNG ST,44360,,,300,1992,DI,N,e101eea1-a243-4586-9f73-2378258b67b7,DAVIDV,11/27/2018 12:00:00 AM,541143.0336,4811143.612
10174,2211,6/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,161499,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22225,57,WOODVIEW CRES,44060,,,150,1981,DI,Y,8fe7280d-60ac-40ee-b11f-1f4f07e40fe8,DAVIDV,11/27/2018 12:00:00 AM,547195.005,4808076.5655
10175,2212,6/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,161564,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22906,16,LYNDHURST DR,83662,,,150,1958,CI,Y,38d570ae-932b-4967-bf1a-0d57f7b8c1e0,DAVIDV,11/27/2018 12:00:00 AM,543531.4158,4810750.6752
10176,2213,6/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,161566,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10137,11,FAIRMOUNT RD,76041,,,,,,N,c56b7a1d-8817-4216-bcea-30c04ae717ab,DAVIDV,11/27/2018 12:00:00 AM,543603.2341,4810215.2515
10177,2214,6/24/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,162903,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9411,111,VANIER DR,39030,,,200,1953,CI,N,26af217c-439d-4437-84f0-5d031a2609f6,DAVIDV,11/27/2018 12:00:00 AM,543386.961,4808522.5263
10178,2215,7/5/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,163456,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21871,188,FARRIER DR,14090,,,200,1974,DI,Y,b08f7911-65bf-4bc3-9a47-1887fe3a3059,DAVIDV,11/27/2018 12:00:00 AM,545393.3553,4805221.2759
10179,2216,7/5/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,163529,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,16061,2021,OLD MILL RD,86126,,,200,1980,DI,Y,4b73324c-7979-475c-970e-18fc35fff461,DAVIDV,11/27/2018 12:00:00 AM,547835.3216,4804665.64
10180,2217,7/7/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,163648,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21869,166,FARRIER DR,14100,,,300,1974,DI,Y,105c3d5c-cb07-4e82-804b-c79b01b71bf5,DAVIDV,11/27/2018 12:00:00 AM,545385.7981,4805292.3447
10181,2218,7/12/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,163949,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22074,31,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,e6cd781b-b0e2-425e-833a-0634e12a7983,DAVIDV,11/27/2018 12:00:00 AM,545912.1305,4804642.4379
10182,2219,7/21/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,164694,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21777,93,BIEHN DR,142914,,,300,1975,AC,Y,a7970a29-589e-4d79-a821-955311a81572,DAVIDV,11/27/2018 12:00:00 AM,544098.6927,4804785.291
10183,2220,7/27/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,165083,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9378,189,DUNDAS AVE,10730,,,150,1949,CI,Y,0a2601be-fcdc-4b6c-b0c5-8971c26c77d1,DAVIDV,11/27/2018 12:00:00 AM,542469.0719,4809580.7875
10184,2221,8/7/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,165790,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6091,795,GLASGOW ST,16340,,,200,1983,DI,Y,66e79d96-8bf1-4087-a771-1eb6f7b9cb7b,DAVIDV,11/27/2018 12:00:00 AM,537229.1849,4810206.7104
10185,2222,9/2/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,167757,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,1ef79865-6eaa-4d75-a3ea-dc4b6a1e17b4,DAVIDV,11/27/2018 12:00:00 AM,542690.751,4811795.744
10186,2223,9/27/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,169500,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6362,60,ELMSDALE DR,11910,,,200,1969,CI,Y,fb43e6c0-7309-4e3f-ac10-a7ec0acf5c8b,DAVIDV,11/27/2018 12:00:00 AM,540892.3113,4807889.8359
10187,2224,10/3/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/20/2016 12:00:00 AM,169899,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10138,197,SHELDON AVE N,34670,,,150,1946,CI,N,d1330a17-4f59-483b-8410-8627eda51303,DAVIDV,11/27/2018 12:00:00 AM,543512.0043,4810223.7288
10188,2225,10/5/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/20/2016 12:00:00 AM,170195,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11505,110,CONWAY DR,7970,,,,,,N,b34baa5b-1af4-4da0-a22e-28acf6b21435,DAVIDV,11/27/2018 12:00:00 AM,545423.6954,4810863.5114
10189,2226,10/11/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/20/2016 12:00:00 AM,170465,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23080,319,VERONICA DR,90626,,,150,1987,DI,Y,37c9bc6a-6c1d-4e34-854d-0b3afda4be84,DAVIDV,11/27/2018 12:00:00 AM,546267.4197,4809470.4074
10190,2227,10/14/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/20/2016 12:00:00 AM,170676,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6192,7,THORNRIDGE CRES,37810,,,150,1964,CI,Y,3f96861e-2ba3-46cf-abd6-73f4bcea2ef0,DAVIDV,11/27/2018 12:00:00 AM,538937.8,4808355.679
10191,2228,10/17/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/20/2016 12:00:00 AM,170825,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15838,301,SHERWOOD AVE,34850,,,150,1954,CI,Y,ae87bf41-46f4-46ab-93dd-f93487ddaf3f,DAVIDV,11/27/2018 12:00:00 AM,543485.0457,4811970.4949
10192,2229,11/11/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/20/2016 12:00:00 AM,172728,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13222,318,ROSS AVE,33550,,,150,1959,CI,Y,0359c187-4534-4931-94d8-f6206b792673,DAVIDV,11/27/2018 12:00:00 AM,544689.0169,4810088.2626
10193,2230,12/11/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,175197,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9932,44,KENWOOD DR,21210,,,150,1958,CI,Y,928c5620-1fca-49bb-a693-b80044aaaca5,DAVIDV,11/27/2018 12:00:00 AM,543774.4615,4811311.7497
10194,2231,12/13/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,175347,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9239,589,CHARLES ST E,86766,,,100,1922,CI,N,078804e9-89d9-41fc-841b-c28c8e5b96ed,DAVIDV,11/27/2018 12:00:00 AM,542704.3062,4809944.3696
10195,2232,12/13/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,175344,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15753,72,LOIS ST,24040,,,150,1952,CI,Y,1f4fb27a-3189-4e0b-9a20-fff7a939c53b,DAVIDV,11/27/2018 12:00:00 AM,543285.5908,4812236.1167
10196,2233,12/16/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,175530,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20697,70,EAGEN DR,10900,,,200,1967,DI,Y,dfd4f6cb-5e6e-4f5c-b0dc-9c0e0aa0266b,DAVIDV,11/27/2018 12:00:00 AM,538774.7023,4808898.8304
10197,2236,12/27/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176005,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6396,11,DUNCAIRN AVE,89922,,,150,1961,CI,Y,07cfe1fa-f275-41c8-877f-1033e3c8b966,DAVIDV,11/27/2018 12:00:00 AM,540047.6842,4808053.0347
10198,2237,12/27/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176006,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9931,154,LYNDHURST DR,24630,,,150,1958,CI,Y,36822993-c1a4-4fc8-8275-c55558be241f,DAVIDV,11/27/2018 12:00:00 AM,543843.187,4811149.0458
10199,2238,12/29/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176109,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13048,60,DANIEL AVE,8950,,,150,1964,CI,Y,29f8e877-f555-46f2-9b70-506690d678b5,DAVIDV,11/27/2018 12:00:00 AM,543396.2334,4814481.4369
10200,2239,1/3/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176254,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6634,,GOUDIES LANE,16800,,,200,1961,CI,Y,1d1b294c-6264-401b-8515-afe6b91b3dd6,DAVIDV,11/27/2018 12:00:00 AM,541414.6703,4810915.4866
10201,2240,1/4/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176286,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15857,4,BIRKSHIRE CRT,24220,,,150,1965,DI,Y,c4d3b8a5-cc5f-44c3-8d16-493481f5c2b3,DAVIDV,11/27/2018 12:00:00 AM,544637.816,4811830.601
10202,2241,1/4/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176259,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12610,54,BRIDGE ST W,4530,,,,,,N,0d3c7be4-2288-4343-ab4f-ebc12f89140f,DAVIDV,11/27/2018 12:00:00 AM,541579.7009,4814645.7128
10203,2242,1/5/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176492,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21833,59,REYBURN AVE,32270,,,150,1954,CI,Y,98219549-d198-46b9-9c41-2a7c838ecdf9,DAVIDV,11/27/2018 12:00:00 AM,544217.6388,4807829.4281
10204,2243,1/8/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176568,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,c078e5e1-3c9d-436d-93f5-d2ec47dc1e5f,DAVIDV,11/27/2018 12:00:00 AM,542688.8206,4811798.1488
10205,2244,1/13/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176887,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12091,216,HOLBORN DR,19770,,,150,1967,CI,Y,62c01c04-06ad-426b-97b1-ded627459dc6,DAVIDV,11/27/2018 12:00:00 AM,545801.4548,4811255.0588
10206,2245,1/15/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176908,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20671,92,BLUERIDGE AVE,3640,,,150,1956,CI,Y,f50e66d7-f0f1-4946-93f0-518a1f431145,DAVIDV,11/27/2018 12:00:00 AM,540068.5728,4808942.9884
10207,2246,1/17/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,177019,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10953,431,GREENFIELD AVE,84572,,,,,,N,3915cc40-2934-4080-ae93-3df64a20db86,DAVIDV,11/27/2018 12:00:00 AM,544678.1574,4808317.337
10208,2248,1/20/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,177203,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10148,26,RAYMOND RD,32130,,,150,1948,CI,Y,3ea133b9-906a-45a7-93a9-6e99ae625243,DAVIDV,11/27/2018 12:00:00 AM,543402.2866,4810040.8255
10209,2249,1/20/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,177212,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6142,186,UPLANDS DR,87232,,,200,1962,CI,Y,7e500fed-ccd3-4d3b-9230-913220d45c02,DAVIDV,11/27/2018 12:00:00 AM,538905.5177,4808149.2392
10210,2250,1/27/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,177663,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20742,36,FURNESS DR,15830,,,150,1967,CI,Y,cb6be8ef-5a6b-418a-afb0-103772fb6dd1,DAVIDV,11/27/2018 12:00:00 AM,538873.657,4808846.5559
10211,2251,1/27/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,177662,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12145,160,HOLBORN DR,93744,,,150,1967,CI,Y,80f700a5-240f-4f6d-9a6b-cd3ba6cf9c87,DAVIDV,11/27/2018 12:00:00 AM,545613.426,4811163.2574
10212,2253,2/3/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,5/4/2017 12:00:00 AM,178315,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6224,170,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,c86566c7-3f2f-4144-8194-6b2690b19403,DAVIDV,11/27/2018 12:00:00 AM,539298.7422,4808242.0972
10213,1837,3/11/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,78658,,CIRCUMFERENTIAL AND FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,11741,34,KELVIN AVE,134836,,,150,2016,PVC,N,7427822b-7248-4405-a550-f6241d2c7f15,DAVIDV,2/26/2019 12:00:00 AM,541880.314,4808840.8536
10214,1855,2/13/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,77777,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11741,30,KELVIN AVE,134836,,,150,2016,PVC,N,78b82784-e05a-41cf-9ba4-9ef1429f7507,DAVIDV,2/26/2019 12:00:00 AM,541890.5916,4808848.9008
10215,1136,6/19/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,176714,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11402,9,KEHL ST,134906,,,200,2017,PVCO,N,a4f18ded-5357-465e-9026-05b7408a918a,DAVIDV,2/26/2019 12:00:00 AM,541526.6941,4809155.3887
10216,367,1/16/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11414,30,MEINZINGER AVE,134846,,,150,2016,PVC,N,eb974f53-db27-4e3f-b0ee-c1e6328320a2,DAVIDV,2/26/2019 12:00:00 AM,541788.487,4809014.4783
10217,936,12/24/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1718,523,KARN ST,134694,,,150,2017,PVC,N,26cc6304-4948-4d5c-ac59-0afaf0c1d39c,DAVIDV,2/26/2019 12:00:00 AM,538692.8426,4810030.0804
10218,1803,12/2/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,92272,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,1718,505,KARN ST,134694,,,150,2017,PVC,N,c60e799f-04a8-4f1c-ab7f-9f637713896f,DAVIDV,2/26/2019 12:00:00 AM,538742.328,4810053.6288
10219,1817,10/10/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,89708,,CORROSION,COMBINATION,,,,,,,CATEGORY 1,11414,4,MEINZINGER AVE,134846,,,150,2016,PVC,N,fa7bc1f0-6d72-4b9a-a5be-f7f3c130eb21,DAVIDV,2/26/2019 12:00:00 AM,541746.8844,4809099.5096
10220,1186,1/14/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,187968,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11740,29,DONLEY ST,134842,,,150,2016,PVC,N,6d617c3d-a37b-4f61-8779-f6476a0ee785,DAVIDV,2/26/2019 12:00:00 AM,541992.3015,4808843.3769
10221,366,12/29/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11414,50,MEINZINGER AVE,134846,,,150,2016,PVC,N,b25f88e0-abfe-46ae-ad45-5b3eade0e5ac,DAVIDV,2/26/2019 12:00:00 AM,541810.8732,4808970.2402
10222,1620,3/5/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,41349,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,11414,40,MEINZINGER AVE,134846,,,150,2016,PVC,N,713e578e-4ae8-4f91-9aec-fcde43340018,DAVIDV,2/26/2019 12:00:00 AM,541797.4148,4808996.5829
10223,1920,2/19/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96786,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1720,541,VICTORIA ST S,39860,,,150,1947,CI,Y,64f0e4c8-1d5c-478a-96ef-42e2886caf39,DAVIDV,2/26/2019 12:00:00 AM,539192.8128,4809957.642
10224,935,12/2/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1718,505,KARN ST,134694,,,150,2017,PVC,N,380996d5-4545-4248-9fdd-b7e879154c1f,DAVIDV,2/26/2019 12:00:00 AM,538740.8806,4810052.9258
10225,1338,1/14/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3319,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12642,668,GUELPH ST,134586,,,150,2017,PVC,N,405544ea-b511-4a08-af9e-5c001b9dd087,DAVIDV,2/26/2019 12:00:00 AM,541480.1805,4812645.2933
10226,2168,11/30/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/22/2016 12:00:00 AM,149389,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1718,492,KARN ST,134694,,,150,2017,PVC,N,fb7c6f83-29c5-4e0a-9c18-182136f9c27f,DAVIDV,2/26/2019 12:00:00 AM,538780.6224,4810072.2285
10227,2046,3/12/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128135,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11754,185,KEHL ST,134920,,,300,2017,PVCO,N,540079b9-000c-47b4-85c3-9efdaf10ad95,DAVIDV,2/26/2019 12:00:00 AM,541796.6866,4808636.6344
10228,2171,1/4/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,6/7/2016 12:00:00 AM,151341,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11754,185,KEHL ST,134920,,,300,2017,PVCO,N,3b032b1d-63d1-469c-9d75-e88414274449,DAVIDV,2/26/2019 12:00:00 AM,541793.7768,4808642.5812
10229,1102,2/22/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169942,,UNKNOWN,FAULTY INSTALL,,,,,,,CATEGORY 1,11740,25,DONLEY ST,134842,,,150,2016,PVC,N,fd015df2-2b93-42e8-a92f-2244929c5c9e,DAVIDV,2/26/2019 12:00:00 AM,542001.2944,4808853.619
10230,1558,12/25/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38700,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11740,11,DONLEY ST,134842,,,150,2016,PVC,N,035288d2-ed22-4a27-bc0b-3f5dcdff25f3,DAVIDV,2/26/2019 12:00:00 AM,542020.2718,4808875.8786
10231,1376,3/10/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,6155,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8523,394,ALICE AVE,134706,,,150,2017,PVC,N,e38c1d74-c3ad-467c-a276-b05582a80c27,DAVIDV,2/26/2019 12:00:00 AM,539103.0842,4810067.9895
10232,264,2/1/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11754,185,KEHL ST,134920,,,300,2017,PVCO,N,9d41c801-600f-4197-b367-e335a5c59383,DAVIDV,2/26/2019 12:00:00 AM,541797.8582,4808634.24
10233,323,5/16/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11740,33,DONLEY ST,134842,,,150,2016,PVC,N,6f3719f8-1730-4626-a76b-895f734fc4e7,DAVIDV,2/26/2019 12:00:00 AM,541985.9034,4808836.0704
10234,589,11/15/2001 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11741,26,KELVIN AVE,134836,,,150,2016,PVC,N,24d60070-3be5-410f-a9e1-eef3f34a7a22,DAVIDV,2/26/2019 12:00:00 AM,541899.4139,4808852.2277
10235,1104,2/24/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,170022,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11740,25,DONLEY ST,134842,,,150,2016,PVC,N,d3dce719-040f-4db9-a0fd-fcbe2ef0b1d7,DAVIDV,2/26/2019 12:00:00 AM,542006.1547,4808859.1826
10236,365,1/13/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11414,14,MEINZINGER AVE,134846,,,150,2016,PVC,N,a23b4f46-a589-4e6c-9246-06bb6e17a367,DAVIDV,2/26/2019 12:00:00 AM,541767.189,4809058.0083
10237,108,1/21/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8523,438,ALICE AVE,134708,,,150,2017,PVC,N,ee8448e3-4675-475c-81e8-28705054bb01,DAVIDV,2/26/2019 12:00:00 AM,539025.0038,4810164.0116
10238,1586,1/24/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39749,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,1255,387,KARN ST,134700,,,150,2017,PVC,N,34f9b44a-679c-4e61-af35-1191510de1a1,DAVIDV,2/26/2019 12:00:00 AM,539083.3785,4810219.3304
10239,324,7/20/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11740,21,DONLEY ST,134842,,,150,2016,PVC,N,6e46a12f-8654-4cb0-9d3c-325d249975e5,DAVIDV,2/26/2019 12:00:00 AM,542013.9098,4808868.0518
10240,2234,12/25/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176001,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11754,,KEHL ST,134920,,,300,2017,PVCO,N,6b4ea6d3-68a7-44cd-90fb-f89054372eb9,DAVIDV,2/26/2019 12:00:00 AM,541833.6937,4808564.8601
10241,2406,12/14/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,232765,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6116,36,CLOVERDALE CRES,85314,,,150,1965,CI,Y,3b510224-eff8-43bb-b8cc-3aa992727bee,GIS_DATA,2/26/2019 12:00:00 AM,539218.4689,4808002.4682
10242,2398,11/30/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,229485,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1698,184,PATRICIA AVE,86278,,,150,1953,CI,Y,72a42887-5d78-4e67-9b57-b2ec85e70892,GIS_DATA,2/26/2019 12:00:00 AM,539935.3904,4810041.2565
10243,2404,12/14/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,232727,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6116,32,CLOVERDALE CRES,85314,,,150,1965,CI,Y,403efaac-0e54-4884-9934-2e4ff4da519f,GIS_DATA,2/26/2019 12:00:00 AM,539237.933,4808018.817
10244,2416,1/1/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233647,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10015,801,WEBER ST E,41030,,,150,1952,CI,Y,198b1d9e-8e5e-4490-b0bc-185280db2b5c,GIS_DATA,2/26/2019 12:00:00 AM,543719.0715,4809657.6696
10245,2410,12/25/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233453,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6402,10,PINEDALE DR,30740,,,200,1968,DI,Y,b9451a04-7f82-430e-8b4f-5cf0f1a4e37a,GIS_DATA,2/26/2019 12:00:00 AM,540124.2723,4807533.4565
10246,2420,1/16/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,234886,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11399,257,MILL ST,64030,,,,,,N,bce2b38f-ff67-4a2a-9ba3-413fd434fe6c,GIS_DATA,2/26/2019 12:00:00 AM,541554.7678,4809431.8204
10247,2419,1/16/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,234807,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22316,68,GUERIN AVE,94808,,,150,1963,CI,N,8656b013-1756-4a6d-8167-d2bf3197ac4a,GIS_DATA,2/26/2019 12:00:00 AM,545879.7271,4808936.8743
10248,2408,12/22/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233419,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10051,94,WILFRED AVE,87978,,,150,1953,CI,Y,ab068b41-daae-45f5-acf3-669e3fd3307b,GIS_DATA,2/26/2019 12:00:00 AM,544301.1832,4809592.5542
10249,2411,12/28/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233527,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10220,19,CROSBY DR,8660,,,150,1960,CI,Y,cfcd5d71-79e2-428b-ac1e-69340e008811,GIS_DATA,2/26/2019 12:00:00 AM,544418.2173,4811171.0487
10250,2403,12/16/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,232817,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11170,111,BRUNSWICK AVE,155000,,,150,1926,CI,Y,57bcc5e2-e6fd-47e2-982f-664f564ca490,GIS_DATA,2/26/2019 12:00:00 AM,540581.1234,4812544.227
10251,2422,1/30/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,236973,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11171,284,HARTWOOD PL,18160,,,100,1954,CI,Y,9eafd929-dbff-453c-93b0-fbc57a329953,GIS_DATA,2/26/2019 12:00:00 AM,540505.783,4812630.5904
10252,2395,11/26/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,229089,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8717,45,INWOOD DR,20420,,,150,1966,DI,Y,c797bff8-ca0e-4279-bda8-37ec857947f0,GIS_DATA,2/26/2019 12:00:00 AM,538202.9013,4810554.9044
10253,2417,1/2/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233642,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10130,69,RANDERSON AVE,32090,,,150,1962,CI,Y,a6c9c04c-ae4c-40fa-831a-0b8021f11d5b,GIS_DATA,2/26/2019 12:00:00 AM,543506.1195,4810350.7421
10254,2402,12/16/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,232816,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15901,135,ELKINGTON DR,11720,,,150,1959,CI,Y,c4d8f025-3b09-49fc-ac3a-549dbefcbf8c,GIS_DATA,2/26/2019 12:00:00 AM,544009.3982,4811998.8697
10255,2405,12/15/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,232812,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6396,83,DUNCAIRN AVE,10700,,,150,1961,CI,Y,357a5a3a-d4b5-40c3-869f-22ee94b851e0,GIS_DATA,2/26/2019 12:00:00 AM,539829.2212,4807928.7312
10256,2390,11/17/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,228412,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10031,82,WILSON AVE,43480,,,200,1958,CI,Y,dc4eba5a-bba0-4455-a6c8-69098eb22d40,GIS_DATA,2/26/2019 12:00:00 AM,543953.0332,4808566.1381
10257,2387,11/7/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,227609,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15884,91,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,479ae466-596c-47c8-93ce-a4fd65785fb0,GIS_DATA,2/26/2019 12:00:00 AM,544104.4131,4812098.9268
10258,2401,12/13/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,232600,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22418,723,FAIRWAY CRT,55480,,,150,1995,PVC,Y,c1738a47-98fb-489d-a260-0b1c8f3ecb36,GIS_DATA,2/26/2019 12:00:00 AM,547282.7631,4810034.0769
10259,2421,1/25/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,236607,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9378,189,DUNDAS AVE,10730,,,150,1949,CI,Y,f68c4285-2aa7-4877-b369-b33e35a8c82b,GIS_DATA,2/26/2019 12:00:00 AM,542448.4955,4809596.0052
10260,2397,11/29/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,229443,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9498,254,DINISON CRES,9340,,,150,1980,DI,Y,0a4d2bdf-34a9-45ac-8280-eef559b6e0e9,GIS_DATA,2/26/2019 12:00:00 AM,540191.1592,4806940.7941
10261,2392,11/21/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,228645,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13190,80,RENNIE DR,32160,,,150,1963,CI,Y,e4c2fd0c-0d00-4ac2-b177-e1bab493cf2b,GIS_DATA,2/26/2019 12:00:00 AM,545088.7823,4810188.6138
10262,2396,11/28/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,229319,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13227,49,TRAFALGAR AVE,86812,,,150,1958,CI,Y,d502a904-df7d-45a0-bd81-a50178c90db3,GIS_DATA,2/26/2019 12:00:00 AM,544489.5847,4809793.7176
10263,2389,11/14/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,228155,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6223,110,CYPRUS DR,8790,,,150,1960,CI,Y,2d707633-d809-400a-8724-665bd9c60396,GIS_DATA,2/26/2019 12:00:00 AM,539280.6714,4808381.6445
10264,2391,11/19/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,228420,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20891,28,MEADOW CRES,26150,,,100,1969,DI,Y,2a8b86cb-3856-4a9e-935a-1d36976844b7,GIS_DATA,2/26/2019 12:00:00 AM,540356.9142,4808762.8799
10265,2412,12/30/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233589,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20744,30,EAGEN DR,10930,,,200,1967,CI,Y,50092eea-1d0e-4418-8fbc-473230ff8a7a,GIS_DATA,2/26/2019 12:00:00 AM,538842.9735,4808758.8028
10266,2413,1/15/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233423,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10381,341,LANCASTER ST W,23310,,,450,1937,CI,Y,b57299b8-59b4-4279-a84e-31d49ddc5130,GIS_DATA,2/26/2019 12:00:00 AM,541706.6184,4813127.2459
10267,2388,11/12/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,227978,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8734,112,WESTWOOD DR,43010,,,300,1966,DI,Y,ecbf1e5c-76e7-44d2-bf99-5d33a59147e2,GIS_DATA,2/26/2019 12:00:00 AM,538142.0678,4810345.3039
10268,2393,11/21/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,228706,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9508,60,ALBION ST,85816,,,150,1980,DI,Y,c83e4813-9959-43bc-abdf-4b7138928f68,GIS_DATA,2/26/2019 12:00:00 AM,540105.4868,4806920.5088
10269,2409,12/21/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233258,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6953,404,LANCASTER ST W,81930,,,450,1937,CI,Y,c1f5b687-3cc1-4ccc-8227-d5087804f7af,GIS_DATA,2/26/2019 12:00:00 AM,541702.8634,4813284.9454
10270,2415,1/4/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233950,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1257,250,GAGE AVE,15840,,,300,1969,CI,Y,dd56ef7c-a050-460c-b534-ea34aa09c457,GIS_DATA,2/26/2019 12:00:00 AM,539093.7908,4810512.8792
10271,2418,1/12/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,234629,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23179,134,INDIAN RD,20260,,,150,1967,CI,Y,c962af5c-7aaa-4135-b3dd-945feb5779c1,GIS_DATA,2/26/2019 12:00:00 AM,545458.6309,4811614.969
10272,2394,11/24/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,228997,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23168,98,TUPPER CRES,38500,,,150,1966,CI,Y,fbdb7d1e-997c-478d-9b39-60fbf857c85e,GIS_DATA,2/26/2019 12:00:00 AM,545108.8981,4812317.4781
10273,2399,11/30/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,229578,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23045,25,SCENIC DR,33990,,,150,1963,CI,Y,8f1a8f98-aac9-4360-ba13-9d7a4a64a31c,GIS_DATA,2/26/2019 12:00:00 AM,546482.337,4809043.3798
10274,2400,12/2/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,229585,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11696,15,OTTAWA ST N,29200,,,,,,N,b951787c-7f82-48b1-8216-a05a2e1c5995,GIS_DATA,2/26/2019 12:00:00 AM,542888.6148,4810127.0584
10275,2407,12/21/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,233235,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20773,112,ABERDEEN RD,260,,,150,1955,CI,N,bb1e437c-a473-4c65-ba73-db38dc4365d8,GIS_DATA,2/26/2019 12:00:00 AM,538131.7039,4810999.4995
10276,2291,11/25/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,198268,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20698,187,OVERLEA DR,29790,,,150,1967,CI,Y,d36fee28-8562-47a4-ab32-50a296d1af88,DAVIDV,11/27/2018 12:00:00 AM,538927.8262,4808964.5161
10277,2292,11/22/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,198038,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11544,160,HUBER ST,87038,,,,,,N,f5ffb1e0-5c0d-464f-ac2b-d21e3767befc,DAVIDV,10/25/2021 9:33:42 AM,545636.9173,4808860.4631
10278,2293,11/21/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,198030,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23271,10,HOLBORN CRT,19680,,,200,1987,DI,Y,a29ae5cc-971d-4b60-b001-8c3c6e6dd1e4,DAVIDV,11/27/2018 12:00:00 AM,545164.7716,4810937.8435
10279,2294,11/14/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,197621,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21882,138,UPPER CANADA DR,38890,,,200,1971,DI,Y,f661d1b6-e8b4-43cc-9809-8af7b3b6f594,DAVIDV,11/27/2018 12:00:00 AM,545297.9446,4805100.6435
10280,2295,11/12/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,197599,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11564,103,OWEN AVE,29860,,,150,1964,CI,Y,8fa14e8d-36b8-4430-9e2f-8bc84275f8cc,DAVIDV,11/27/2018 12:00:00 AM,544566.057,4811655.0332
10281,2296,11/8/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/8/2017 12:00:00 AM,197219,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10848,424,CONNAUGHT ST,86698,,,150,1953,CI,Y,4b7ded1f-0553-4d5b-b9d8-1ee83708933d,DAVIDV,11/27/2018 12:00:00 AM,544624.1022,4808634.8466
10282,2297,2/16/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,178959,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22296,148,RUTHERFORD DR,33810,,,150,1964,CI,Y,6c0e550e-e90c-4293-bd9b-7039ad6e45ce,GIS_DATA,11/27/2018 12:00:00 AM,545888.6747,4809147.7306
10283,2299,12/3/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,198700,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10780,84,ARLINGTON BLVD,900,,,150,1953,CI,Y,b9ed8983-8b00-4697-92a5-13b9aaaa7c79,GIS_DATA,11/27/2018 12:00:00 AM,544901.9213,4809292.8705
10284,2300,12/6/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,198954,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6219,58,CYPRUS DR,8800,,,150,1960,CI,Y,6bdc2764-b32e-46d3-afc3-db189b6de1a9,GIS_DATA,11/27/2018 12:00:00 AM,539444.2734,4808400.6556
10285,2301,12/7/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,198974,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10594,36,SUNSET PL,80024,,,100,1954,CI,Y,72bd0964-d9f4-421b-919f-437b63077bee,GIS_DATA,11/27/2018 12:00:00 AM,540879.8439,4813029.9617
10286,2302,12/9/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199085,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1697,16,JACK AVE,20500,,,150,1953,CI,Y,53c2c428-2ebe-4c3c-8ff4-358dd44ab6ed,GIS_DATA,11/27/2018 12:00:00 AM,539766.409,4810166.1684
10287,2303,12/9/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199087,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5617,140,BROOKSIDE CRES,85432,,,150,1971,CI,Y,eca6c6ed-e7d6-47d2-9051-55822e261e89,GIS_DATA,11/27/2018 12:00:00 AM,538210.8419,4807698.4671
10288,2304,12/12/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199332,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6218,26,DEERPARK CRES,9100,,,150,1962,CI,Y,bd617b8c-e4e2-4f51-88fc-fe72edb6008d,GIS_DATA,11/27/2018 12:00:00 AM,539352.9906,4808556.1184
10289,2305,12/13/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199363,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8736,131,GAGE AVE,87898,,,150,1965,CI,Y,067a370d-8643-4a64-abd8-7d4dac078eec,GIS_DATA,11/27/2018 12:00:00 AM,539424.2276,4810672.8997
10290,2306,12/14/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199495,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23187,160,MONTCALM DR,26990,,,200,1966,DI,Y,d88cde3a-0c67-49a3-8212-e0da303e6232,GIS_DATA,11/27/2018 12:00:00 AM,545305.3677,4811397.8962
10291,2307,12/15/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199508,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9925,51,WEDGEWOOD DR,41450,,,150,1958,CI,Y,7cce0374-a5b1-4f47-82b5-ee7dd6e21904,GIS_DATA,11/27/2018 12:00:00 AM,543499.4502,4811054.5189
10292,2368,8/11/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,220718,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10031,82,WILSON AVE,43480,,,200,1958,CI,Y,bf37975d-156b-47b8-81ba-030465c9c8b0,GIS_DATA,11/27/2018 12:00:00 AM,543947.9548,4808567.0366
10293,2383,4/10/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,209888,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20773,112,ABERDEEN RD,260,,,150,1955,CI,N,4ebdd00c-053d-4a4f-94c1-b2caac9972fa,GIS_DATA,11/27/2018 12:00:00 AM,538133.4355,4810996.1203
10294,2366,9/2/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,222265,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,15752,680,FREDERICK ST,15720,,,200,1952,CI,Y,d31873de-de4b-44c5-a0a4-e630e237f9b8,GIS_DATA,11/27/2018 12:00:00 AM,543377.5002,4812182.1234
