OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
10295,2381,4/22/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,211084,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22971,221,WOODHAVEN RD,43900,,,150,1954,CI,Y,96a228d5-a984-4f4c-b4af-cb14e76b55f8,GIS_DATA,11/27/2018 12:00:00 AM,544193.1266,4808007.5514
10296,2359,10/19/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,226208,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22074,47,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,a202de80-ffda-4128-ad36-d638ca83e1a4,GIS_DATA,11/27/2018 12:00:00 AM,545926.1739,4804591.812
10297,2361,10/9/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,225108,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10594,36,SUNSET PL,37140,,,100,1954,CI,Y,010f1035-ccae-4d84-a2d1-0e160d8cc52f,GIS_DATA,11/27/2018 12:00:00 AM,540886.5158,4813016.5419
10298,2365,9/5/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,222267,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12688,632,VICTORIA ST N,11510,,,200,1950,CI,Y,99324dce-3661-48c6-9612-f48bee56a5e7,GIS_DATA,11/27/2018 12:00:00 AM,542547.8838,4812174.1153
10299,2369,7/24/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,219340,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6794,528,VICTORIA ST N,61807,,,300,1930,CI,Y,401ec02d-8e61-4fc5-8983-2ff056934d96,GIS_DATA,11/27/2018 12:00:00 AM,542140.3651,4812071.4827
10300,2379,6/16/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,213423,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11455,526,MILL ST,26700,,,,,,N,2a087205-77e2-49b0-b14b-e9f841894da9,GIS_DATA,11/27/2018 12:00:00 AM,542454.2696,4809146.5021
10301,2375,7/7/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,217958,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8913,25,WATER ST S,40570,,,300,1979,DI,Y,39f93bbc-7e13-4b37-b932-ab930dff536b,GIS_DATA,11/27/2018 12:00:00 AM,540827.7641,4810938.4491
10302,2385,3/19/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,207904,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23216,99,GAY CRES,16000,,,150,1967,CI,Y,7c2e674d-5224-439e-a54d-7c2e2fcdf40a,GIS_DATA,11/27/2018 12:00:00 AM,545521.2273,4810676.5524
10303,2358,10/29/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,226797,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7032,14,EDWIN ST,11620,,,,,,N,0cd021aa-41eb-4163-a5bc-648d20a45484,GIS_DATA,11/27/2018 12:00:00 AM,541564.9045,4812175.0487
10304,2363,9/24/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,224039,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11175,315,AHRENS ST W,450,,,150,1959,CI,N,f0f00492-5fc8-490b-b14a-8074c64e7324,GIS_DATA,11/27/2018 12:00:00 AM,540519.5812,4812479.9391
10305,2373,7/18/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,218856,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,5590,332,ROLLING MEADOWS DR,33280,,,300,1987,DI,Y,8e62ab1e-6ecc-460b-9754-d63625e2f8dd,GIS_DATA,11/27/2018 12:00:00 AM,537006.6779,4807860.7631
10306,2374,7/12/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,218423,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,20506,247,WESTWOOD DR,42930,,,300,1971,DI,Y,dace35b0-cb62-4894-a3d8-2f590965c66c,GIS_DATA,11/27/2018 12:00:00 AM,537769.8171,4810125.7265
10307,2376,6/20/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,216545,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,600414,,WABANAKI DR,68100,,,300,2002,PVC,Y,580581c8-c05b-4636-bfdf-c16f49c75d6a,GIS_DATA,11/27/2018 12:00:00 AM,545747.5606,4807569.9205
10308,2386,3/22/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,208358,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21524,122,BECHTEL DR,1720,,,200,1979,DI,Y,9a290168-ea89-4017-ba07-a438c82a2af8,GIS_DATA,11/27/2018 12:00:00 AM,545022.1077,4804295.0595
10309,2371,7/20/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,219047,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1234,109,ADELAIDE ST,340,,,150,1950,CI,N,66b02cb1-4a43-4cf7-8592-608d9d99a3ba,GIS_DATA,11/27/2018 12:00:00 AM,539314.5105,4810262.72
10310,2372,7/21/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,219128,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6958,281,VICTORIA ST N,39390,,,300,1976,DI,Y,dc0616a9-6394-4252-9f75-bd505367bff4,GIS_DATA,11/27/2018 12:00:00 AM,541652.9271,4811778.7641
10311,2377,6/16/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,216258,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10877,419,OTTAWA ST S,29680,,,,,,N,7ca4451b-61eb-4436-a761-94d9cd7e5121,GIS_DATA,11/27/2018 12:00:00 AM,542136.3967,4808916.5639
10312,2380,5/14/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,213120,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13298,210,FOURTH AVE,15200,,,150,1960,CI,Y,8138744f-79c7-489f-ac94-1c1a586a311f,GIS_DATA,11/27/2018 12:00:00 AM,544047.122,4808623.5669
10313,2382,4/18/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,210781,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6169,95,VICMOUNT DR,92756,,,150,1971,DI,Y,ed9f4e6a-cfdf-4890-84cd-0f0342e4b54e,GIS_DATA,11/27/2018 12:00:00 AM,538601.2666,4809595.5793
10314,2364,9/19/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,223514,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,21189,61,CEDAR CREST ST,5840,,,150,1981,DI,Y,4a92a2b6-bd66-4756-8f8c-55ebdc0a5f87,GIS_DATA,11/27/2018 12:00:00 AM,536996.665,4806948.214
10315,2370,7/24/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,219377,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6208,28,GLEN LAKE CRES,16550,,,150,1969,CI,Y,793fe82d-7f01-4040-8d15-0d516b91af0d,GIS_DATA,11/27/2018 12:00:00 AM,538813.864,4807318.9465
10316,2362,10/4/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,224943,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22451,125,IDLE CREEK DR,87690,,,200,1994,PVC,Y,c53729a3-1b20-4cf4-81d6-0ba57d236598,GIS_DATA,11/27/2018 12:00:00 AM,546937.389,4810080.3157
10317,2384,4/3/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,209148,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22436,46,ROLLING ACRES DR,33160,,,150,1987,DI,Y,479e3967-1d46-4f28-831b-7c5d2fa92058,GIS_DATA,11/27/2018 12:00:00 AM,547023.6647,4810475.1165
10318,2378,6/13/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,215869,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13260,45,DIXON ST,9470,,,150,1960,CI,Y,73cca611-1800-438e-abf5-15584f8d16f2,GIS_DATA,11/27/2018 12:00:00 AM,543767.1844,4809341.6547
10319,2367,8/24/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,221697,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6780,229,VICTORIA ST N,39350,,,200,1976,DI,Y,fb00337e-f336-4715-b5a6-c0cc984dce05,GIS_DATA,11/27/2018 12:00:00 AM,541432.1474,4811659.7374
10320,2360,10/30/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,227076,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10142,652,WEBER ST E,41010,,,150,1948,CI,Y,93ab8b2d-9071-423a-8872-a93fdc32a425,GIS_DATA,11/27/2018 12:00:00 AM,543362.7616,4809959.984
10321,2342,1/17/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201675,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6217,421,FOREST HILL DR,14870,,,200,1962,CI,Y,74041607-49cc-4150-b6e6-0ff8ad108a06,GIS_DATA,11/27/2018 12:00:00 AM,539272.273,4808467.7339
10322,2343,1/17/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201648,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12680,176,RIVERBEND DR,32880,,,200,1962,CI,Y,8acfed8c-e87e-4033-a2f7-c52b568ab6c0,GIS_DATA,11/27/2018 12:00:00 AM,542992.7296,4812901.3333
10323,2344,1/16/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201557,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6444,30,CORAL CRES,8000,,,,,,N,4580e55e-da79-4c44-b94d-8c2e1126e14f,GIS_DATA,11/27/2018 12:00:00 AM,540682.0689,4809228.5454
10324,2345,1/16/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201523,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,25489,329,OTTERBEIN RD,60100,,,300,1997,PVC,Y,69742236-8b7d-4d2a-b1cd-767372174cdc,GIS_DATA,11/27/2018 12:00:00 AM,546165.3667,4812715.3878
10325,2346,1/13/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201426,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6412,21,NINE PINES RD,27810,,,150,1960,CI,Y,cee5d907-f518-4527-86d9-36fa4850b0f6,GIS_DATA,11/27/2018 12:00:00 AM,539872.759,4807339.614
10326,2347,1/12/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201420,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,1245,138,BRANDON AVE,4050,,,150,1955,CI,Y,f823865d-531b-4b71-b14f-d07cbee35033,GIS_DATA,11/27/2018 12:00:00 AM,538848.4441,4810646.687
10327,2348,1/11/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201276,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13179,72,KENORA DR,21100,,,200,1966,DI,Y,6bebc6b7-a413-4c78-8281-abbdb22a9284,GIS_DATA,11/27/2018 12:00:00 AM,545513.9586,4810514.3704
10328,2349,1/11/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201163,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13209,26,KENORA DR,21090,,,200,1966,DI,Y,67b04937-c784-4a07-b0b2-9eb568a4691a,GIS_DATA,11/27/2018 12:00:00 AM,545347.4255,4810382.1375
10329,2350,1/11/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201151,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6564,107,STONYBROOK DR,36530,,,150,1958,CI,Y,0eaa1818-a789-47f5-9b21-419df452fe50,GIS_DATA,11/27/2018 12:00:00 AM,540292.3539,4808259.8269
10330,2351,1/11/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,201181,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11449,358,OTTAWA ST S,29670,,,150,1949,CI,N,744e4235-ff32-4650-bd94-f15c4017d2c9,GIS_DATA,11/27/2018 12:00:00 AM,542182.2004,4809119.0692
10331,2352,1/8/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200945,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,70351,31,LYLE PL,24580,,,150,1961,CI,Y,b901b9ee-ac9f-48e2-87a7-591098e244da,GIS_DATA,11/27/2018 12:00:00 AM,544684.7546,4810980.0936
10332,2353,1/9/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200962,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13039,22,DANIEL AVE,8940,,,150,1964,CI,Y,e7862dda-e4a9-45d5-8ea1-8bcb86c06a4b,GIS_DATA,11/27/2018 12:00:00 AM,543276.0025,4814729.6786
10333,2354,1/7/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200847,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6578,20,YAGER AVE,44190,,,150,1959,CI,Y,81f70e60-8c1d-44b7-a246-c70bb1380690,GIS_DATA,11/27/2018 12:00:00 AM,540910.6663,4808447.4347
10334,2355,1/7/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200844,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10877,368,OTTAWA ST S,29680,,,,,,N,59b5f0e7-9bfe-494f-9c76-80714d22856d,GIS_DATA,11/27/2018 12:00:00 AM,542176.3821,4809089.6326
10335,2357,1/3/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200705,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11460,194,CARWOOD AVE,5700,,,150,1958,CI,Y,1ae598ce-9bb7-40e4-9e44-823c20fa1f49,GIS_DATA,11/27/2018 12:00:00 AM,543114.1373,4808899.9815
10336,2308,12/15/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199607,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6272,33,UPLANDS DR,38860,,,150,1974,CI,Y,51f080a0-aa88-4b29-9d6b-35eb282a9155,GIS_DATA,11/27/2018 12:00:00 AM,539371.1679,4807920.4024
10337,2309,12/16/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,199541,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6272,29,UPLANDS DR,38860,,,150,1974,CI,Y,49adc186-1e45-4d1b-bf2c-c482cdcdf3c2,GIS_DATA,11/27/2018 12:00:00 AM,539368.1467,4807941.0976
10338,2310,12/22/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200295,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,22322,67,JANSEN AVE,20570,,,150,1961,CI,N,0d44b875-276c-472e-b41d-2be0131419ba,GIS_DATA,11/27/2018 12:00:00 AM,545775.4848,4808842.2661
10339,2311,12/22/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200331,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,23056,104,KINZIE AVE,22500,,,150,1961,CI,Y,0bc06989-9eb7-4281-9a20-d5762eff457c,GIS_DATA,11/27/2018 12:00:00 AM,545635.9446,4809079.9214
10340,2312,12/26/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200359,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10057,6,WALTON AVE,40400,,,200,1953,CI,Y,2859fb2a-9d9f-4cb3-87cb-97f9cedf9ca4,GIS_DATA,11/27/2018 12:00:00 AM,543334.0113,4808516.1681
10341,2313,12/25/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200371,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6116,16,CLOVERDALE CRES,85314,,,150,1965,CI,Y,503bab96-e2d0-4d3b-b9a8-9b4ff66ba39f,GIS_DATA,11/27/2018 12:00:00 AM,539289.927,4808015.7227
10342,2314,12/25/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200381,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6116,16,CLOVERDALE CRES,85314,,,150,1965,CI,Y,0dd81435-915a-4159-84ec-a00f2cb5ad5a,GIS_DATA,11/27/2018 12:00:00 AM,539293.2252,4808014.2279
10343,2315,12/28/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200424,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6423,23,WILKINS DR,43300,,,150,1960,CI,Y,7ad44d4e-6a92-4000-9ad5-6b85040350ce,GIS_DATA,11/27/2018 12:00:00 AM,539874.6967,4807210.1247
10344,2316,12/28/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200432,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12659,1014,GUELPH ST,17720,,,150,1957,CI,Y,d4bc696d-021a-4c1c-9c24-064fc6ec0de5,GIS_DATA,11/27/2018 12:00:00 AM,542464.766,4812921.1163
10345,2317,12/30/2017 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200546,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6513,34,HEARTH CRES,18320,,,150,1958,CI,Y,f53521ff-3b4c-41ef-b164-e96feb737ccd,GIS_DATA,11/27/2018 12:00:00 AM,539775.6803,4809337.5502
10346,1551,12/19/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38472,,FITTING/JOINT AND LONGITUDINAL,AGE,,,,,,,CATEGORY 1,11271,283,KRUG ST,134504,,,300,2017,PVC,N,9790c71b-a6ac-4f8a-9f20-f0f772ecf162,DAVIDV,11/27/2018 12:00:00 AM,542905.4155,4811309.2354
10347,2078,2/16/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,126572,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,7030,112,ST VINCENT ST,135094,,,150,2018,PVC,N,c8a1413b-494e-4c6e-9c69-d4769cf6235e,DAVIDV,7/18/2019 12:00:00 AM,541529.4159,4812579.2221
10348,250,8/3/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8646,44,METZLOFF DR,135042,,,150,2018,PVC,N,da846678-a9d0-431e-b694-807b7754a56e,DAVIDV,7/18/2019 12:00:00 AM,539817.3958,4809981.22
10349,228,12/13/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13243,134,SHANTZ LANE,135600,,,150,2018,PVC,N,6733ff21-c37a-4582-9583-f7405b51d5c0,DAVIDV,7/18/2019 12:00:00 AM,544090.6688,4809814.3078
10350,1668,1/1/1985 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9202,2,VANCAMP AVE,135674,,,150,2018,PVC,N,1ab35d18-113c-47bb-b005-3fe58b92dee0,DAVIDV,7/18/2019 12:00:00 AM,540400.6299,4809746.2272
10351,1152,11/8/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,184947,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10382,75,BOND ST,135636,,,150,2018,PVC,N,ad0d6c8c-23e3-431b-bb91-87994fc5605f,DAVIDV,7/18/2019 12:00:00 AM,541602.3281,4813189.2238
10352,768,1/27/1997 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13270,825,WEBER ST E,41040,,,300,1965,DI,Y,b1f5c62d-1941-4498-bc5c-334d6924da6e,DAVIDV,7/18/2019 12:00:00 AM,543938.9803,4809606.9668
10353,204,1/30/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8752,26,EDGEWOOD DR,135920,,,150,2017,PVCO,N,08651a64-d668-4e85-aa30-cf167b766071,DAVIDV,7/18/2019 12:00:00 AM,539537.7978,4809981.349
10354,1247,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,6309,506,STIRLING AVE S,79396,,,,,,N,77e3ce1b-8212-4923-88e1-2cd563a1ad0c,DAVIDV,7/18/2019 12:00:00 AM,541040.6018,4809324.8947
10355,2208,6/9/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/17/2016 12:00:00 AM,161477,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10383,1090,UNION ST,38780,,,200,1948,CI,Y,9c0e41b8-24ba-4704-b93b-3fb8527d0f39,DAVIDV,7/18/2019 12:00:00 AM,541596.5257,4813281.9168
10356,1760,11/27/2012 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,3/7/2013 12:00:00 AM,74378,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,13243,142,SHANTZ LANE,135600,,,150,2018,PVC,N,23c06f7d-5632-4265-83d7-8b1cdbf40a24,DAVIDV,7/18/2019 12:00:00 AM,544123.1236,4809825.6796
10357,1073,1/28/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,169030,,FITTING/JOINT,OTHER,,,,,,,CATEGORY 1,8646,44,METZLOFF DR,135042,,,150,2018,PVC,N,674a3b09-80b2-48bb-b2af-6171f388c1cf,DAVIDV,7/18/2019 12:00:00 AM,539820.7193,4809982.8255
10358,2235,12/26/2016 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,1/20/2017 12:00:00 AM,176004,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13243,146,SHANTZ LANE,135600,,,150,2018,PVC,N,a7b12b67-819e-4d66-8d45-a3a96907e8f7,DAVIDV,7/18/2019 12:00:00 AM,544141.8886,4809832.6133
10359,2454,4/29/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,243790,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,20767,60,HUNTLEY CRES,20090,,,150,1966,CI,Y,b979922e-e104-40ba-bfc6-1ce032a51ca8,GIS_DATA,7/18/2019 12:00:00 AM,537897.2226,4810705.572
10360,2458,5/8/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,244791,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6131,523,FOREST HILL DR,87370,,,150,1964,CI,Y,e2c8af2d-38cb-4598-b42d-377f86b29d33,GIS_DATA,7/18/2019 12:00:00 AM,538999.3712,4808282.766
10361,2450,4/9/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,242018,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10273,23,HALIFAX DR,17800,,,150,1966,CI,Y,ecbfe54a-7186-41eb-ab5b-a367084b6a2c,GIS_DATA,7/18/2019 12:00:00 AM,544820.6475,4812333.7949
10363,2451,4/13/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,242565,,CORROSION,UNKNOWN,,,,,,,CATEGORY 1,13039,46,DANIEL AVE,8940,,,150,1964,CI,Y,68701d6c-dbbf-48fc-9af8-0d1634ebdb40,GIS_DATA,7/18/2019 12:00:00 AM,543345.1184,4814585.9989
10364,2452,4/27/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,243680,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,8515,624,VICTORIA ST S,88718,,,600,2010,PVC,Y,095e93de-d225-46c2-b3cd-efa4d9bc17c2,GIS_DATA,7/18/2019 12:00:00 AM,538974.0281,4809833.7306
10365,2455,5/3/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,244229,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,11524,15,HOFFMAN ST,19650,,,150,1956,CI,N,3d713b01-040f-4d05-bcbe-7db3cad87a81,GIS_DATA,7/18/2019 12:00:00 AM,542121.5498,4808892.8161
10366,1352,1/26/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,3811,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11078,41,DIEPPE AVE,135086,,,150,2018,PVC,N,f4fdfbcd-e16c-48e4-aaba-b3aef47bb83d,DAVIDV,7/18/2019 12:00:00 AM,540912.2162,4812138.1479
10367,1332,1/7/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,2648,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13253,75,SHANTZ LANE,135596,,,150,2018,PVC,N,1b82a5e6-c7ff-44df-81ae-2babaa12ad18,DAVIDV,7/18/2019 12:00:00 AM,544046.1715,4809621.2328
10368,1780,12/25/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93891,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,8646,22,METZLOFF DR,135042,,,150,2018,PVC,N,994a9ac1-a586-4789-bde1-bd0e442fb01f,DAVIDV,7/18/2019 12:00:00 AM,539871.4684,4810011.9148
10369,1791,12/13/2013 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/7/2014 12:00:00 AM,93091,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,13243,146,SHANTZ LANE,135600,,,150,2018,PVC,N,5192a617-a49e-4a78-a8f4-ce1ef781b730,DAVIDV,7/18/2019 12:00:00 AM,544137.9828,4809830.9528
10370,527,12/11/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,10382,45,BOND ST,135644,,,150,2018,PVC,N,7c26482a-6814-4f00-ac80-a01b03f0c9a4,DAVIDV,7/18/2019 12:00:00 AM,541603.9826,4813098.01
10371,1331,1/5/2009 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:28 PM,2648,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13253,79,SHANTZ LANE,135596,,,150,2018,PVC,N,e3b3d4d8-0b1d-4537-b72f-4e718c121284,DAVIDV,7/18/2019 12:00:00 AM,544048.3617,4809633.8291
10372,1250,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,1377,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13243,133,SHANTZ LANE,135600,,,150,2018,PVC,N,1392ffa1-15ba-43b1-83f8-af670b6b44db,DAVIDV,7/18/2019 12:00:00 AM,544077.8951,4809809.7903
10373,1980,1/7/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,94414,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13243,125,SHANTZ LANE,135600,,,150,2018,PVC,N,5807c57a-446c-4dda-b739-dc5bd54d7c96,DAVIDV,7/18/2019 12:00:00 AM,544068.0033,4809773.7592
10374,1264,12/1/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,2400,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13253,75,SHANTZ LANE,135596,,,150,2018,PVC,N,c672337e-7402-474d-a761-f77589fbce4a,DAVIDV,7/18/2019 12:00:00 AM,544044.0064,4809608.7813
10375,156,2/25/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8635,211,BELMONT AVE W,135880,,,300,2017,PVCO,N,b698c665-8e72-4b29-ad09-30743c685615,DAVIDV,7/18/2019 12:00:00 AM,539725.4477,4809888.1844
10376,1691,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8817,,HETT AVE,135084,,,150,2018,PVC,N,cc827716-2edb-4d91-b699-825c16d6a711,DAVIDV,7/18/2019 12:00:00 AM,540758.0296,4811950.0868
10377,1899,3/17/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,97764,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,9231,33,CRESCENT ST,135058,,,150,2016,PVC,N,0d2685fa-c986-404d-87b7-361f2f736a50,DAVIDV,7/18/2019 12:00:00 AM,542692.6655,4810219.3279
10378,1918,2/23/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96933,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8646,34,METZLOFF DR,135042,,,150,2018,PVC,N,86b117bf-b75f-4d0d-9f36-79ee64f66c36,DAVIDV,7/18/2019 12:00:00 AM,539837.512,4809990.9388
10379,251,11/23/2002 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,8646,28,METZLOFF DR,135042,,,150,2018,PVC,N,c48caa0f-be93-40ad-b104-aa76b8cdfc0f,DAVIDV,7/18/2019 12:00:00 AM,539857.7086,4810000.6954
10380,2042,3/14/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,128194,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11078,15,DIEPPE AVE,135086,,,150,2018,PVC,N,eca3e68f-dbc8-45cd-aa72-7d865c4ddb22,DAVIDV,7/18/2019 12:00:00 AM,540938.1048,4812083.5568
10381,2457,5/7/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,244506,,LONGITUDINAL,COMBINATION,,,,,,,CATEGORY 1,10734,48,HARBER AVE,18090,,,200,1953,CI,Y,c25183ad-2264-4b14-a678-4c1ecfea378e,GIS_DATA,7/18/2019 12:00:00 AM,544129.5828,4808356.3516
10382,2463,6/12/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,247608,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,16126,30,AMHERST DR,91438,,,150,1974,DI,Y,d10517eb-efea-4638-88b4-72b4a2a52af6,GIS_DATA,7/18/2019 12:00:00 AM,547541.282,4804535.2232
10383,2453,4/25/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,243409,,UNKNOWN,UNKNOWN,,,,,,,CATEGORY 1,11368,235,CHARLES ST E,69455,,,150,2008,PVC,N,fd8b2247-671a-411d-87af-215a32c864c5,GIS_DATA,7/18/2019 12:00:00 AM,541925.8092,4810416.4932
10384,2462,6/11/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,247352,,LONGITUDINAL,OTHER,,,,,,,CATEGORY 1,8937,23,WATER ST N,40520,,,300,1975,DI,Y,a6b17738-7f9b-4f44-b0a6-334ece5e64d6,GIS_DATA,7/18/2019 12:00:00 AM,540926.0584,4811199.8264
10385,2461,5/15/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,245410,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,22229,86,STONEGATE DR,36450,,,150,1976,DI,Y,16a0ede8-46e7-41f0-8071-83df2bda96be,GIS_DATA,7/18/2019 12:00:00 AM,547204.6705,4807936.0538
10386,2460,5/10/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,245026,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,23200,28,OTTAWA ST N,61828,,,200,1967,DI,Y,02381a58-7308-4526-92ca-eedab82cf96e,GIS_DATA,7/18/2019 12:00:00 AM,545391.7984,4811221.6364
10387,2456,5/7/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,244508,,UNKNOWN,COMBINATION,,,,,,,CATEGORY 1,9217,107,OTTAWA ST N,29210,,,,,,N,4dccb4a6-b907-46a8-9b92-bac34a0842fc,GIS_DATA,7/18/2019 12:00:00 AM,543009.0508,4810208.3296
10388,2464,6/14/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,7/18/2019 12:00:00 AM,247916,,UNKNOWN,UNKNOWN,,,,,,,CATEGORY 1,5634,,WESTHEIGHTS DR,42190,,,200,1973,DI,Y,e981f253-3387-49ac-bee0-5fe44ee845cb,GIS_DATA,7/18/2019 12:00:00 AM,538113.9163,4807827.1033
10389,1240,11/23/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,204074,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12947,134,SCHWEITZER ST,432,,,,,,N,fa5b6c53-2487-4a6e-9668-c68b4c4a8b25,DAVIDV,4/9/2019 12:00:00 AM,543248.8231,4814512.1466
10390,57,12/8/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11181,374,GUELPH ST,134942,,,150,2018,PVC,N,0133c0f7-39d8-4b3e-a83f-126b69e4a0db,DAVIDV,4/9/2019 12:00:00 AM,540681.4664,4812245.9629
10391,1053,1/11/2007 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,168343,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12946,122,SCHWEITZER ST,441,,,,,,N,a3bfc707-0a5b-410f-84c9-9db080ac19c3,DAVIDV,4/9/2019 12:00:00 AM,543183.2466,4814480.0707
10392,1935,2/12/2014 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,8/8/2014 12:00:00 AM,96463,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12958,99,SCHWEITZER ST,440,,,300,1978,DI,N,cfeaa1b4-668f-410b-9582-6213b28bb123,DAVIDV,4/9/2019 12:00:00 AM,543034.8102,4814408.051
10393,649,12/19/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12958,99,SCHWEITZER ST,440,,,300,1978,DI,N,e53b2998-fe82-4a6a-af95-33d40e808e77,DAVIDV,4/9/2019 12:00:00 AM,543032.3295,4814406.8176
10394,650,1/14/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12958,99,SCHWEITZER ST,440,,,300,1978,DI,N,f288540a-9d43-435b-abba-b5094aab40ef,DAVIDV,4/9/2019 12:00:00 AM,543038.6367,4814409.9536
10395,645,1/19/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12575,28,SCHWEITZER ST,442,,,,,,N,8d013c13-85f1-4007-b488-8f0307a42185,DAVIDV,4/9/2019 12:00:00 AM,542655.57,4814237.053
10396,647,1/24/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12575,26,SCHWEITZER ST,442,,,,,,N,0850c1a5-cfc4-4c31-b18e-52b58f15cd18,DAVIDV,4/9/2019 12:00:00 AM,542637.3971,4814229.1085
10397,2100,1/21/2015 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/15/2015 12:00:00 AM,125309,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12946,111,SCHWEITZER ST,441,,,,,,N,b2cbf410-a32e-4799-be40-bac0a43a1e2c,DAVIDV,4/9/2019 12:00:00 AM,543106.06,4814443.1089
10398,646,1/20/1999 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12575,28,SCHWEITZER ST,442,,,,,,N,f90f2901-9e70-4cf0-b438-d0f476c51932,DAVIDV,4/9/2019 12:00:00 AM,542662.2028,4814239.9525
10399,1560,12/27/2010 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,38705,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,12954,54,STANLEY AVE,440,,,300,1978,DI,N,aaa7827d-431d-4087-82dc-c6d5ff749568,DAVIDV,4/9/2019 12:00:00 AM,542936.4235,4814359.8452
10400,1587,1/25/2011 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,39783,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,11181,368,GUELPH ST,134942,,,150,2018,PVC,N,ac0307db-0f86-4e6c-b7a1-c1fbb0410962,DAVIDV,4/9/2019 12:00:00 AM,540669.0691,4812239.6464
10401,653,2/26/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12946,120,SCHWEITZER ST,441,,,,,,N,91861374-1fe7-4e16-b696-48b868c9b93d,DAVIDV,4/9/2019 12:00:00 AM,543161.744,4814469.8044
10402,652,2/24/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12946,122,SCHWEITZER ST,441,,,,,,N,e3425ebf-06c4-4018-8953-ae58c6ff04c7,DAVIDV,4/9/2019 12:00:00 AM,543179.329,4814478.2003
10403,1649,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12575,22,SCHWEITZER ST,442,,,,,,N,2856d12e-af01-4b4b-af30-4b6a27c1a8c0,DAVIDV,4/9/2019 12:00:00 AM,542628.9496,4814225.4156
10404,1650,12/15/2011 3:38:26 PM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:26 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12575,28,SCHWEITZER ST,442,,,,,,N,28127933-1e75-4f29-b86a-7d93a4ec62b3,DAVIDV,4/9/2019 12:00:00 AM,542648.5523,4814233.9852
10405,654,3/30/2003 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12947,142,SCHWEITZER ST,432,,,,,,N,3c32c5b8-46ad-4b82-bbd6-1a85474e56c3,DAVIDV,4/9/2019 12:00:00 AM,543317.4319,4814545.1413
10406,648,11/28/2000 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12575,40,SCHWEITZER ST,442,,,,,,N,5ee5194e-4da6-4f19-b854-98fff4216995,DAVIDV,4/9/2019 12:00:00 AM,542712.0436,4814261.7405
10407,651,1/1/2005 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12958,82,SCHWEITZER ST,440,,,300,1978,DI,N,f284d412-2b59-4f72-9a7b-2b7eadbe16d6,DAVIDV,4/9/2019 12:00:00 AM,542959.7248,4814370.7193
10408,1229,9/14/2008 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,12/15/2011 3:38:27 PM,200488,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12946,112,SCHWEITZER ST,441,,,,,,N,d5d58015-97c0-4b2e-a7b5-eeda58965512,DAVIDV,4/9/2019 12:00:00 AM,543140.1253,4814459.4687
10409,2423,1/31/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,236987,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,13297,30,THIRD AVE,37770,,,150,1953,CI,N,704a8def-ca20-4deb-a34c-bfbf6865cc3d,GIS_DATA,4/9/2019 12:00:00 AM,544181.7194,4809199.1255
10410,2356,1/5/2018 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,11/27/2018 12:00:00 AM,200839,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,12571,46,STANLEY AVE,35960,,,300,1964,CI,Y,3d8e0941-7e88-4d5f-9600-4c6c6fc63a67,GIS_DATA,4/9/2019 12:00:00 AM,542912.4727,4814393.0864
10411,2424,2/1/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237093,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,23156,441,FRANKLIN ST N,15320,,,300,1964,DI,Y,67d3aa47-46b4-4880-aa55-b7245862d2a2,GIS_DATA,4/9/2019 12:00:00 AM,544564.5532,4810486.8139
10412,2425,2/2/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237189,,CIRCUMFERENTIAL,CORROSION,,,,,,,CATEGORY 1,21103,18,SUGAR MAPLE ST,37020,,,150,1981,DI,Y,0c38ba60-9026-44d2-9a34-663c63cd9991,GIS_DATA,4/9/2019 12:00:00 AM,536741.0224,4807036.8668
10413,2426,2/4/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237227,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10439,1046,UNION ST,38770,,,150,1950,CI,Y,499690a1-b90e-4369-8be5-19bfc057c482,GIS_DATA,4/9/2019 12:00:00 AM,541451.282,4813280.8802
10414,2427,2/4/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237265,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,9988,178,FRANKLIN ST S,15450,,,,,,N,0dbf08cc-27f6-468b-9666-aa71a1476f72,GIS_DATA,4/9/2019 12:00:00 AM,544385.5459,4808603.9935
10415,2428,2/5/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237359,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10185,381,WEBER ST E,40960,,,,,,N,d43ce09f-fca2-4c95-9891-c95c49bec608,GIS_DATA,4/9/2019 12:00:00 AM,543011.0607,4810332.7832
10416,2429,2/5/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237384,,CIRCUMFERENTIAL,OTHER,,,,,,,CATEGORY 1,6250,185,VILLAGE RD,40160,,,150,1957,CI,Y,aac63777-6be2-4f45-a407-e4f2006b85e6,GIS_DATA,4/9/2019 12:00:00 AM,539986.4954,4808424.61
10417,2430,2/6/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237412,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11743,436,OTTAWA ST S,95460,,,,,,N,0df53774-c167-4a09-81da-0a5c4e64feca,GIS_DATA,4/9/2019 12:00:00 AM,542104.1534,4808838.0398
10419,2432,2/10/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237678,,CIRCUMFERENTIAL,SOILS,,,,,,,CATEGORY 1,9897,115,HEATHER AVE,18350,,,150,1954,CI,Y,faa50de9-20a2-4645-90c5-b0f034a37e1c,GIS_DATA,4/9/2019 12:00:00 AM,543400.8492,4811671.8882
10420,2433,2/18/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,238144,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,23104,53,HALLIWELL DR,17830,,,200,1964,DI,Y,464f385b-2cf3-4683-ac1b-3e5b09fe2e6b,GIS_DATA,4/9/2019 12:00:00 AM,544432.493,4811510.6465
10421,2434,2/19/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,238162,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,6499,263,VILLAGE RD,40150,,,150,1962,CI,Y,cd36b927-ecb4-4795-bc45-f44f80ecf156,GIS_DATA,4/9/2019 12:00:00 AM,539749.6567,4808285.3421
10422,2435,2/27/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,238757,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,8719,37,INWOOD DR,20430,,,150,1966,CI,Y,08f8386f-c5ee-4262-8a53-9fe97f785ee4,GIS_DATA,4/9/2019 12:00:00 AM,538218.6347,4810521.285
10423,2436,2/27/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,238847,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15817,104,CONFEDERATION DR,7770,,,150,1966,CI,Y,8594cc08-03db-446e-a024-d8fefb9d422a,GIS_DATA,4/9/2019 12:00:00 AM,545019.8821,4812230.8605
10425,2438,2/7/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,237576,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15728,31,AVON RD,85518,,,200,1961,CI,Y,d9f46151-2615-4a8a-ba38-e0260365f3eb,GIS_DATA,4/9/2019 12:00:00 AM,543808.3018,4812583.3896
10428,2441,3/2/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,239081,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,1283,405,UNION BLVD,38550,,,150,1954,CI,Y,62f943b0-a62f-439a-bb20-70bc68023495,GIS_DATA,4/9/2019 12:00:00 AM,538154.8264,4810989.1208
10429,2442,3/17/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,240026,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,6219,58,CYPRUS DR,8800,,,150,1960,CI,Y,91e32686-34b6-4c66-abf0-bc27fa32023e,GIS_DATA,4/9/2019 12:00:00 AM,539453.7758,4808407.1825
10430,2443,3/19/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,240178,,UNKNOWN,CORROSION,,,,,,,CATEGORY 1,6524,5,ROSENEATH CRES,33470,,,150,1974,DI,Y,d1ae8137-8b63-48c7-9b83-666eddcacc49,GIS_DATA,4/9/2019 12:00:00 AM,541287.1652,4807139.3812
10431,2444,3/21/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,240409,,FITTING/JOINT,AGE,,,,,,,CATEGORY 1,6450,35,ST CLAIR AVE,35730,,,,,,N,f856d530-fcb4-4ed0-bcae-24ec3145cecf,GIS_DATA,4/9/2019 12:00:00 AM,540824.4516,4809511.3461
10432,2445,3/22/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,240600,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,6972,14,JOHNSTON ST,20620,,,150,1951,CI,Y,2c046e07-ca6b-46de-b005-48dd25e70b22,GIS_DATA,4/9/2019 12:00:00 AM,542114.3437,4812226.6976
10433,2446,3/24/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,240625,,FITTING/JOINT,COMBINATION,,,,,,,CATEGORY 1,1283,381,UNION BLVD,38550,,,150,1954,CI,Y,5f515b97-d17d-48af-bcff-adc383731da9,GIS_DATA,4/9/2019 12:00:00 AM,538243.7822,4811033.7085
10434,2447,3/22/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,240501,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15745,185,RIVER RD E,32730,,,150,1959,CI,Y,71c17e23-c27b-43a6-abf7-6563e4c4f9d7,GIS_DATA,4/9/2019 12:00:00 AM,543662.1151,4812080.5603
10435,2448,3/23/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,241005,,CIRCUMFERENTIAL,COMBINATION,,,,,,,CATEGORY 1,9331,234,OLD COUNTRY PL,28420,,,150,1987,DI,Y,a23f8242-c649-4c90-b65a-4d4d7e572816,GIS_DATA,4/9/2019 12:00:00 AM,542780.0545,4806696.4472
10436,2449,3/19/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,4/9/2019 12:00:00 AM,240170,,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,15890,548,MANCHESTER RD,24850,,,200,1958,CI,Y,d99595ee-2f10-41aa-85ca-74ae49374388,GIS_DATA,4/9/2019 12:00:00 AM,544162.4506,4812158.2691
10437,2414,1/31/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,2/26/2019 12:00:00 AM,236989,,UNKNOWN,OTHER,,,,,,,CATEGORY 1,11371,119,STIRLING AVE S,76747,,,150,1940,CI,Y,bb354603-40f3-4e26-8e4d-fc575f76eea9,GIS_DATA,2/26/2019 12:00:00 AM,541997.528,4810116.3235
10561,136193,7/24/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,251272,,OTHER,AGE,,,,,,,,13313,148,BONIFACE AVE,90214,,,150,1958,CI,Y,8fc8a656-31c0-4774-890b-2ff3aa443c2e,GIS DATA,9/24/2019 12:00:00 AM,543640.2796,4808629.9272
10562,136194,7/26/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,251498,,OTHER,CORROSION,,,,,,,,1699,4,MARLBOROUGH AVE,25510,1.27,,25,1950,COP,Y,fbaab3fb-8994-4aa6-b141-054b05e344c0,GIS DATA,9/24/2019 12:00:00 AM,540014.5614,4809765.258
10563,136195,7/30/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,251866,,OTHER,AGE,,,,,,,,12694,57,EDNA ST,59990,1.524,,150,1950,CI,Y,d1b36a22-add1-4205-8fa1-69001fba6950,GIS DATA,9/24/2019 12:00:00 AM,542520.2025,4812000.8959
10564,136196,8/3/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,252283,,LONGITUDINAL,AGE,,,,,,,,12675,56,BRUCE ST,4920,1.83,,150,1952,CI,Y,cbd203f2-642b-4fd1-ad1a-2e274b45ad55,GIS DATA,9/24/2019 12:00:00 AM,542972.9256,4812163.6517
10566,136198,8/14/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,25920,,OTHER,AGE,,,,,,,,6759,19,WEBER ST E,90446,1.83,,,,,N,d5af4e35-adfe-401c-a021-f6ccfaf13e9b,GIS DATA,9/24/2019 12:00:00 AM,541582.6783,4811066.8104
10567,136199,8/14/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,252920,,OTHER,AGE,,,,,,,,6759,19,WEBER ST E,95014,1.83,,,,,N,7d914b04-941a-42f0-bede-1bbceeb516ab,GIS DATA,9/24/2019 12:00:00 AM,541584.7132,4811066.4824
10569,136201,8/24/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,253877,,LONGITUDINAL,AGE,,,,,,,,9872,160,BRUCE ST,4950,1.524,,,,,N,1f629d9c-c169-42cc-a2e9-4e5048aaa4b7,GIS DATA,9/24/2019 12:00:00 AM,543138.7959,4811803.2077
10570,136202,8/25/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,253944,,LONGITUDINAL,AGE,,,,,,,,8736,131,GAGE AVE,87898,1.83,,150,1965,CI,Y,3fcf5049-29e6-4a97-9bec-e5aa437d2314,GIS DATA,9/24/2019 12:00:00 AM,539428.2284,4810675.1617
10571,136203,8/25/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,253953,,OTHER,AGE,,,,,,,,1254,482,BELMONT AVE W,87898,2.134,,150,1965,CI,Y,62169389-c0ac-42f1-9932-47341706b2e9,GIS DATA,9/24/2019 12:00:00 AM,539321.2238,4810613.1825
10572,136204,8/28/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,254061,,OTHER,UNKNOWN,,,,,,,,12115,2880,KING ST E,65390,,,150,2000,PVC,N,4d557ac0-71ff-4d9d-a8c1-4f1550fe1a51,GIS DATA,9/24/2019 12:00:00 AM,545646.6085,4808709.3836
10573,136205,9/7/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,255099,,CIRCUMFERENTIAL,UNKNOWN,,,,,,,,11512,8,HICKSON DR,18700,2.438,,150,1960,CI,Y,7f0e1629-c5b7-4991-b977-4c6d89d6fe91,GIS DATA,9/24/2019 12:00:00 AM,544596.6063,4810881.023
10574,136206,9/6/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,255097,,CIRCUMFERENTIAL,PRESSURE,,,,,,,,5542,120,AUTUMN HILL CRES,1150,2.134,,150,1973,DI,Y,465615ce-f9d8-4207-b86b-f40d250731f9,GIS DATA,9/24/2019 12:00:00 AM,537717.573,4807883.4671
10575,136207,9/9/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,255188,,OTHER,AGE,,,,,,,,13287,,MONTGOMERY RD,95448,1.524,,150,1952,CI,Y,635fc5b8-9db2-4beb-9ab4-dd0c6be484a9,GIS DATA,9/24/2019 12:00:00 AM,543816.6772,4809610.4644
10578,136210,9/12/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,255560,,OTHER,CORROSION,,,,,,,,13227,155,TRAFALGAR AVE,38050,,,150,1958,CI,Y,206706b2-b490-4186-b82e-5cb316db5f83,GIS DATA,9/24/2019 12:00:00 AM,544793.0071,4809765.1056
10579,136211,9/16/2019 12:00:00 AM,MAIN,Open,Open,8-12 hours,,,REPAIR COMPLETED,9/24/2019 12:00:00 AM,248606,,LONGITUDINAL,AGE,,,,,,,,22229,60,STONEGATE DR,36450,1.524,,150,1976,DI,Y,de820b12-97fb-4507-be4f-6a68fc09970c,GIS DATA,9/24/2019 12:00:00 AM,547249.7979,4807961.7895
10881,136233,10/1/2019 3:23:00 PM,SERVICE,Open,Open,20-24 hours,0,,REPAIR COMPLETED,,259516,,OTHER,UNKNOWN,,,,,,,,40347,482,HEARTHWOOD DR,4115199,,,25,2001,XXX,Y,78cbfc41-7d8f-4ec1-ac9b-c9ce48237bf1,,,544199.9953,4803343.3202
11841,184820,11/1/2019 5:11:41 PM,MAIN,Closed,Open,20-24 hours,,215370,REPAIR COMPLETED,,259956,,,,,,,,,,,15908,375,CARSON DR,5610,,,200,1966,DI,Y,353d5451-7dbb-4444-880e-c89075154b0f,,,544610.8151,4812027.7447
12161,185060,11/6/2019 1:24:53 PM,MAIN,Closed,Open,4-8 hours,0-50,5033240,REPAIR COMPLETED,,260276,,,,,,,,,,,1722,51,BELTON DR,93146,,,150,1962,CI,Y,b8e25e49-88b8-46e3-8922-07447f7982d8,,,538777.1361,4809957.2168
12481,185178,11/8/2019 8:47:10 PM,MAIN,Closed,Open,8-12 hours,0-50,215895,REPAIR COMPLETED,,260710,,,,,,,,,,,9964,27,FORFAR AVE,15120,,,150,1977,DI,Y,9fc6c026-dbfe-4322-9cd9-fff2c811a1fb,,,544289.4703,4812748.688
12801,185295,11/15/2019 11:29:46 AM,MAIN,Closed,Open,4-8 hours,50-100,-1280222931,REPAIR COMPLETED,,261125,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,12094,113,FLORENCE AVE,14700,,0,,,,N,1f521d2e-a390-4cc0-b642-d8b68489292b,DAVIDV,10/25/2021 9:34:19 AM,545763.4907,4808953.2501
13121,185336,11/18/2019 10:06:59 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,261219,,,,,,,,,,,11567,36,SECORD AVE,34220,,,150,1963,CI,Y,76bf2c68-fc1a-412a-b53d-f29eb27b1898,,,544851.8755,4811097.8426
13441,185368,11/19/2019 2:20:35 PM,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,261314,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,10044,374,PROSPECT AVE,31180,,,150,1954,CI,Y,7266268e-69cb-42eb-bc26-614ac4fb3747,,,544400.0662,4809542.0771
13442,185376,11/21/2019 1:04:03 PM,MAIN,Partially Closed,,8-12 hours,0-50,261649,REPAIR COMPLETED,,261649,,,,,,,,,,,10780,116,ARLINGTON BLVD,900,,0,150,1953,CI,Y,b84bb47d-0550-4c69-ab2e-bbaf75671d7e,,,544939.6525,4809380.6081
13761,185736,11/30/2019 9:34:32 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,262479,,,,,,,,,,,8913,25,WATER ST S,40570,,,300,1979,DI,Y,84c27349-3eba-4273-bcee-f2305958ce6c,,,540837.4924,4810962.9268
14081,185756,12/1/2019 12:01:41 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,262486,,,,,,,,,,,9592,300,TRILLIUM DR,38270,,,300,1973,DI,Y,6cbab8cc-2611-45af-8a1d-50c0d19c70ae,,,543424.9513,4805621.513
14401,185804,12/5/2019 5:31:44 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,262981,,,,,,,,,,,6346,128,GREENBROOK DR,17260,,,200,1957,CI,Y,c738286b-b938-4f6a-9d77-894d9c2df1b0,,,540374.2195,4808552.7179
14721,185836,12/7/2019 2:01:16 PM,MAIN,Closed,Open,8-12 hours,50-100,,REPAIR COMPLETED,,263176,,,,,,,,,,,23041,281,THALER AVE,37620,,,,,,N,57334c32-536f-4e74-a841-ea3a06497783,,,546307.737,4808922.4783
15041,192436,12/10/2019 8:24:52 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,260695,,,,,,,,,,,8939,319,KING ST W,86784,,,300,1976,DI,Y,37f61acf-de4b-46d9-959a-04cad7f6a493,,,540855.0356,4811119.4145
15042,192437,11/10/2019 8:26:10 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,261125,,,,,,,,,,,12094,113,FLORENCE AVE,14700,,,,,,N,5d617101-4bac-4284-a352-3da78abac2b0,DAVIDV,10/25/2021 9:34:34 AM,545762.7302,4808952.6374
15361,192478,12/11/2019 11:45:35 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,263313,,,,,,,,,,,9415,11,HIGHPARK AVE,19310,,,150,1963,CI,Y,1cd16e4a-9e6b-423d-b9d2-9733cdb4a16a,,,543352.7881,4808344.6067
15681,192496,12/12/2019 9:04:15 PM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,263739,,,,,,,,,,,12610,54,BRIDGE ST W,4530,,,,,,N,f3fba87b-a486-4c64-8e79-51cf6da43d19,,,541588.8134,4814637.3382
16001,192553,12/16/2019 2:38:16 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,264009,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,13298,142,FOURTH AVE,15200,,,150,1960,CI,Y,545a63cf-35a1-40d1-bde1-9338589a8e4d,,,544122.3967,4808806.1308
16321,192616,12/19/2019 1:25:58 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,264441,,,,CUTOUT,,,,,,,10143,622,WEBER ST E,41000,,,150,1948,CI,Y,5ec62892-a109-481d-8d9b-d680bee7ccaa,,,543285.56,4810056.6615
16322,192656,12/21/2019 3:39:23 PM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,,267533,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,23156,441,FRANKLIN ST N,15320,,0.5,300,1964,DI,Y,880a36de-4802-4248-83e9-17db4160200a,,,544563.7059,4810488.5863
16323,192657,12/21/2019 3:54:17 PM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,267535,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,11567,36,SECORD AVE,34230,,,150,1963,CI,Y,d5e05803-cf69-47d2-aa7e-61caa1b968d5,,,544843.6853,4811056.3211
16641,192676,12/22/2019 8:26:19 AM,MAIN,Closed,Open,,0-50,,REPAIR COMPLETED,,267538,,,,,,,,,,,23179,150,INDIAN RD,20260,,,150,1967,CI,Y,a2e0f172-a119-4a11-a876-66690916437e,,,545449.6576,4811674.5588
16961,192716,12/26/2019 10:40:24 AM,MAIN,Closed,Open,8-12 hours,0-50,218924,REPAIR COMPLETED,,267657,,,,,,,,,,,15893,572,MANCHESTER RD,24860,,,200,1961,CI,Y,e58a46f3-d0c7-4fb1-a271-69141cea9829,,,544170.4477,4812234.6256
17601,192756,12/30/2019 12:21:43 PM,MAIN,,,,0-50,,REPAIR COMPLETED,,267741,,,,,,,,,,,10015,815,WEBER ST E,41030,,,150,1952,CI,Y,d77dd53b-7898-4b05-b1e8-fc7bd3f8a19e,,,543729.0214,4809652.8576
17602,192757,12/30/2019 9:33:06 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,267776,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,13197,109,RENNIE DR,32170,,,150,1963,CI,Y,2b502e27-93cd-4307-a7d9-1b1794095975,,,545139.6466,4810124.713
17921,192776,12/31/2019 5:55:11 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,267778,,,,,,,,,,,23065,101,THALER AVE,85012,,,150,1967,CI,Y,62782c43-a375-4e0d-8063-e5790dbc9ba3,,,545913.4081,4809342.4736
18241,192796,1/1/2020 2:15:21 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,267808,,,,,,,,,,,12658,220,SPRING VALLEY RD,35610,,,150,1924,CI,Y,6a3045f8-a7eb-427e-bec7-d2726968ceef,,,542483.9698,4812895.5918
18561,192836,1/4/2020 9:32:25 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,268034,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,23216,43,GAY CRES,92202,,,150,1967,CI,Y,df1fd836-d523-46dd-bd87-734a050f3abe,,,545434.1964,4810618.4686
18881,192856,1/5/2020 5:01:28 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,268036,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,23041,246,THALER AVE,37620,,,,,,N,e4a33543-8fb5-41ed-92f1-cfcb1d84c30a,,,546212.9282,4808986.0825
19202,192877,1/6/2020 9:05:27 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,268050,,,,,,,,,,,11567,36,SECORD AVE,34230,,,150,1963,CI,Y,e246f009-524a-439b-88a8-a531dd7df40d,,,544848.434,4811058.4853
19841,193076,1/17/2020 10:24:37 AM,SERVICE,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,269124,,,,,,,,,,,11399,239,MILL ST,4101474,,,,,,N,9a713e64-7b60-4fc1-a2a2-be2e0c9a29df,,,541509.7265,4809475.0518
19842,193094,1/17/2020 1:28:07 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,269122,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,13188,58,VIEWMONT CLOSE,40130,,,150,1967,DI,Y,acf5a2b1-19fb-419e-88c9-13eb26772f75,,,545189.6444,4810316.4995
19843,193095,1/17/2020 3:16:29 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,,269289,,,,,,,,,,,21006,1269,QUEENS BLVD,31730,,0.5,200,1966,DI,Y,57a52be6-4c63-4eb3-a05c-6234ec164dd1,,,539519.6143,4808999.4085
20162,193136,1/21/2020 7:58:25 AM,MAIN,Closed,Open,4-8 hours,0-50,220442,REPAIR COMPLETED,,269288,1/21/2020 10:51:18 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,15775,140,AVON RD,1360,,0.5,200,1961,CI,Y,2e958275-caa5-445c-a344-c29f56d3b869,,,544159.2459,4812277.0831
20164,193176,1/23/2020 5:20:15 AM,MAIN,Closed,Closed,8-12 hours,0-50,,REPAIR COMPLETED,,269498,,,AGE,,,,,,,,6412,21,NINE PINES RD,27810,,,150,1960,CI,Y,a8b0dbef-b5dd-42a0-b461-60e32f8a1dbe,,,539864.5288,4807332.0563
20166,193236,1/24/2020 10:23:19 AM,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,269588,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,11027,14,HAROLD AVE,18110,,,150,1961,CI,Y,deedd055-aab2-4cea-8cc0-c110e5e0f22d,,,545432.8737,4809262.6313
20167,193256,1/31/2020 4:34:43 PM,MAIN,Closed,Open,4-8 hours,0-50,221210,REPAIR COMPLETED,,270147,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,6412,75,NINE PINES RD,27810,,,150,1960,CI,Y,cd300a06-eede-42e0-949c-ad5f3121fa55,,,539736.5339,4807214.5192
20481,193276,2/4/2020 1:59:05 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,270382,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,13298,169,FOURTH AVE,15200,,,150,1960,CI,Y,d2e16248-3549-480a-9094-8387617085f4,,,544097.0243,4808743.9022
21441,193316,2/6/2020 4:24:47 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,270597,2/7/2020 7:13:28 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,10060,215,KIPLING AVE,22600,,,150,1959,CI,Y,b4764793-abd8-420d-b54b-7377db2fa3cb,,,543502.3295,4808225.8612
