OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
21762,193356,2/10/2020 10:33:28 PM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,270771,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,CUTOUT,,,,,,CATEGORY 1,11491,235,CAMERON ST N,5360,,0.75,150,1982,DI,Y,b0cac43b-88f7-4162-a581-d8649442f499,,,542650.0111,4810948.9916
22082,193397,2/11/2020 8:31:31 PM,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,270983,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,8612,254,CLAREMONT AVE,7290,,,100,1956,CI,Y,27da2112-1113-4905-82f3-2d9dda8360fa,,,538331.5759,4810964.4296
22401,193496,2/21/2020 9:06:45 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,271489,,,,,,,,,,,15732,932,VICTORIA ST N,88300,,0.5,600,1978,DI,Y,9703e06e-050b-49f2-8a26-ea7e44eb765d,,,543356.8332,4812539.8816
22402,193497,2/21/2020 11:07:13 AM,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,10/3/2023 4:46:27 PM,271520,,,,,,,,834,"1027,834",CATEGORY 1,6496,318,GREENBROOK DR,17200,,,200,1959,CI,N,c0a1e72a-424f-4583-a6d0-1509da9ef910,,,539768.0356,4808409.6418
22403,193498,2/21/2020 11:44:50 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,271524,,,,,,,,,,,20667,148,FOREST HILL DR,14940,,,150,1958,CI,Y,a9884a0e-0231-42bc-9692-f757ef93eef8,,,539956.998,4808794.6064
22404,193537,2/26/2020 5:38:22 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,272102,,,,,,,,,,,10057,6,WALTON AVE,40400,,,200,1953,CI,Y,8d3291c6-b783-48c2-9b0d-604e7d5e42d1,,,543344.4531,4808521.3017
22721,193557,2/27/2020 7:42:39 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,272103,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,8732,30,WESTWOOD CRES,42890,,,,,,N,f8306243-8bcf-47f0-b5a6-431031431e23,,,538137.5543,4810486.4044
23041,193577,2/29/2020 4:30:00 AM,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,,272424,2/29/2020 8:15:21 PM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6955,52,ST LEGER ST,81024,,0.5,300,1966,CI,Y,fc3a6b38-c4bc-4521-8f85-8df6731a2f74,,,541569.7756,4811848.0096
23361,193697,3/5/2020 10:55:10 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,272985,,CIRCUMFERENTIAL,,,,,,,,CATEGORY 2,21015,109,HEARTH CRES,86582,,,150,1958,CI,Y,4f0ed09a-0a47-447e-9454-ba5c9ced1a95,,,539651.0242,4809284.6738
23362,193717,3/5/2020 2:55:20 PM,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,10/3/2023 4:46:28 PM,273026,,,,,,,,,,,10697,45,GOODRICH DR,58170,,,1200,1989,CPP,N,0513769b-5d9e-42e2-aefe-37e251c8f619,,,545449.8728,4807116.2471
23681,193737,3/6/2020 9:51:26 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,273078,,,,,,,,,,,13034,44,NELSON AVE,27660,,,150,1964,CI,Y,23810844-d672-42e2-82c4-383a88ffcc30,,,543058.7175,4814500.1851
23682,193757,3/9/2020 9:53:30 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,273185,,,,,,,,,,,6277,50,WESTMOUNT RD W,4736453,,,300,2017,PVC,Y,95cb5811-5f18-4a0b-9c3d-e2ba2570e9a9,,,539559.254,4809206.8246
23683,193777,3/10/2020 4:45:38 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,273258,,,,,,,,,,CATEGORY 2,6955,52,ST LEGER ST,81024,,,300,1966,CI,Y,b6e75d83-fb13-413b-94d9-383f186ceddb,,,541570.526,4811846.2533
24001,195344,5/15/2020 10:33:19 PM,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,276789,,FITTING/JOINT,,OTHER,,,,,,CATEGORY 1,70647,95,TRAILWOOD CRES,38090,,,150,1978,DI,Y,debb5e28-3cc9-48bb-bef8-58aa114c93ef,,,536567.1204,4807357.9929
24321,195537,5/31/2020 6:18:34 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,277543,,CORROSION,,CLAMP,,,,,,CATEGORY 1,21189,81,CEDAR CREST ST,5840,,,150,1981,DI,Y,a982ffd1-8ebb-4e47-ad94-25134f5fb867,,,537044.9394,4806894.1993
24643,197291,6/3/2020 2:17:15 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,277859,,,,,,,,,,,70030,30,BURN PL,5110,,,100,1955,CI,Y,19fbf297-ba81-4f02-a0bf-9f6534ce696d,,,539838.1317,4809876.582
24669,138494,6/17/2020 8:01:33 AM,SERVICE,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,278848,6/18/2020 8:00:34 PM,OTHER: WATER SERVICE,AGE,OTHER,,,,,,CATEGORY 1,8668,39,SHADELAND CRES,4111747,,,13,1972,XXX,Y,fb116480-aa03-4e4f-bd19-c65775690a74,,,537699.0586,4809932.232
24671,138534,6/22/2020 8:01:32 AM,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,9/25/2023 10:45:00 AM,279155,,,,,,,,"17849,427,599,728,780","599,728",,6331,178,GLEN RD,16590,,,150,1988,DI,N,775f2f6e-6621-44df-862c-cf10dd5a3bb1,,,540538.5997,4809400.9294
24672,138594,6/25/2020 11:28:04 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,279543,,,,,,,,,,,6911,5,STIRLING AVE S,137254,,,150,1940,CI,Y,270277e6-79d2-436c-b5e6-b91de22c9c4f,,,542304.0391,4810274.0296
24961,138596,6/25/2020 7:54:53 PM,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,9/25/2023 10:45:01 AM,279578,6/25/2020 11:50:59 PM,CORROSION,AGE,CUTOUT,,,,,558,CATEGORY 1,6911,5,STIRLING AVE S,137254,,0,150,1940,CI,N,cebfd73b-c97c-4cec-9ae2-8b4c39b30755,,,542301.1359,4810268.7424
25281,138674,7/3/2020 6:10:50 PM,MAIN,Open,Closed,16-20 hours,0-50,,REPAIR COMPLETED,,280097,,CORROSION,,CLAMP,,,,,,CATEGORY 1,6957,26,ST LEGER ST,35920,,,300,1981,DI,Y,98e24684-c65d-4f0c-9ea6-5b1911802661,,,541665.7583,4811682.6898
25601,138814,7/13/2020 4:58:47 PM,MAIN,Partially Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,280821,,,,,,,,,,,6958,289,VICTORIA ST N,39380,,,200,1976,DI,Y,4a57958e-4514-4537-9796-a30328c26670,,,541661.4533,4811765.7564
25923,138874,7/14/2020 4:30:28 PM,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,280979,,CORROSION,,CUTOUT,,,,,,CATEGORY 2,15745,199,RIVER RD E,32730,,,150,1959,CI,Y,b8090e93-2ea6-4482-b0f9-d7e28d140d17,,,543695.4922,4812040.0992
26241,138894,7/15/2020 3:13:00 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,281087,,,,,,,,,,,15745,198,RIVER RD E,32740,,,300,1958,CI,Y,51a44054-c656-469d-8d5d-3f021f0cd567,,,543714.3559,4812057.445
26561,138934,7/25/2020 11:43:52 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,230913,REPAIR COMPLETED,,281973,,CORROSION AND LONGITUDINAL,CORROSION,CUTOUT,,,,,,CATEGORY 1,6453,773,STIRLING AVE S,36210,,,150,1948,CI,Y,06d7d8de-c5c6-4a6a-84d5-d78b25799979,,,540789.6392,4808510.8613
26882,138956,7/30/2020 4:24:35 PM,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,282415,,LONGITUDINAL,,CUTOUT,,,,"13843,753","13843,540,753,833,866",CATEGORY 1,9896,94,CAMBRIDGE AVE,57690,,,,,,N,b5ab1c28-acdb-41b9-bb0d-4c93d4fd548b,,,543415.6702,4811613.6152
27201,138974,8/3/2020 12:44:49 AM,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,282501,8/3/2020 8:50:53 PM,CORROSION,CORROSION,CUTOUT,,,,,,CATEGORY 2,11146,144,QUEEN ST N,31440,,,300,1983,DI,Y,48a856a0-3f98-4050-b736-7b695b8a05cc,,,541735.5472,4811593.3456
27521,138994,8/12/2020 2:17:58 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,,283225,,CORROSION AND LONGITUDINAL,,CUTOUT,,,,,,CATEGORY 2,9884,4,CAMBRIDGE AVE,5250,,,,,,N,652be4f4-8971-42c0-9ee5-076b99428e8f,,,543219.4432,4811852.017
27841,139174,9/14/2020 5:49:20 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,285515,,,,,,,,,,,6961,125,LANCASTER ST W,98096,,,450,2017,PVC,Y,4634c5f4-a1f6-440a-92b4-993b06a91a65,,,541740.2199,4812357.9267
27842,139194,9/14/2020 11:44:09 PM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,,285617,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,15908,364,CARSON DR,5610,,,200,1966,DI,Y,1f3f916e-c4b9-48a4-bccb-95ec84279cda,,,544578.0729,4812072.0807
28161,139234,10/6/2020 7:24:44 PM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,287501,,,,,,,,,,,20513,166,WESTWOOD DR,42950,,,300,1969,DI,Y,4c04df89-aab9-463e-8bc0-e920861ee087,,,537860.2471,4810312.7305
28481,139254,10/7/2020 2:29:22 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,287625,,,,,,,,,,,21148,366,WESTWOOD DR,42900,,,300,1969,DI,Y,89dcf4d9-78ed-4a14-b931-390a09a50219,,,537357.9772,4809949.9483
28801,139274,10/16/2020 9:12:34 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,288183,,,,,,,,,,,11491,235,CAMERON ST N,5360,,,150,1982,DI,Y,a28704ba-a3b0-4ea8-bc94-9dfb83e40a83,,,542651.1922,4810949.5663
29121,139294,10/20/2020 10:29:25 AM,SERVICE,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,288412,,,,,,,,,,,6578,14,YAGER AVE,4092185,,,13,1963,XXX,Y,27f808d9-3d17-4878-ad6d-5d4c89865765,,,540904.9654,4808464.5967
29441,139314,10/21/2020 6:06:22 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,288655,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,23153,6,BRADLEY DR,3960,,,150,1965,CI,Y,fe0d877f-0279-4eb8-8582-f23a414bd5e0,,,544640.5355,4810398.9074
29761,139474,10/31/2020 10:58:26 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,289396,11/1/2020 12:00:04 AM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,1570,34,RAITAR AVE,77188,,,200,1959,DI,Y,2240b211-8cfa-431c-999b-4768e3ad845e,,,540460.891,4812342.5155
30401,139514,11/4/2020 11:02:48 PM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,289723,,LONGITUDINAL,CORROSION,CLAMP,,,,,,CATEGORY 1,6585,92,SOUTHMOOR DR,35280,,,150,1958,CI,Y,b8048ec7-f5dc-4463-ae20-1ff61136ccac,,,541069.1878,4808436.7032
30721,139574,11/10/2020 10:08:55 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,290055,,OTHER: WATER SERVICE,,OTHER,,,,,,CATEGORY 1,9554,41,DUNSMERE CRT,10790,,,150,1974,DI,Y,050a6a4a-1a07-4598-9508-6f2b3209e991,,,540552.8621,4807052.8184
31041,139594,11/11/2020 11:13:46 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,290112,,FITTING/JOINT,,CLAMP,,,,,,CATEGORY 1,9554,37,DUNSMERE CRT,10790,,,150,1974,DI,Y,f451c9be-2563-4342-8867-d4b6a64e1fc3,,,540557.1239,4807054.2669
31361,139654,11/20/2020 1:40:04 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291039,11/20/2020 9:20:43 PM,CORROSION,,CLAMP,,,,,,CATEGORY 1,10771,94,KINZIE AVE,22490,,,150,1960,CI,Y,0a7acfa7-e732-444a-b8f3-f4eb016d2ed9,,,545610.995,4809059.9159
31362,139656,11/20/2020 2:19:47 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291044,,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,10756,100,HANSON AVE,18020,,,150,1965,DI,Y,97d48f03-2a6e-4dd3-b9fe-0a277a5bcced,,,542747.6837,4808279.5732
31681,139674,11/21/2020 11:53:08 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291062,,,,,,,,,,,23174,93,KINGSTON CRES,22200,,,150,1966,CI,Y,0e097f31-106b-4fb3-9cb7-4745c998890a,DAVIDV,10/25/2021 9:31:19 AM,545354.4046,4811702.2899
31683,139678,11/21/2020 5:47:51 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,291064,,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,10083,159,DOON RD,156978,,,150,1958,CI,Y,a754673d-cb2a-49d0-be15-5c0dad61354e,,,543444.9363,4809110.2299
32001,139914,12/18/2020 10:11:53 AM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,,296456,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,15908,375,CARSON DR,5610,,,200,1966,DI,Y,654fa275-ae4c-4cd5-9227-9a6f16f785ef,,,544619.931,4812016.4058
32002,139934,12/19/2020 6:41:13 AM,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,,296518,12/19/2020 8:10:37 PM,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,23060,199,JANSEN AVE,20580,,0.5,150,1970,CI,Y,f624578d-d796-4ff7-b50f-c400dbd2d8f2,,,546050.1906,4808882.8467
32321,139954,12/21/2020 2:52:11 PM,MAIN,Closed,Open,4-8 hours,0-50,239375,REPAIR COMPLETED,,296605,12/22/2020 10:00:00 AM,CIRCUMFERENTIAL,,,,,,,,CATEGORY 1,6518,385,VILLAGE CRES,40140,,,150,1962,CI,Y,14ca9384-b978-4d83-a33e-6c9dc5019a46,,,539643.9184,4807955.231
32641,139974,12/23/2020 8:32:32 AM,MAIN,Closed,Open,4-8 hours,0-50,239450,REPAIR COMPLETED,,296761,12/23/2020 8:30:59 PM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,23104,45,HALLIWELL DR,17830,,,200,1964,DI,Y,b4fbcbca-69b8-42d8-b55e-68687b5ea634,,,544438.3565,4811535.5115
32642,139976,12/23/2020 4:31:04 PM,MAIN,Open,Open,4-8 hours,0-50,239481,REPAIR COMPLETED,,296810,,,,CLAMP,,,,,,,22885,121,CRAIG DR,8560,,,200,1960,CI,Y,b1b28429-1a2c-49fb-b334-1af636adee74,,,544303.2922,4810963.9136
32643,139978,12/23/2020 8:53:29 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,239484,REPAIR COMPLETED,,296812,,CORROSION,CORROSION,CLAMP,,,,,,CATEGORY 1,6453,769,STIRLING AVE S,36240,,,300,1957,CI,Y,90d3cca8-d908-4ae9-9a19-20446fb30435,,,540786.6804,4808546.6133
32961,139994,12/24/2020 10:06:01 AM,MAIN,Closed,Open,4-8 hours,0-50,239495,REPAIR COMPLETED,,296849,12/24/2020 9:00:09 PM,CIRCUMFERENTIAL,,,,,,,,CATEGORY 1,10193,10,EASTWOOD DR,11170,,,150,1967,DI,Y,8f548eb5-57ab-45a2-8e42-0a7e00bfdb34,,,544593.5144,4810186.6245
32977,139998,12/24/2020 11:02:50 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,296867,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,70429,39,ANTHONY PL,670,,,150,1963,CI,Y,b4d79367-07c5-40f7-bf19-7c5c422a3f61,,,545272.8143,4810228.8121
33281,140014,12/28/2020 9:09:24 AM,MAIN,Closed,Open,4-8 hours,0-50,239578,REPAIR COMPLETED,,296891,,CORROSION,,CLAMP,,,,,,CATEGORY 1,20506,239,WESTWOOD DR,42930,,,300,1971,DI,Y,0b403136-ad21-404c-a97b-03484aa3dba0,,,537781.5507,4810139.4348
33282,140034,12/31/2020 3:31:05 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297080,12/31/2020 11:45:45 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,12691,49,EDNA ST,59990,,0,150,1950,CI,Y,af8b235b-b11b-4a17-9f1c-72ab9b2910f5,,,542503.9028,4812020.911
33283,140036,12/31/2020 9:57:42 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297095,1/2/2021 1:45:20 AM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,1314,72,WESTWOOD DR,43030,,0,300,1971,CI,Y,9b3163f2-3e29-4603-8d05-4f52694876ac,,,538344.66,4810419.6628
33284,140054,1/3/2021 9:09:31 AM,MAIN,Closed,Open,4-8 hours,0-50,239858,REPAIR COMPLETED,,297116,1/3/2021 10:30:02 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,15729,318,ROSEMOUNT DR,33460,,0.2,150,1961,CI,Y,e7f71cf9-fc24-4c3f-a84b-9ff6e4aa9263,,,543858.6881,4812116.9476
33601,140094,1/5/2021 9:09:48 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297345,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,11564,38,OWEN AVE,89012,,,150,1964,CI,Y,798920e9-f233-417a-8d2d-c70d68022a3c,,,544584.2756,4811457.057
33921,140184,1/6/2021 11:48:17 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,CANCELLED,10/3/2023 4:46:30 PM,297444,12/31/2020 11:45:45 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,"1122,17984,284,579","1122,2151,579,580",CATEGORY 1,12691,49,EDNA ST,59990,,0,150,1950,CI,N,53131b4d-60b9-4e32-8af3-736ce7370601,,,542504.674,4812019.9639
33922,140186,1/6/2021 7:53:46 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297485,,CORROSION,CORROSION,CLAMP,,,,,,CATEGORY 1,605949,83,ELMSDALE DR,11910,,,200,1969,CI,Y,de0d0e1d-5e60-4ac5-a1db-80a57ad3d7e7,,,540935.4316,4807829.7571
33923,140234,1/9/2021 9:39:53 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297639,,CORROSION,,CUTOUT,,,,,,CATEGORY 1,70030,30,BURN PL,5110,,,100,1955,CI,Y,eb12068f-48d1-4f7a-a067-883d6575a578,,,539832.9523,4809876.2206
33924,140236,1/9/2021 10:34:33 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,297640,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,12573,110,BLOOMINGDALE RD,62550,,,300,1964,CI,Y,5ba953ab-b620-4b8c-a07d-45db11ba9e0b,,,542739.987,4814605.808
33925,140294,1/16/2021 8:30:32 AM,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,298135,,,,,,,,659,,,10427,64,BOEHMER ST,3680,,,,,,N,4ab4f0f3-960e-4a8d-882e-57dbec087fbe,,,541285.3574,4812908.3472
33926,140296,1/16/2021 8:31:03 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298134,,,,,,,,,,,10430,58,BOEHMER ST,3680,,0,,,,N,72a3e429-c580-4d7b-a8a5-ef6e81f20639,,,541285.3522,4812900.2871
33927,140298,1/16/2021 2:36:54 PM,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,298138,1/16/2021 6:30:05 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,585,585,CATEGORY 1,10430,58,BOEHMER ST,80206,,0,,,,N,d897adcd-39a7-413d-915e-df22ee3d77bc,,,541280.8051,4812898.5908
34241,140314,1/17/2021 6:32:41 PM,MAIN,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,298146,1/18/2021 8:15:37 AM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,9987,180,SIXTH AVE,35140,,0.2,150,1953,CI,Y,f7abb0bf-a5b8-4622-a72b-8c5501784a9a,,,544301.1138,4808660.6272
34242,140354,1/20/2021 7:18:21 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298326,,,,,,,,,,,23038,111,SCENIC DR,33980,,,150,1963,CI,Y,66a996e0-7579-4961-a83a-7894ec8fff2d,,,546419.512,4809302.8539
34561,140422,1/28/2021 1:11:27 PM,MAIN,Local Access Only,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298824,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,10592,442,ST LEGER ST,23750,,,150,1952,CI,Y,6acb00d7-e5b1-496f-a0a2-6a4d137f57b3,,,541064.8998,4812966.9308
34881,140434,1/29/2021 9:25:02 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298849,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,21850,160,OTONABEE DR,33970,,,300,1965,CI,Y,bc577cce-f41c-49d9-9137-b5a427f64622,,,544486.5358,4806111.5398
34882,140454,1/30/2021 8:11:15 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,298897,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6192,34,THORNRIDGE CRES,37810,,0.75,150,1964,CI,Y,72623cff-061a-4619-bfa0-fb99bcad1580,,,538931.1563,4808438.9894
34883,140474,2/3/2021 2:01:57 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299100,,,,,,,,,,,20916,22,SPRINGBANK CRES,35630,,,150,1960,CI,Y,8cbc30f1-1b3c-44ca-aac0-0980e1e9c54e,,,539623.878,4808833.9145
34884,140476,2/3/2021 2:03:08 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299101,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,5492,136,ROLLING MEADOWS DR,33200,,,150,1978,DI,Y,73d3dc13-1879-4523-b2c5-1484fd61c4ce,,,536709.1072,4807429.0433
35201,140494,2/10/2021 3:38:18 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299398,2/11/2021 12:04:06 AM,CIRCUMFERENTIAL AND FITTING/JOINT,,CUTOUT,,,,,,CATEGORY 1,10067,700,ROCKWAY DR,33050,,0.75,300,1935,CI,Y,397c6e61-8e54-4d39-b0f6-17032f983ac2,,,543401.2208,4809547.1715
35202,140514,2/10/2021 8:36:43 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299413,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,15837,120,ISLINGTON AVE,20470,,2,150,1955,CI,Y,654ecd79-5c40-4d1d-adcd-3afbdb4cd3c1,,,543559.8204,4811834.5072
35203,140614,2/10/2021 4:41:39 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299475,2/11/2021 8:28:00 PM,CIRCUMFERENTIAL,,,,,,,,CATEGORY 1,13039,22,DANIEL AVE,8940,,1,150,1964,CI,Y,f4f68487-d743-453f-8197-022d5f45e88e,,,543281.079,4814719.1254
35521,140634,2/12/2021 2:04:17 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299633,,,,,,,,,,,10067,700,ROCKWAY DR,33050,,,300,1935,CI,Y,a88ce033-b8e1-4784-817c-2b7d1dd880b3,,,543401.9328,4809546.9947
35841,140654,2/13/2021 8:24:13 AM,SERVICE,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,299638,2/14/2021 4:20:13 AM,OTHER: WATER SERVICE,CORROSION,CUTOUT,,,,,,CATEGORY 1,21006,1273,QUEENS BLVD,4089933,,1,0,,XXX,Y,6965ff43-7e1b-45f1-b67d-65e609cb5803,,,539453.4834,4808965.8796
35842,140656,2/13/2021 8:56:04 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299639,2/13/2021 11:00:18 PM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,1,150,1952,CI,Y,0c5d0228-adb1-487c-9557-5e7c7d6a7e82,,,543590.7564,4809719.5252
36161,140674,2/15/2021 8:29:14 AM,MAIN,Closed,Open,4-8 hours,50-100,,REPAIR COMPLETED,,299646,2/15/2021 10:30:26 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,23038,95,SCENIC DR,33980,,1,150,1963,CI,Y,779a62c5-d8cf-4d6e-88ad-c248c38b2954,,,546412.6598,4809252.0142
36481,140694,2/16/2021 9:16:26 AM,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,299668,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,15934,16,MONTCALM DR,27000,,1,200,1965,DI,Y,5f52dbbc-19eb-4b55-b8f1-b1a1dce9ed65,,,545058.0778,4811949.516
36482,140716,2/17/2021 9:53:29 AM,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299742,,,,,,,,,,,0,,,0,,,,,,N,c3e03c5c-1489-4eb2-88e4-645ea92bdf8c,,,556983.0485,4820814.069
36483,140718,2/17/2021 10:03:55 AM,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299744,,,,,,,,,,,0,,,0,,,,,,N,1ceaeaa1-570c-4a84-ab3a-8c0b1568d6af,,,556983.0485,4820814.069
36484,140720,2/17/2021 12:05:32 PM,MAIN,Closed,Open,20-24 hours,0-50,,CANCELLED,,299764,,,,,,,,,,,0,,,0,,,,,,N,50bb8e78-1a55-43cb-89ad-08707b9fcde0,,,556983.0485,4820814.069
36485,140722,2/17/2021 12:09:52 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,,299766,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,15884,11,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,1d066b4e-9108-410f-b469-15100f114a0f,,,543922.5147,4812171.1524
36486,140734,2/18/2021 1:27:29 PM,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,299858,,,,,,,,"665,802,991","665,802,844,991",,6564,99,STONYBROOK DR,36530,,,150,1958,CI,N,95a92e45-7b48-4db2-a577-b58103468e38,,,540312.7165,4808275.6585
36801,140736,2/18/2021 11:09:50 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299872,2/19/2021 5:30:16 PM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6315,116,MAUSSER AVE,25740,,0.5,150,1951,CI,Y,69a6bb2f-3f5f-4d7f-8fac-28990fc09f90,,,541132.2927,4809250.027
37121,140754,2/19/2021 9:46:28 AM,MAIN,Closed,Open,4-8 hours,0-50,,CANCELLED,,299898,,,,,,,,"1130,17851,17852,2732,5020","1130,17851,2732,5020",,6315,120,MAUSSER AVE,25740,,0.5,150,1951,CI,N,8fd6b322-7b10-4582-ba62-8223fce13179,,,541120.3203,4809244.8525
37122,140774,2/21/2021 8:08:47 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299939,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,10491,15,BIRCH AVE,2840,,,150,1947,CI,Y,89f479e4-e37f-4c7d-a46a-2c4c272045c5,,,541985.0342,4812807.5894
37123,140776,2/21/2021 9:54:39 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299941,2/21/2021 8:30:02 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,11266,,DUMFRIES AVE,57680,,0.5,150,1955,CI,Y,1fd28951-05f2-4e37-b7de-bd7347a3e730,,,542760.2473,4811675.1476
37124,140778,2/21/2021 1:59:52 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299943,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,5640,4,MEADOWLANE DR,92144,,,150,1969,DI,Y,f781779b-0a0b-47d8-ab3b-d019fe16cc3c,,,538638.0741,4807464.3098
37125,140780,2/21/2021 4:58:42 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299945,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,10778,8,JEAN AVE,20610,,,150,1962,CI,Y,6c708415-0088-43bb-8750-a02214f5c615,,,545468.041,4809259.1186
37441,140794,2/22/2021 8:54:10 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299980,,CORROSION AND FITTING/JOINT,AGE,CUTOUT,,,,,,CATEGORY 1,1696,290,BELMONT AVE W,135862,,,200,2017,PVCO,N,53db5ed8-2c9a-4199-9ba8-1a29dc104c31,,,539557.679,4810083.367
37442,140796,2/22/2021 8:59:02 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,299982,2/22/2021 9:00:48 PM,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,CATEGORY 1,9931,177,LYNDHURST DR,24640,,1,150,1958,CI,Y,66c4a370-404a-40f9-bb0f-949ad314c7bd,,,543857.1671,4811202.2557
37761,140834,2/24/2021 5:53:54 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300106,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,23218,188,MONTCALM DR,85558,,,200,1966,DI,Y,c45f01e5-0297-4ad6-966f-ee585a149d6c,DAVIDV,11/5/2021 2:29:57 PM,545367.5705,4811274.5729
37762,141054,2/27/2021 9:16:48 AM,MAIN,Open,Open,4-8 hours,0-50,,CANCELLED,,300350,,,,,,,,1855,"1854,1855",,15816,73,CONFEDERATION DR,7760,,,150,1966,CI,N,e18836c8-1421-47cc-a2b0-a6727da1b79e,,,544876.063,4812222.415
38081,141074,3/1/2021 11:37:10 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300439,,,,,,,,,,,11278,240,CHAPEL ST,6500,,,150,1953,CI,Y,d57b71f1-e270-4454-85cf-41d53bd945ac,,,542748.025,4811556.1783
38082,141134,3/2/2021 11:47:27 AM,SERVICE,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300534,,OTHER: WATER SERVICE,CORROSION,OTHER,,,,,,CATEGORY 1,10392,207,ARNOLD ST,4129184,,,25,1969,XXX,Y,c8597bb0-0fc7-49e0-9c9d-674e0debf9b8,,,541965.9191,4813023.0423
38083,141156,3/3/2021 8:30:39 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300594,3/3/2021 9:19:23 PM,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,CATEGORY 1,10214,91,HICKSON DR,18650,,0.5,200,1960,CI,Y,f5b08e28-903b-4d37-926f-e9e932bd953b,,,544331.917,4811076.4791
38402,141274,3/6/2021 9:43:29 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300814,3/7/2021 8:50:25 PM,FITTING/JOINT,UNKNOWN,,,,,,,CATEGORY 1,70042,20,SHERIDAN CRT,34800,,,150,1953,CI,Y,a1ff0a09-231a-47ac-a9d1-77253bc7f66f,,,542702.8934,4811365.4097
38721,141294,3/7/2021 12:13:32 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,300819,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,22309,330,MORGAN AVE,27380,,,200,1971,DI,Y,6ff8117e-a31f-4506-8d3f-46332221150e,,,546792.1614,4808421.4379
39041,141334,3/10/2021 1:59:11 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301063,,,,,,,,,,,15832,96,EDNA ST,11530,,,150,1950,CI,Y,a30f677c-98dc-49a6-be5d-7ac0e04c6dfa,,,542618.4159,4811877.3897
39042,141414,3/13/2021 4:14:39 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301307,3/13/2021 7:00:37 AM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,20727,54,CECILE DR,5830,,0.2,150,1966,DI,Y,c74a4295-e71f-40fe-9b62-cfe677080c00,,,539222.1215,4809043.068
39361,141454,3/16/2021 1:25:48 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301408,,CORROSION,AGE,CLAMP,,,,,,CATEGORY 1,21871,184,FARRIER DR,14090,,,200,1974,DI,Y,2ced40e3-0407-4845-8ece-fb13c55de75b,,,545401.4156,4805268.675
39362,141534,3/19/2021 1:41:44 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,301857,,,,,,,,,,,22900,34,ADA ST,41460,,,150,1958,CI,Y,810486f2-1dbb-4dc5-848c-1d6f63efa403,,,543513.7842,4811086.5936
39363,141594,3/28/2021 10:56:39 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,302568,3/30/2021 4:15:31 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,9995,305,GREENFIELD AVE,17340,,0,150,1956,CI,Y,eb41893f-7483-407c-b020-d85b366ff772,,,544284.0291,4808486.0481
39681,142154,5/28/2021 3:20:10 AM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,,307171,,,,,,,,,,,1260,605,BELMONT AVE W,88872,,,300,1974,DI,Y,2c02a994-d672-4506-891b-fef53cc4e386,,,539119.789,4811005.1341
40001,142194,5/31/2021 1:43:41 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,307330,6/1/2021 1:50:16 AM,CORROSION,CORROSION,CLAMP,,,,,,CATEGORY 2,10339,31,GEORGIAN CRES,16080,,,150,1976,DI,Y,bccebc70-4394-40aa-95a7-95dbb53b0f5b,,,545206.3638,4812747.9761
40642,142413,6/24/2021 6:44:09 PM,MAIN,Closed,Open,4-8 hours,100-150,,REPAIR COMPLETED,,309332,6/24/2021 11:18:18 PM,FITTING/JOINT,CORROSION,,,,,,,CATEGORY 1,22200,185,MORGAN AVE,96118,,,150,1961,CI,Y,873dc37b-4169-4a50-9cf1-9167c953482c,,,546259.5755,4808548.2761
40962,142453,7/8/2021 3:01:48 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,310341,,,,,,,,,,,21189,35,CEDAR CREST ST,5840,,,150,1981,DI,Y,4a6395fc-34c5-401c-9929-0c52023da578,,,536965.6573,4806936.4064
41281,142474,7/12/2021 2:06:25 PM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,310675,,CIRCUMFERENTIAL,,,,,,,,CATEGORY 1,9987,186,SIXTH AVE,35140,,,150,1953,CI,Y,ff1f9838-bad4-4261-bf98-505a1f31522b,,,544294.7521,4808645.544
41282,142671,7/28/2021 1:46:54 PM,MAIN,Closed,Open,4-8 hours,0-50,252014,REPAIR COMPLETED,,312041,,,,,,,,,,,6202,62,PINEHURST CRES,30750,,,150,1968,DI,Y,5d926c83-82db-498d-9ae5-48935dd177ac,,,538826.4238,4807549.0909
41922,142694,8/3/2021 7:40:29 AM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,312239,,,,,,,,,,,15743,761,FREDERICK ST,149574,,,200,1962,CI,Y,203d8c74-da45-47f0-aca6-da27102a2f81,,,543580.8736,4812271.2273
41923,142695,8/3/2021 7:42:13 AM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,,312240,,,,,,,,,,,21893,22,KEVCO PL,58190,,,150,1971,DI,Y,6963a905-1516-4ee4-a557-34cf444e68f0,,,545183.0917,4806356.1973
42241,142733,8/9/2021 3:18:35 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,312727,,LONGITUDINAL,AGE,CUTOUT,,,,,,CATEGORY 1,40029,150,EDNA ST,57680,,,150,1955,CI,Y,c95b34f5-499e-40e0-93e3-f4f327e214f3,,,542688.2888,4811798.8112
42561,142753,8/12/2021 7:39:45 AM,MAIN,Local Access Only,Open,4-8 hours,0-50,,REPAIR COMPLETED,,313009,8/12/2021 10:00:23 PM,CORROSION AND LONGITUDINAL,CORROSION,CLAMP,,,,,,CATEGORY 1,6599,68,SHADYWOOD CRES,34430,,,150,1958,CI,Y,391deaef-2bb2-49eb-83cd-6b6ca6f331a6,,,540098.7345,4808595.3672
42562,142774,8/17/2021 2:06:33 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,,313437,,,,,,,,,,,10410,1120,VICTORIA ST N,15770,,,300,1960,DI,Y,e31f32ed-ea37-466b-9241-352fc47764b8,,,543958.3507,4812759.7831
42881,142994,8/27/2021 10:05:46 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,,314305,,,,,,,,,,,11371,74,STIRLING AVE S,91366,,,150,1940,CI,Y,effa2d7c-7c86-4e18-96e8-65faa8cc6e9b,,,542125.9769,4810178.504
43201,143054,9/16/2021 12:12:13 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,,315867,,,,,,,,,,,6341,1064,QUEENS BLVD,31770,,,150,1949,CI,Y,6e0b3d5d-630d-4b6c-91ea-b7a72a6a3db9,,,540112.049,4809368.6543
43521,143074,9/17/2021 10:26:34 AM,MAIN,Closed,Open,4-8 hours,200-10000,,REPAIR COMPLETED,,316051,9/17/2021 11:30:55 PM,LONGITUDINAL,CORROSION,CUTOUT,,,,,,CATEGORY 1,22201,3015,KING ST E,21950,,,300,1961,DI,Y,1d9036f3-1e68-421b-add1-b06aa1c9d38a,,,546054.3746,4808510.274
43522,143114,9/23/2021 3:37:52 PM,MAIN,Partially Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,,317103,9/24/2021 8:00:46 AM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,21017,64,OVERLEA DR,29830,,,150,1966,DI,Y,fd304d79-f2ab-4f5d-b19c-cbb2e34b329a,DAVIDV,9/27/2021 10:58:05 AM,539282.1055,4809131.7028
43841,143374,11/8/2021 1:23:32 PM,MAIN,Closed,Closed,8-12 hours,100-150,,REPAIR COMPLETED,11/8/2021 9:17:57 PM,320754,11/9/2021 1:15:17 AM,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,CATEGORY 1,11500,62,OLD CHICOPEE DR,28280,,0,200,1967,DI,Y,fc12ae13-12a8-4640-831d-7bd2bc75adbe,,,545376.4145,4811012.0081
44161,144174,11/30/2021 7:03:53 AM,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,11/30/2021 6:14:21 PM,322378,11/30/2021 11:14:11 PM,CIRCUMFERENTIAL,AGE,,,,,,,CATEGORY 1,10863,836,COURTLAND AVE E,8420,,,,,,N,34d059bc-c463-447b-96be-5bc8d981b7e8,,,543097.1791,4808532.5696
44162,144194,11/30/2021 11:18:15 AM,MAIN,Closed,Closed,16-20 hours,200-10000,,REPAIR COMPLETED,11/30/2021 11:18:15 AM,322430,,,,,,,,,,,6398,50,HOWE DR,61885,,,450,1952,AC,Y,92115986-7904-4e1d-be05-e62757e5f225,,,540028.1576,4807658.4367
44481,144214,11/30/2021 11:57:22 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/1/2021 1:16:51 AM,322506,,,,,,,,,,,6957,34,ST LEGER ST,35920,,,300,1981,DI,Y,6ccbfffc-ca09-4217-a503-81efc663c454,,,541631.569,4811709.7094
44482,144234,12/3/2021 10:47:09 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/4/2021 5:34:13 PM,322774,12/4/2021 8:30:32 AM,CIRCUMFERENTIAL,FAULTY INSTALL,CLAMP,,,,,,CATEGORY 1,15893,572,MANCHESTER RD,24860,,0,200,1961,CI,Y,b21e3fb0-60d4-428c-9492-6d76966a9c05,,,544172.2861,4812251.9482
44483,144254,12/9/2021 7:43:04 AM,SERVICE,Closed,Open,4-8 hours,0-50,,CANCELLED,9/15/2023 7:45:00 AM,323207,,OTHER: WATER SERVICE,CORROSION,OTHER,,,,1539,"1045,1539",,70012,34,SPRINGDALE DR,4647883,,,25,1973,PVC,N,a42c0c45-1f5d-4484-9ea3-04cf186f353d,,,541122.3733,4814064.532
44485,144314,12/15/2021 8:17:05 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/17/2021 9:12:23 AM,323762,,,,,,,,,,CATEGORY 1,13211,60,WREN PL,44160,,,150,1967,DI,Y,5f806eb2-da31-4e08-a990-1e5d309963ef,,,545353.1789,4810361.3201
44801,144334,12/16/2021 4:44:32 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/16/2021 4:44:32 PM,324001,,,,,,,,,,,5605,114,HICKORY HEIGHTS CRES,18620,,,150,1972,DI,Y,75db6c09-e68b-4bb5-8e90-f364fc267ef6,,,538462.6426,4808081.6494
45122,144374,12/26/2021 9:00:03 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/27/2021 2:41:50 PM,328177,12/27/2021 7:43:39 PM,,,CLAMP,,,,,,CATEGORY 1,8717,61,INWOOD DR,20420,,,150,1966,DI,Y,3f3b71f5-cc77-4c22-9596-56dd955305b6,,,538163.7526,4810618.2149
45123,144376,12/26/2021 11:18:23 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/26/2021 11:18:23 AM,328180,,,,,,,,,,,10002,108,FIFTH AVE,4769517,,,25,,PVC,Y,a03129cf-4678-4636-9152-19b09873dbac,,,544270.2041,4808897.1702
45124,144394,12/26/2021 5:25:20 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/27/2021 5:17:12 AM,328181,12/27/2021 9:55:34 AM,,CORROSION,CLAMP,,,,,,CATEGORY 1,23158,55,EASTWOOD DR,11160,,0,150,1967,CI,Y,63194c8e-8113-464b-8411-a73fae412cda,,,544515.0406,4810399.6359
45125,144414,12/26/2021 8:15:27 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/27/2021 12:35:35 PM,328183,12/27/2021 5:15:54 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,6501,300,STONYBROOK DR,36500,,0,150,1962,CI,Y,9b95da64-7599-4f45-af89-aad30e04d745,,,539682.1434,4808027.05
45126,144434,12/26/2021 9:46:50 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/26/2021 9:46:50 PM,328184,,,,,,,,,,,5717,47,WINSLOW DR,43830,,,150,1960,CI,Y,fa0048f2-9ff3-41cb-ae69-99b146358233,,,540614.551,4809746.7651
45441,144456,12/30/2021 10:55:54 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/15/2023 4:09:45 PM,328321,,,,,,,,,1104,,10060,183,KIPLING AVE,22600,,,150,1959,CI,Y,9c927597-66d0-4a4b-afa8-4b1386061f6b,,,543416.5682,4808326.0613
45761,144474,1/2/2022 8:49:42 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,1/3/2022 10:46:13 PM,328366,1/2/2022 8:30:03 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,13222,308,ROSS AVE,33550,,0,150,1959,CI,Y,db11cbd9-96b9-4178-b0f1-a1da9c41d806,,,544659.6384,4810079.6847
46081,144494,1/3/2022 2:58:47 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/3/2022 8:17:36 PM,328370,1/4/2022 12:00:04 AM,CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,CATEGORY 1,12662,801,VICTORIA ST N,39560,,0,200,1953,CI,Y,45534d99-3507-4b89-a492-2477e7d8381b,,,542954.6649,4812345.4432
46082,144514,1/3/2022 9:30:01 PM,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,1/6/2022 9:30:43 AM,328372,1/4/2022 12:07:56 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,5619,150,ELM RIDGE DR,11830,,,250,1971,DI,Y,51941ad2-bd65-4b53-8051-caf43160faaf,,,538366.7393,4808145.4721
46401,144534,1/5/2022 10:11:27 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/6/2022 9:30:19 AM,328580,,,,,,,,,,,9912,94,CAMBRIDGE AVE,5230,,,,,,N,5bf1e33b-a7e3-4482-9aac-39297a59c573,,,543444.4584,4811578.4056
46402,144536,1/5/2022 10:29:04 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/7/2022 10:13:00 AM,328586,,,,,,,,,,,22296,116,RUTHERFORD DR,33810,,,150,1964,CI,Y,74e01f76-de80-48bc-ba72-42d50b6c9c63,,,545831.1228,4809220.2287
46403,144554,1/6/2022 5:17:06 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/7/2022 6:39:46 PM,328634,,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,70501,212,ZELLER CRT,44470,,,150,1991,DI,Y,24c2c8d2-62d8-4d23-9e63-cb14b419a621,,,546686.558,4811090.7586
46721,144574,1/8/2022 9:38:07 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/9/2022 9:23:13 AM,328826,,,,CLAMP,,,,,,,5421,173,WESTHEIGHTS DR,42310,,,150,1973,DI,Y,6f22655b-9a19-4d70-bf74-1273d2593a9a,,,538034.655,4808039.4192
46722,144576,1/8/2022 1:31:58 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/9/2022 12:47:59 PM,328828,,,,,,,,,,,6224,144,RIPPLEWOOD CRES,32320,,,150,1960,CI,Y,17d6bce4-fa5b-4f91-8340-bfd64eb89965,,,539408.1697,4808174.3521
47041,144634,1/15/2022 3:37:12 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/16/2022 9:58:35 AM,329235,1/16/2022 5:30:46 AM,CIRCUMFERENTIAL,UNKNOWN,,,,,,,CATEGORY 1,6515,206,SWEETBRIAR DR,37210,,1,150,1962,DI,Y,6e05e273-cd4c-4c18-8c5c-ad7707b10b0f,,,539608.2786,4807750.99
47361,144654,1/16/2022 9:30:50 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/17/2022 5:28:55 PM,329238,1/17/2022 10:30:51 PM,CORROSION - ROBAR SADDLE CORRODED AT SEAM,CORROSION,CLAMP,,,,,,CATEGORY 1,40280,33,MAX BECKER DR,62940,,0.75,300,2000,PVC,Y,1ce54b20-8b7f-4238-83bc-98aa95d0b36c,,,539525.0778,4805965.3317
47681,144674,1/17/2022 8:58:57 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/18/2022 2:05:58 PM,329315,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,23060,173,JANSEN AVE,20580,,,150,1970,CI,Y,28845c34-0703-435e-be23-debf62776085,,,545994.1191,4808943.3754
48001,144694,1/18/2022 1:30:27 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/18/2022 1:30:27 PM,329367,,,,,,,,,,,8672,210,HAZELGLEN DR,91262,,,300,1968,DI,Y,c58df162-06e5-4835-a46d-efa72f74dcc4,,,537977.9615,4809972.2158
48321,144714,1/21/2022 6:51:36 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/21/2022 7:57:55 PM,329537,1/22/2022 12:58:29 AM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,4b22ff5c-645a-4bb3-a996-2415db40f689,,,543614.643,4809708.0103
48322,144734,1/21/2022 1:47:14 PM,SERVICE,Partially Closed,Open,4-8 hours,100-150,,REPAIR COMPLETED,5/15/2023 4:09:46 PM,329575,,,,,,,,"11350,4072","11350,4066,4072",,6693,61,HALLS LANE W,4662265,,,150,2013,PE,Y,47d875e4-dfde-448e-9d2d-7c6d6f257faf,,,541129.9738,4810934.0405
48323,144736,1/21/2022 2:48:25 PM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,1/22/2022 4:57:29 PM,329580,1/22/2022 9:57:32 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,20723,7,KELLY DR,21000,,,150,1967,DI,Y,9c3ae6da-e187-4196-9016-ec96c9b7ebac,,,539060.8528,4808792.8073
48324,144754,1/23/2022 10:28:54 PM,MAIN,Open,Open,12-16 hours,0-50,,REPAIR COMPLETED,1/24/2022 1:53:44 PM,329601,1/24/2022 6:54:16 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,6423,39,WILKINS DR,43300,,,150,1960,CI,Y,56520945-441f-4f33-9861-72f13552ada7,,,539830.2162,4807169.2204
48641,144776,1/24/2022 2:30:48 PM,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,1/25/2022 2:32:12 AM,329700,1/25/2022 7:31:50 AM,CORROSION,CORROSION,,,,,,,CATEGORY 2,20875,231,FORESTWOOD DR,85426,,1,150,1969,CI,Y,18f0ebaa-7873-4645-8237-f8c0f447dece,,,538308.199,4807556.4573
48961,144794,1/26/2022 7:03:04 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/26/2022 6:19:23 PM,329798,1/26/2022 11:19:57 PM,FITTING/JOINT,AGE,CUTOUT,,,,,,CATEGORY 1,6181,31,LARKSPUR CRES,23530,,1,150,1964,CI,Y,c7997cd1-63e2-46d6-a97e-f38dffa8258c,,,538846.0389,4808233.8921
48962,144814,1/26/2022 11:21:10 PM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,1/27/2022 4:34:14 PM,329896,,,,,,,,,,,8860,11,INVERNESS DR,20400,,,150,1964,DI,Y,abd5c151-2cb1-4d8e-befa-23ff75b96588,,,538108.998,4810877.9195
49281,144816,1/27/2022 1:00:10 AM,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,1/27/2022 1:00:10 AM,329897,,,,,,,,,,,6169,100,VICMOUNT DR,92756,,,150,1971,DI,Y,e8e51766-235f-4bef-aa18-b7e6c70ca056,,,538590.1452,4809609.3283
49282,144974,1/28/2022 9:40:47 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/28/2022 3:12:05 PM,329977,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,9378,193,DUNDAS AVE,4093108,,,100,1977,XXX,Y,66496689-ccb3-44da-b414-af2b9a4e2a68,,,542476.3443,4809580.6654
49602,144996,1/30/2022 12:44:24 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/31/2022 7:36:01 PM,330012,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,15777,8,PEACHWOOD CRT,30440,,,150,1962,CI,Y,b5fdcf2f-a028-42e7-9660-2bce35d8120a,,,544155.7327,4812189.2678
49603,144998,1/30/2022 4:09:24 PM,MAIN,Closed,Partially Closed,4-8 hours,0-50,,REPAIR COMPLETED,1/31/2022 10:51:38 AM,330013,1/31/2022 9:54:06 AM,CORROSION AND LONGITUDINAL,UNKNOWN,CUTOUT,,,,,,CATEGORY 2,11500,80,OLD CHICOPEE DR,28280,,1.25,200,1967,DI,Y,28219f3f-c965-4c19-86cb-71a6dd8acaf4,,,545435.505,4810938.744
49921,145174,2/3/2022 9:48:34 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/3/2022 8:05:14 PM,330300,2/4/2022 1:05:44 AM,FITTING/JOINT AND LONGITUDINAL,AGE,CUTOUT,,,,,,CATEGORY 1,15086,94,QUEENSTON DR,31890,,,150,1966,CI,Y,1fe7136a-d566-4812-a5cb-4de69af7dcfe,,,545320.4071,4811885.1203
49922,145194,2/5/2022 5:35:55 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/7/2022 3:20:02 PM,330382,2/7/2022 8:20:22 PM,CORROSION,FAULTY INSTALL,CLAMP,,,,,,CATEGORY 1,6161,64,GLEN AVON CRES,16540,,,150,1970,DI,Y,a0f9a724-52f3-4dda-b641-6a9655abe18b,,,538945.0413,4807382.6585
50241,145214,2/6/2022 9:07:22 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/15/2023 4:09:48 PM,330383,2/6/2022 10:48:05 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,22915,94,BURBANK RD,5040,,,150,1958,CI,Y,3ad7e3d9-284f-4982-80be-5631635ce34b,,,543648.9744,4811031.989
50561,145234,2/7/2022 5:05:47 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/7/2022 3:10:29 PM,330387,,,,,,,,,,,15728,31,AVON RD,1330,,,200,1961,CI,Y,13b39c3c-940e-4b8e-b3eb-ec4c11f97476,,,543837.6161,4812548.7346
50563,145274,2/7/2022 6:00:53 PM,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,2/8/2022 1:37:35 PM,330481,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,20698,202,OVERLEA DR,29790,,1,150,1967,CI,Y,79167ad6-c2ac-4fc2-92c0-bb0cbf479d25,,,538895.7129,4808948.948
50881,145294,2/9/2022 7:40:11 AM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,2/9/2022 5:35:40 PM,330593,,,,,,,,,,,13190,35,RENNIE DR,32160,,,150,1963,CI,Y,58594948-6fca-4bfb-9e70-b1143f4e0d8f,,,544899.5061,4810123.008
51201,145314,2/10/2022 8:07:14 AM,MAIN,Closed,,4-8 hours,0-50,,REPAIR COMPLETED,2/10/2022 2:49:05 PM,330683,2/10/2022 7:30:00 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,20774,12,WESTGATE WALK,42050,,3,150,1959,CI,Y,8d91f165-1dac-453e-8a94-d41badb44e49,,,537851.4279,4810954.3757
51202,145334,2/13/2022 11:49:01 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,2/14/2022 2:42:10 AM,330841,2/14/2022 6:15:59 AM,CORROSION AND CIRCUMFERENTIAL,CORROSION,CUTOUT,,,,,,CATEGORY 1,15894,10,PEACHWOOD AVE,64260,,1.5,150,1965,DI,Y,07e38014-54a1-4e13-be48-fc5249564188,,,544224.6483,4812182.5028
51521,145354,2/14/2022 9:05:34 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/15/2022 1:26:31 PM,330903,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,20774,8,WESTGATE WALK,42050,,1,150,1959,CI,Y,e2d9760d-9022-4629-b7a6-30d9cfc61ce4,,,537919.6773,4810996.7898
51522,145394,2/16/2022 6:50:43 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/16/2022 1:36:03 PM,331101,2/16/2022 6:37:04 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,22910,34,ADA ST,41450,,0.5,150,1958,CI,Y,fea06d4e-b212-42d3-990e-208af1a9225c,,,543521.5374,4811064.9157
51841,145414,2/18/2022 8:16:29 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/18/2022 4:28:15 PM,331309,2/18/2022 9:29:14 PM,CIRCUMFERENTIAL AND FITTING/JOINT,FAULTY INSTALL,CLAMP,,,,,,CATEGORY 1,13222,258,ROSS AVE,33550,,0.75,150,1959,CI,Y,91f71e89-c78a-4c2c-8195-731610241b8f,,,544507.8884,4810035.1982
51842,145434,2/21/2022 10:10:35 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/22/2022 4:14:10 PM,331421,2/22/2022 7:50:21 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,11040,115,MIDLAND DR,26510,,0.5,150,1965,DI,Y,635b5c85-8199-46e6-aed4-090bf795e37a,,,544842.3513,4810553.9878
52161,145474,2/23/2022 8:01:24 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/23/2022 3:43:42 PM,331527,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,10130,47,RANDERSON AVE,32090,,,150,1962,CI,Y,e5ae10ed-8361-478d-8d3d-41d92fbfa4a2,,,543411.4357,4810291.7474
52162,145494,2/25/2022 10:11:52 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/25/2022 4:22:09 PM,331704,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,10130,73,RANDERSON AVE,32090,,1,150,1962,CI,Y,2c080fa4-d1e0-4e6e-9868-01c74587c22e,,,543532.5074,4810367.2649
52481,145514,2/26/2022 8:42:09 AM,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,2/26/2022 5:44:17 PM,331733,2/26/2022 10:30:32 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,9923,563,KRUG ST,94794,,1.2,0,1994,CI,Y,7d612018-8735-47d5-903d-e723990e12e6,,,543663.2602,4811763.3046
52801,145554,3/3/2022 10:39:37 AM,MAIN,Partially Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,3/3/2022 10:39:37 AM,332085,,,,,,,,,,,6390,387,WESTMOUNT RD E,42650,,,300,1968,DI,Y,786b5507-c0a7-4463-8e81-a4a5be8ea46f,,,540243.4364,4807948.212
52802,145556,3/3/2022 12:43:23 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/3/2022 12:43:23 PM,332116,,,,,,,,,,,15906,14,STRATHCONA CRES,36960,,,150,1965,DI,Y,edd31cc9-0b49-4cfe-9cd4-3f942cb8352f,,,544682.8861,4812033.73
53121,145574,3/4/2022 7:32:02 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/4/2022 4:12:04 PM,332149,,CIRCUMFERENTIAL AND FITTING/JOINT,AGE,CLAMP,,,,,,CATEGORY 1,9866,37,ROSEMOUNT DR,33390,,,150,1963,CI,Y,1b7d4de2-935d-4440-8448-9c4ad20b228c,,,543168.0823,4811979.618
53122,145576,3/4/2022 11:49:54 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/4/2022 10:04:48 PM,332187,3/5/2022 3:04:43 AM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,13232,39,TRAFALGAR AVE,38040,,0.75,150,1958,CI,Y,2fd824ba-dc5e-40ce-831f-b1b584041950,,,544477.7666,4809833.9029
53441,145594,3/5/2022 5:25:10 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/6/2022 3:12:44 PM,332237,3/6/2022 7:30:11 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,6284,,STONYBROOK DR,36490,,0.6,150,1962,CI,Y,f8486086-057f-4914-929c-02f1c3da88d3,,,539608.5529,4808071.865
53761,145614,3/7/2022 1:31:13 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/7/2022 1:31:13 AM,332242,,,,,,,,,,,12688,607,VICTORIA ST N,80860,,,150,1951,CI,Y,6c60d986-4115-4b59-ba12-f32f525a2395,,,542500.0608,4812129.3455
53763,145656,3/10/2022 12:49:31 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/10/2022 12:49:31 PM,332856,,,,,,,,,,,11430,178,HOFFMAN ST,19610,,,150,1964,DI,Y,68e3832c-f9d3-4e55-abdc-f46dba3f0e47,,,541631.4751,4808807.1818
54081,145674,3/11/2022 9:26:16 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/11/2022 5:07:17 PM,332920,3/11/2022 8:30:33 PM,CORROSION AND LONGITUDINAL,CORROSION,CUTOUT,,,,,,CATEGORY 1,9378,213,DUNDAS AVE,10730,,0,150,1949,CI,Y,1b2022c4-e214-43d3-8f2b-993b64d5d93b,,,542530.5413,4809530.6953
54082,145734,3/20/2022 1:46:10 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/20/2022 7:37:17 PM,333584,3/20/2022 11:30:39 PM,CORROSION AND CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,9920,234,ROSEMOUNT DR,33450,,0,150,1959,CI,Y,e01a1c75-a47f-40ee-8648-857086ffa0f5,,,543754.5454,4812242.8647
54401,145894,3/27/2022 11:20:43 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,3/27/2022 8:56:02 PM,334108,3/28/2022 12:15:06 AM,CORROSION AND CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,603815,47,SHIRLEY AVE,34900,,0,150,1960,CI,Y,59645b53-6e7f-4c0e-b11e-37f992b1622c,,,543335.7856,4812734.356
54721,145974,4/1/2022 12:10:06 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,4/4/2022 5:11:56 PM,334635,4/4/2022 6:34:09 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,12688,617,VICTORIA ST N,80860,,0,150,1951,CI,Y,e33b6d42-22af-4232-b30b-92372f490419,,,542531.311,4812140.7907
55361,146034,4/9/2022 1:19:23 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/26/2022 6:47:11 AM,335169,,,,,,,,,,,6161,58,GLEN AVON CRES,16540,,,150,1970,DI,Y,e9629388-ec4d-4e2d-9a47-a70f28abc2a1,,,538972.0387,4807397.9241
55681,146154,4/20/2022 11:12:54 PM,MAIN,Closed,Open,8-12 hours,50-100,,REPAIR COMPLETED,4/21/2022 9:47:23 PM,336030,,,,,,,,,,CATEGORY 1,6390,,WESTMOUNT RD E,42650,,,300,1968,DI,Y,e91bb013-9132-4f30-8f55-926b51e896e0,,,540249.8785,4807929.6971
56001,146254,4/28/2022 8:55:28 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,4/29/2022 3:26:39 PM,336649,4/29/2022 7:26:23 PM,CORROSION,,,,,,,,CATEGORY 1,5679,24,LENNOX CRES,87836,,,200,1985,DI,Y,16e2e7c2-3bf6-43e6-abda-4f6d91c95a18,,,537475.8603,4809672.6989
56002,146274,4/29/2022 11:03:41 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,4/30/2022 2:53:02 PM,336812,4/30/2022 6:53:41 PM,CORROSION,AGE,CLAMP,,,,,,CATEGORY 1,6481,102,YOUNG ST,59950,,,150,1995,DI,Y,d004cd21-0d11-4aa7-8514-7beef1983ea5,,,541242.9652,4811321.1454
56321,146394,5/11/2022 1:57:45 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/14/2022 12:28:37 AM,337793,5/14/2022 4:29:21 AM,CORROSION,,CLAMP,,,,,,CATEGORY 1,6968,360,VICTORIA ST N,96394,,,300,1976,DI,Y,a2a422a3-3bc9-4223-bf2e-e8067b18b868,,,541851.1215,4811869.0059
56641,146414,5/16/2022 2:02:14 PM,SERVICE,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/26/2022 6:47:37 AM,338183,,,,,,,,,,,8672,210,HAZELGLEN DR,4111590,,,25,1974,XXX,Y,a055d9b4-6eab-4224-942d-37e7a5e10c8c,,,537983.5544,4809976.0929
56961,146454,5/18/2022 12:07:20 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/18/2022 3:53:29 PM,338411,5/18/2022 7:00:40 PM,FITTING/JOINT,AGE,CUTOUT,,,,,,CATEGORY 1,6143,350,FISCHER HALLMAN RD,14580,,0,150,1962,CI,Y,3b280719-63a0-47c2-b8ea-97cd79e2a590,,,538991.4082,4807907.3285
57281,146494,5/19/2022 10:16:05 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/19/2022 10:01:29 PM,338506,5/19/2022 10:15:41 PM,CORROSION,AGE,CLAMP,,,,,,CATEGORY 1,70297,20,LANARK CRT,76855,,0,150,1986,DI,Y,5c091582-477f-4ffc-a9c3-f244b7dc75ec,,,537540.7106,4808138.4536
57601,146514,5/25/2022 7:15:24 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/25/2022 9:08:17 PM,339249,,,,,,,,,,,20506,275,WESTWOOD DR,42930,,,300,1971,DI,Y,df060bad-d276-4e35-8ab0-7fe26ca9de9d,,,537672.0871,4810077.9588
58241,146554,5/31/2022 11:59:40 AM,MAIN,Open,Open,8-12 hours,50-100,,REPAIR COMPLETED,6/1/2022 2:46:51 PM,339980,,,,,,,,,,,6410,1284,OTTAWA ST S,58380,,,,,,N,bedc23e3-2060-47f5-9146-6655363f2abc,,,539609.5647,4807271.9486
