OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
58242,146556,5/31/2022 1:20:16 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/2/2022 1:41:36 PM,340000,,OTHER: WATER SERVICE,OTHER,CLAMP,,,,,,CATEGORY 1,11111,383,WELLINGTON ST N,41640,,,200,1975,DI,Y,47ad4dd3-58df-4961-849b-540c4af5a24e,,,541662.6878,4812067.8955
58561,146574,6/1/2022 2:28:24 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/3/2022 3:01:56 PM,340155,6/3/2022 7:02:55 PM,FITTING/JOINT AND LONGITUDINAL,AGE,CUTOUT,,,,,,CATEGORY 1,12659,972,GUELPH ST,17720,,,150,1957,CI,Y,d82e9ca4-3769-478b-b423-876477e9b6b1,,,542361.9558,4812877.902
58881,146614,6/8/2022 10:11:49 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/8/2022 10:11:49 AM,340753,,,,,,,,,,,12091,224,HOLBORN DR,19770,,,150,1967,CI,Y,74ee18de-ba96-4f60-a064-19fe2ec25200,,,545831.3667,4811271.4276
59201,146672,6/9/2022 4:58:06 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/9/2022 4:58:06 PM,340934,,,,,,,,,,,22778,9,EVENSTONE AVE,4115324,,,25,2002,XXX,Y,bde25fa3-3980-4bc7-aec9-e0ce4b3c6096,,,544345.1868,4803403.7474
59521,146834,7/2/2022 12:08:34 PM,MAIN,Closed,Open,4-8 hours,0-50,343073,REPAIR COMPLETED,7/2/2022 7:56:21 PM,343073,7/2/2022 10:50:30 PM,CORROSION,CORROSION,CLAMP,,,,,,CATEGORY 1,5557,31,GREENGABLE WAY,82922,,0,150,1989,DI,Y,8c7602c0-52f4-4192-832b-9eccb35fcfbc,,,537108.1477,4809171.5913
59841,146874,7/13/2022 1:55:56 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/14/2022 4:25:14 AM,343880,7/14/2022 8:26:56 AM,CORROSION,CORROSION,CUTOUT,,,,,,CATEGORY 2,11371,161,STIRLING AVE S,76747,,,150,1940,CI,Y,434175cc-e10e-467f-a264-7c5362bf5089,,,541860.0313,4810048.4758
59842,146894,7/20/2022 4:32:24 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/20/2022 2:56:21 PM,344449,,CORROSION,,,,,,,,,22187,231,GRAND RIVER BLVD,17010,,,200,1972,DI,Y,e76257dc-5bfa-4639-8f12-5ac8660e6d0e,,,547771.7016,4808639.3932
60161,146934,7/22/2022 3:22:43 PM,SERVICE,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/22/2022 3:22:43 PM,344804,,,,,,,,,,,10053,178,ROSS AVE,4100356,,,13,1970,XXX,Y,4296dfb1-c62a-415c-8e5b-55d67828c473,,,544229.3306,4809936.8172
60481,146954,7/26/2022 12:13:53 PM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,7/27/2022 7:16:01 AM,345033,,,,,,,,,,,13298,205,FOURTH AVE,15200,,,150,1960,CI,Y,6dfd9539-3b6e-4379-980e-7ee035a31b5a,,,544036.5371,4808596.4507
60482,146956,7/26/2022 2:23:22 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/27/2022 1:17:48 PM,345056,7/27/2022 5:19:20 PM,CORROSION AND FITTING/JOINT,CORROSION,CUTOUT,,,,,,CATEGORY 1,13173,31,FIRST AVE,14390,,,150,1957,CI,Y,a65fd464-bbac-4af4-99a7-1f337cef7ead,,,544000.804,4809272.1284
60801,146974,8/5/2022 8:07:59 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/5/2022 8:07:59 PM,345941,,,,,,,,,,,9833,243,BECKER ST,1800,,,150,1951,CI,Y,e7490f21-83f5-410e-9fde-e8cba5176c7d,,,543193.2262,4811345.4943
61121,146994,8/11/2022 11:45:10 AM,SERVICE,Open,Open,4-8 hours,0-50,,CANCELLED,9/21/2023 12:45:00 PM,346473,,,,,,,,1875,1875,,25525,73,DUNNIGAN DR,4132331,,,0,1996,XXX,N,31c3a317-b8f3-42da-a335-f9d9d5c5d388,,,545773.8261,4812646.8866
61122,147014,8/13/2022 3:46:56 PM,SERVICE,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/13/2022 9:49:21 PM,346653,8/14/2022 12:30:44 AM,OTHER: WATER SERVICE,CORROSION,,,,,,,CATEGORY 1,22158,312,MORGAN AVE,4138524,,0,13,1972,XXX,Y,fe1da76b-2139-4bf8-96d0-0f85f7f16b6f,,,546711.2432,4808384.2824
61441,147034,8/17/2022 12:22:43 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/17/2022 7:45:06 PM,346887,8/17/2022 11:46:37 PM,CORROSION,,CUTOUT,,,,,,CATEGORY 2,9681,8,KESSELRING DR,21250,,,150,1978,DI,Y,7b3f14ce-e69d-49c3-a8ba-45a4cc9398fb,,,542238.3304,4806311.4492
61442,147036,8/17/2022 12:55:06 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/17/2022 1:00:15 PM,346888,8/17/2022 5:01:53 PM,CORROSION,,CUTOUT,,,,,,CATEGORY 2,9311,28,CEDARHILL CRES,6090,,,150,1973,DI,Y,b6d0ff15-4c52-4bfd-b3cb-1871e73332f4,,,542476.471,4807021.5058
61443,147038,8/17/2022 1:36:31 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/15/2023 4:09:49 PM,346889,,,,,,,,,,,10734,51,HARBER AVE,18090,,,200,1953,CI,Y,b8296734-a4c1-48ab-9007-a181de9b9981,,,544128.6132,4808297.4008
61761,147054,8/20/2022 2:37:10 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/21/2022 12:49:32 AM,347332,8/21/2022 4:51:50 AM,CORROSION,,CUTOUT,,,,,,CATEGORY 1,8672,134,HAZELGLEN DR,18280,,,300,1968,DI,Y,1af8daaf-3390-40e8-b7a4-7f41f08236c3,,,538196.9117,4809930.1335
62081,147074,8/25/2022 7:54:14 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/26/2022 11:30:36 AM,347857,,,,,,,,,,,20727,30,CECILE DR,5830,,,150,1966,DI,Y,4bd70200-6338-4498-b693-d44f366fb061,,,539251.5974,4808983.4157
62401,147094,8/29/2022 10:06:14 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/30/2022 6:33:55 AM,348006,,,,,,,,,,,13115,624,LANCASTER ST W,23240,,,450,1968,DI,Y,bf6846f3-5484-457b-9694-37c8a73f5517,,,541828.2676,4814469.0114
62402,147096,8/29/2022 5:01:37 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/29/2022 5:01:37 PM,348093,,,,,,,,,,,5437,183,FORESTWOOD DR,15000,,,150,1969,DI,Y,4df3a96a-1c13-48aa-8638-98d3bd34e710,,,538531.2437,4807324.2818
62721,147134,9/14/2022 11:12:46 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/15/2022 5:03:16 AM,349298,,,,,,,,,,,21084,135,STONEHENGE PL,87420,,,150,1986,DI,Y,ad381529-00af-45fd-b396-5508bcb62f09,,,537279.8364,4806599.8484
62722,147154,9/14/2022 12:11:15 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/15/2022 4:52:53 AM,349307,9/15/2022 8:55:09 AM,CORROSION,,CUTOUT,,,,,,CATEGORY 2,70245,8,SUGAR MAPLE PL,37010,,,150,1981,DI,Y,89b733ca-8c09-496d-a171-5d8ba290d113,,,536979.4458,4806835.1931
62723,147156,9/14/2022 1:01:48 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/15/2022 9:00:39 PM,349319,9/15/2022 7:30:21 PM,CORROSION,CORROSION,CLAMP,,,,,,CATEGORY 1,21189,61,CEDAR CREST ST,5840,,,150,1981,DI,Y,ad14c549-76c1-4d63-98c7-36131a2f60e7,,,537004.6853,4806942.5534
63042,147234,10/4/2022 5:17:06 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/5/2022 4:47:33 AM,350987,10/5/2022 8:50:10 AM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,13222,258,ROSS AVE,33550,,,150,1959,CI,Y,27e89449-439b-4c17-8650-1cdff89c01e0,,,544506.6292,4810034.9344
63043,147236,10/4/2022 5:48:01 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/4/2022 5:48:01 PM,350988,10/5/2022 10:30:50 AM,,,CUTOUT,,,,,,CATEGORY 1,12662,930,VICTORIA ST N,80840,,,200,1953,CI,Y,caf561cf-bcd5-4b7c-888e-578ca3022b9c,,,543282.0837,4812497.0084
63361,147314,10/16/2022 8:51:25 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/17/2022 6:59:28 AM,351820,10/17/2022 8:40:19 AM,CIRCUMFERENTIAL,,,,,,,,CATEGORY 1,23223,140,MONTCALM DR,26980,,,200,1966,DI,Y,0098fc64-39cf-4bc7-b4d0-cdc956eb5f0e,,,545230.7863,4811451.9509
63682,147634,10/28/2022 2:28:13 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,10/28/2022 2:28:13 PM,353150,,,,,,,,,,,5437,183,FORESTWOOD DR,15000,,,150,1969,DI,Y,80f27462-48d7-4a18-862a-a7f3c4352bb1,,,538525.3143,4807326.4433
63683,147734,11/10/2022 8:34:04 PM,MAIN,Closed,Open,16-20 hours,0-50,,CANCELLED,9/15/2023 7:45:01 AM,354275,,CORROSION AND CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,1113,903,CATEGORY 2,11430,206,HOFFMAN ST,85814,,0,150,1959,CI,N,746160e9-f321-4147-9306-013d62e3df3a,,,541574.64,4808781.9387
64001,147754,11/11/2022 12:19:12 PM,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,11/11/2022 2:36:36 PM,354286,11/11/2022 6:00:22 PM,CORROSION AND CIRCUMFERENTIAL,PRESSURE,CLAMP,,,,,,CATEGORY 2,11430,206,HOFFMAN ST,85814,,0,150,1959,CI,Y,8c897be8-989d-4036-a1b9-f34aa90e0a26,,,541574.6371,4808781.9466
64321,147774,11/20/2022 5:42:42 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/21/2022 1:05:11 AM,354860,11/21/2022 6:04:54 AM,CIRCUMFERENTIAL,,CLAMP,,,,798,,CATEGORY 1,13173,31,FIRST AVE,14390,,0,150,1957,CI,Y,fe29a3c5-4974-47a5-8d6f-6789c987d1d7,,,543998.4676,4809266.5745
64641,147834,12/4/2022 5:38:37 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/4/2022 6:17:59 PM,356142,12/4/2022 10:00:06 PM,CORROSION AND CIRCUMFERENTIAL,AGE,CUTOUT,,,,,,CATEGORY 2,23230,76,MONTCALM DR,26950,,0,200,1965,DI,Y,0f30d5ac-0907-4578-98ca-ce529f9f6488,,,545086.3517,4811715.5243
64961,147854,12/5/2022 10:55:52 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/6/2022 11:50:05 AM,356202,12/6/2022 4:49:41 PM,CIRCUMFERENTIAL,OTHER,CUTOUT,,,,,,CATEGORY 1,1290,16,MARKWOOD DR,25500,,0,150,1968,DI,Y,281d6238-cba5-4b1c-a333-714e1fa9b3ad,,,538278.1301,4809979.8858
64962,147874,12/6/2022 11:30:37 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/8/2022 11:55:00 AM,356298,,,,,,,,,841,,6585,117,SOUTHMOOR DR,85318,,,150,1958,CI,Y,a9f5f4f6-8298-419d-8cbe-95bfca16134f,,,541079.7745,4808420.1533
64963,147894,12/7/2022 7:33:10 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/8/2022 1:19:26 PM,356437,,,,CLAMP,,,,,,CATEGORY 1,20700,52,KELLY DR,29790,,,150,1967,CI,Y,273bb4c6-fedf-46fd-9cb4-ebd0f6cec1a1,,,538985.1138,4808992.4511
65281,147934,12/16/2022 8:47:06 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/17/2022 8:29:41 AM,360434,,,,,,,,,,,6634,,GOUDIES LANE,16800,,,200,1961,CI,Y,4586e795-ddac-48d2-b3f4-068893a39b2e,,,541433.0672,4810904.4593
65282,147954,12/24/2022 5:16:33 AM,SERVICE,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,12/25/2022 10:29:06 AM,361073,,,,,,,,,,,8937,23,WATER ST N,4086485,,,0,1975,XXX,Y,aa0a40c4-6cdb-4fae-9e30-5fb861d3d62c,,,540926.5353,4811201.0724
65297,147936,12/16/2022 9:34:09 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/17/2022 1:15:58 PM,360458,12/17/2022 6:15:37 PM,CIRCUMFERENTIAL,,CLAMP,,,,,1327,CATEGORY 1,13177,66,CARNABY CRES,90210,,,150,1967,CI,Y,f5dacd6c-3b00-428b-a4d6-7dd0f51db7f3,,,545616.1509,4811261.7525
65298,147974,12/26/2022 9:40:12 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/27/2022 7:52:06 PM,361101,12/28/2022 12:51:23 AM,CIRCUMFERENTIAL,,CLAMP,,,,934,,CATEGORY 1,22924,68,HICKSON DR,18660,,,150,1960,CI,Y,6dd4c737-a6ce-41e1-869d-01c4114c5654,,,544383.1705,4811000.4103
66241,148034,1/1/2023 8:37:37 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/1/2023 5:32:45 PM,361422,1/1/2023 10:00:17 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,,,CATEGORY 1,603851,134,CORNELL AVE,8060,,0.15,150,1958,CI,Y,d35e2e39-6365-41e9-9060-19bfa9c2e409,,,543408.8022,4808988.4283
66561,148054,1/4/2023 8:21:55 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/4/2023 3:30:55 PM,361582,1/4/2023 8:30:31 PM,CIRCUMFERENTIAL,,,,,,,,CATEGORY 1,23174,81,KINGSTON CRES,22200,,,150,1966,CI,Y,386aeaf2-4a11-462f-8af2-5dde5abd15f5,,,545310.0033,4811691.8297
66562,148094,1/9/2023 1:18:11 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/10/2023 1:22:33 PM,361974,,,,,,,,,,,23045,47,SCENIC DR,33990,,,150,1963,CI,Y,b80fa213-3964-47a7-8aaf-75032870634c,,,546464.6468,4809103.2351
66881,148134,1/21/2023 4:21:48 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/23/2023 12:11:04 PM,362891,,,,,,,,,,,20872,216,MCGARRY DR,25900,,,150,1971,DI,Y,a62fa668-10be-4cb1-b776-4dbcfecefc4b,,,538195.0159,4807518.62
67201,148154,1/22/2023 3:36:43 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/23/2023 1:19:44 PM,362900,1/23/2023 5:30:24 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,10443,392,EDWIN ST,11560,,0.2,150,1955,CI,Y,c607e07a-fd8e-48f4-a147-602d021da955,,,541356.0514,4813291.854
67521,148214,1/30/2023 6:53:20 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,1/31/2023 9:25:39 AM,363315,1/31/2023 2:25:10 PM,,,,,,,1148,,CATEGORY 1,6341,1070,QUEENS BLVD,31770,,,150,1949,CI,Y,c5b834d8-2aee-4c9e-ae2b-eeb7e8b33648,,,540100.603,4809361.3893
67841,148274,1/31/2023 11:51:20 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/2/2023 7:46:12 AM,363441,2/1/2023 9:41:57 PM,CIRCUMFERENTIAL,UNKNOWN,CLAMP,,,,780,,CATEGORY 1,5717,23,WINSLOW DR,43830,,0.3,150,1960,CI,Y,0bb227cc-37a8-4ccf-97f3-2a47e397bbff,,,540657.6481,4809806.1621
67842,148294,1/31/2023 9:04:05 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/2/2023 7:49:35 AM,363465,2/1/2023 9:40:16 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,1345,,CATEGORY 1,8734,122,WESTWOOD DR,43010,,0.305,300,1972,DI,Y,2fb1dc88-b8b4-4527-86bd-57bd20704733,,,538073.7574,4810350.7525
68161,148314,2/5/2023 6:17:23 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/6/2023 6:31:35 PM,363769,2/6/2023 8:15:22 PM,CORROSION AND CIRCUMFERENTIAL,CORROSION,CLAMP,,,,955,,CATEGORY 1,11581,56,CHARLOTTE CRES,6940,,0.2,150,1960,CI,Y,dfb0acd4-b950-4f77-aa43-bffec72881fb,,,544495.7296,4811063.6802
68481,148334,2/9/2023 11:52:01 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/10/2023 7:35:14 AM,364165,2/10/2023 12:16:57 AM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,15927,84,LORRAINE AVE,24260,,0,150,1965,DI,Y,5b1b35af-a3c9-426c-a06c-535b30237366,,,544801.2871,4811908.5963
68801,148354,2/10/2023 8:32:11 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/10/2023 8:32:11 AM,364254,2/10/2023 8:14:46 PM,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6281,347,FOREST HILL DR,14880,,0,200,1962,CI,Y,b4dbb66d-f9ee-445c-b8f7-8818e5775446,,,539458.0282,4808534.0178
69121,148414,2/13/2023 8:27:44 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/14/2023 2:23:39 PM,364462,2/14/2023 6:00:58 PM,CIRCUMFERENTIAL,CORROSION,CLAMP,,,,1347,,CATEGORY 1,8732,62,WESTWOOD CRES,96020,,0,,,,N,7666fc30-aabd-4572-a7ff-60c752cea7c7,,,538046.6773,4810474.6245
69441,148434,2/14/2023 10:01:44 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/14/2023 6:17:17 PM,364501,2/14/2023 11:16:45 PM,CORROSION - ROBAR SADDLE CORRODED AT SEAM,,CLAMP,,,,,,CATEGORY 1,22170,3400,KING ST E,66010,,,300,2000,PVC,Y,c4ddc1db-a55d-40d4-8613-5b8520e99a6d,,,546829.7804,4808223.4204
69442,148674,2/27/2023 5:34:13 AM,MAIN,Lane Reduced,Open,8-12 hours,0-50,,REPAIR COMPLETED,2/27/2023 8:32:33 PM,365282,2/27/2023 11:46:01 PM,CORROSION,CORROSION,CUTOUT,,,,,,CATEGORY 1,9471,81,DUNSMERE DR,10830,,0,300,1974,DI,Y,03cf3717-9bed-4c0c-9eb7-20ae28293e20,,,540711.5141,4807094.1528
69761,148694,2/28/2023 11:20:00 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/1/2023 1:52:06 PM,365395,,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,15729,342,ROSEMOUNT DR,33460,,0,150,1961,CI,Y,71e16f29-4556-4c01-8489-eff45c7e1f62,,,543902.568,4812063.4197
69762,148714,2/28/2023 8:44:42 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/1/2023 4:29:48 PM,365413,3/1/2023 9:29:36 PM,CIRCUMFERENTIAL,,,,,,,803,CATEGORY 1,6597,212,LAKESIDE DR,23060,,0,150,1957,CI,Y,28789628-ec70-4723-b344-089fc36c7844,,,540453.3558,4808790.6355
70081,148814,3/10/2023 11:57:20 AM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,3/11/2023 2:15:35 PM,366159,3/11/2023 6:20:01 PM,CIRCUMFERENTIAL,AGE,CLAMP,,,,,,CATEGORY 1,15729,318,ROSEMOUNT DR,33460,,0,150,1961,CI,Y,77221371-7868-479f-95c6-c92a21156a66,,,543860.8397,4812114.3248
70082,148874,3/14/2023 5:27:43 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/15/2023 1:55:39 PM,366371,,CIRCUMFERENTIAL,,CLAMP,,,,843,,CATEGORY 1,6513,7,HEARTH CRES,86584,,,150,1958,CI,Y,f9d097c5-e267-4d5e-839b-5db13493c87e,,,539740.3332,4809272.2353
70401,149194,3/30/2023 4:49:41 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,4/1/2023 1:27:41 PM,367603,,,,CLAMP,,,,,,CATEGORY 1,21911,998,WILSON AVE,64570,,,150,1963,CI,Y,00301175-3a42-40cd-b6d6-18ca1eb4d60c,,,545336.2589,4806322.5908
70721,149214,4/2/2023 3:23:22 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,4/3/2023 2:51:15 AM,367714,,CORROSION AND FITTING/JOINT,,CLAMP,,,,,,CATEGORY 1,22429,811,FAIRWAY CRES,4135874,,,25,1997,XXX,Y,2f7922a3-20f0-4049-a702-279a5443d0ff,,,547121.1363,4809916.1573
71041,149614,5/17/2023 8:02:38 AM,MAIN,Closed,Closed,8-12 hours,0-50,,REPAIR COMPLETED,5/18/2023 7:52:01 PM,371746,,,,CUTOUT,,,,,,CATEGORY 2,15741,96,RIVER RD E,32700,,,300,1958,CI,Y,b943be8e-cdef-46d4-960b-19fa38585ae2,,,543535.7221,4812303.57
71042,149634,5/18/2023 7:53:52 PM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,5/19/2023 6:40:19 AM,371973,,,,,,,,,,,21774,196,OLD HURON RD,134112,,,200,2017,PVC,Y,b5dc2e70-0865-4115-8ab8-c92a880a5376,,,543812.8398,4805045.3815
71361,149694,5/26/2023 9:20:10 AM,SERVICE,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,5/27/2023 2:37:05 PM,372531,,,,,,,,,,,6320,25,ASPEN AVE,4091403,,,25,1974,XXX,Y,2a41da2b-eaa6-41a6-a841-bea99d97b422,,,541000.4017,4809060.1675
71362,149714,6/9/2023 1:51:44 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/9/2023 3:41:20 PM,374017,,CORROSION AND FITTING/JOINT,,CUTOUT,,,,,,CATEGORY 2,6583,4,AVALON PL,1290,,,150,1976,DI,Y,b9454a48-869a-489c-9147-1f9862fe00c9,,,541343.4524,4808390.4813
71681,149734,6/10/2023 10:14:26 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/10/2023 7:59:13 PM,374112,,CORROSION,,CUTOUT,,,,,,CATEGORY 2,6583,4,AVALON PL,1290,,,150,1976,DI,Y,f7037ccb-75d7-467a-ac36-1f4997e043df,,,541350.8441,4808392.6432
72001,149874,7/10/2023 5:13:07 PM,MAIN,Tentative,Open,16-20 hours,0-50,,REPAIR COMPLETED,7/11/2023 5:18:25 AM,376911,,,,,,,,,4828,,40029,150,EDNA ST,57680,,,150,1955,CI,Y,ee0a5a07-f675-49f6-a82b-10177fa422d5,,,542677.1602,4811813.8038
72321,149894,7/17/2023 5:56:50 AM,MAIN,Closed,Open,16-20 hours,50-100,,REPAIR COMPLETED,7/19/2023 9:09:13 AM,377508,,,,,,,,,,,20715,66,HIGHLAND CRES,18960,,,200,1973,DI,Y,dba4fe4f-b4aa-43e9-a7a9-23149f65e07c,,,539017.9163,4809296.9981
72641,149934,7/18/2023 6:25:56 PM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,7/21/2023 3:55:17 PM,377780,,,,,,,,,,,10259,1445,VICTORIA ST N,39710,,,300,1978,DI,Y,3c1ed8a3-80cc-4789-8980-2b519a457b48,,,545115.0168,4813305.0244
72642,149994,8/12/2023 6:58:06 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/14/2023 7:19:10 AM,380090,,,,,,,,,,,5421,163,WESTHEIGHTS DR,42310,,,150,1973,DI,Y,d89f239e-9474-49db-b9df-c77bfcbb0fe9,,,538035.5821,4808070.797
73281,150074,9/1/2023 11:47:43 AM,MAIN,Open,Open,4-8 hours,0-50,302489,CANCELLED,9/18/2023 11:45:01 AM,381805,,CORROSION AND FITTING/JOINT,,OTHER,,,,"12384,431,521,770","1188,1190,12384,431,770",CATEGORY 1,10016,7,CLIFFORD RD,63290,,,25,1954,COP,N,cca3d719-d161-4f6e-8efb-537e4f050f4d,,,543539.9343,4809876.9498
73282,150114,9/21/2023 8:49:06 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/21/2023 8:49:06 AM,383523,,,,,,,,,,,21546,64,EVENSTONE AVE,66380,,,150,1965,AC,Y,f76d6c25-e2ff-4d6c-aacc-249416420181,,,544486.9824,4803535.677
73283,150134,9/22/2023 9:54:54 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/22/2023 9:54:54 AM,383656,,,,,,,,,,,15752,728,FREDERICK ST,4130671,,,13,1969,XXX,Y,d753a2a5-2c27-49a2-ad15-e2867345a45d,,,543517.2081,4812244.0692
73284,150154,9/26/2023 10:20:56 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/26/2023 10:20:56 AM,383874,,,,,,,,,,,12589,16,SPRINGDALE DR,35640,,,150,1968,CI,Y,2408567c-81b6-4210-adab-bc58bc9935b1,,,541008.5889,4813975.6378
73601,150234,10/9/2023 12:14:17 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/11/2023 1:36:05 PM,384878,,,,,,,,,,,25427,151,LORILEE CRES,86402,,,150,1987,DI,Y,7f9efe17-98dd-4a16-a6f7-05f498c690e8,,,537836.8731,4807385.2784
73921,150254,10/11/2023 1:16:20 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/12/2023 5:59:02 PM,385156,,LONGITUDINAL,,CUTOUT,,,,,5591,CATEGORY 2,601585,945,HURON RD,71180,,,300,2004,PVC,Y,b3378cf3-c9b3-40ec-85bb-0b3c1b999588,,,541451.2381,4803401.8668
73922,150255,6/30/2023 12:00:00 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/11/2023 4:04:25 PM,376187,,CORROSION,CORROSION,,,785,785,4644,4644,CATEGORY 1,1698,158,PATRICIA AVE,12290,1.5,,450,1951,CI,Y,43df5ddb-b4ad-4417-b44b-353449cffbe7,,,539954.981,4809975.8675
73923,150256,9/11/2023 12:00:00 AM,MAIN,,,,0-50,303066,REPAIR COMPLETED,10/11/2023 4:10:52 PM,382495,,CORROSION,CORROSION,,,7717,7717,2267,2267,CATEGORY 1,9667,1241,STRASBURG RD,36800,,,600,1986,DI,Y,ff23c249-96e6-43db-bc05-dfb596115b38,,,542536.9465,4806083.3331
73924,150257,8/31/2023 12:00:00 AM,MAIN,,,4-8 hours,0-50,,REPAIR COMPLETED,10/11/2023 4:14:39 PM,381748,,,,,,,,,,CATEGORY 1,10016,7,CLIFFORD RD,63290,1.5,,25,1954,COP,Y,82eb25b4-b202-40fe-bde7-5050b4d3b872,,,543564.1466,4809846.9454
73925,150258,6/21/2023 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:17:00 PM,375227,,,,,,,,,,,6094,327,WESTWOOD DR,42910,,,300,1969,DI,Y,2bb94aa0-9f47-430a-bfb8-dc44f1fe00ff,,,537474.3321,4809994.9119
73926,150259,12/28/2022 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:18:44 PM,361242,,,,,,,,,,,15729,330,ROSEMOUNT DR,33460,,,150,1961,CI,Y,67160a24-c959-442d-8027-e733992296a0,,,543882.2483,4812088.1708
73927,150260,11/7/2022 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:20:41 PM,353897,,,,,,,,,,,6780,231,VICTORIA ST N,81078,,,200,1976,DI,Y,738ce03d-fddf-43d3-b397-6ddedf89e30e,,,541457.921,4811671.726
73928,150261,8/22/2022 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:22:29 PM,347347,,,,,,,,,,,6719,241,HIGHLAND RD E,19050,,,,,,N,597282cf-d61b-472b-b9e1-2c75ccc7b5fa,,,541148.4329,4809450.8339
73929,150262,3/10/2022 12:00:00 AM,MAIN,Closed,,,,,REPAIR COMPLETED,10/11/2023 4:23:45 PM,332832,,,,,,,,,,,15762,101,BURLINGTON DR,5090,,,150,1961,CI,Y,9ba4841e-9689-47a7-ae0a-b9d32d11614c,,,543992.5434,4812277.8148
73930,150263,12/9/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:25:16 PM,323275,,,,,,,,,,,5618,71,RAMBLEWOOD WAY,32070,,,150,1971,DI,Y,f58f973d-8483-46fe-9b6f-e65f2c1a4bfe,,,538402.9753,4807720.4409
73931,150264,11/26/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:26:40 PM,322228,,,,,,,,,,,10848,425,CONNAUGHT ST,7900,,,150,1953,CI,Y,bc4d7a3d-3390-42bd-a88a-49ba95b9ef2f,,,544655.8775,4808621.1979
73932,150265,10/18/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:28:03 PM,318987,,,,,,,,,,,9762,48,BECKER ST,1830,,,150,1952,CI,Y,d08f00ce-8152-48d0-adec-6163d8a44815,,,542865.1443,4811767.7756
73933,150266,8/2/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:29:14 PM,312221,,,,,,,,,,,12415,499,LANCASTER ST W,23260,,,450,1968,DI,Y,4e21cf02-bdeb-4170-9c52-3e713e458513,,,541693.7898,4813827.9936
73934,150267,7/30/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:30:33 PM,312191,,,,,,,,,,,10043,346,PROSPECT AVE,31170,,,150,1954,CI,Y,94e37fb4-2a70-4ccb-8157-79054182af65,,,544321.5262,4809577.56
73935,150268,7/30/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:34:04 PM,312189,,,,,,,,,,,9888,40,HEATHER AVE,18330,,,150,1954,CI,Y,a538f200-0b80-4be3-bfc6-78758991a303,,,543175.6666,4811563.7365
73936,150269,11/15/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:35:37 PM,261181,,,,,,,,,,,10044,414,PROSPECT AVE,31180,,,150,1954,CI,Y,c4aca8c3-9a90-45b6-a3d4-90e12a5defd8,,,544502.3417,4809497.8742
73937,150270,10/11/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:36:48 PM,258025,,,,,,,,,,,10110,62,BELLEVIEW AVE,1940,,,150,1972,CI,Y,af771d30-2105-4e41-908d-ece3f78499a2,,,543385.0076,4811233.7795
73938,150271,10/10/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:38:03 PM,257978,,,,,,,,,,,21928,402,PIONEER DR,30870,,,100,1976,DI,Y,d6dae17f-3f4e-413b-8959-f702aae02600,,,545058.1404,4804835.7139
73939,150272,10/18/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:39:04 PM,258471,,,,,,,,,,,21928,400,PIONEER DR,30870,,,100,1976,DI,Y,2b0ebfeb-19ef-4bbe-8af3-6dbf1bb6b89d,,,545063.3453,4804829.1876
73940,150273,10/28/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:40:11 PM,259537,,,,,,,,,,,6933,102,MANSION ST,66980,,,150,2001,PVC,Y,44885380-0a67-4cf3-aafe-4749eb34d672,,,542039.8754,4811700.7944
73941,150274,12/30/2019 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:41:34 PM,267710,,,,,,,,,,,23188,114,INDIAN RD,20250,,,150,1967,CI,Y,be9b65ca-ff93-4429-8344-915009977d7f,,,545417.0988,4811520.0858
73942,150275,6/17/2020 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:42:41 PM,278859,,,,,,,,,,,8668,42,SHADELAND CRES,89242,,,150,1969,DI,Y,c6ab69b6-923f-400f-9023-7d1f3400d951,,,537691.1217,4809934.6448
73943,150276,5/14/2020 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:43:53 PM,276690,,,,,,,,,,,10756,100,HANSON AVE,93272,,,200,1959,DI,Y,2c12c589-4ca8-416c-a248-c62649104a75,,,542720.9846,4808238.5117
73944,150277,7/30/2020 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:45:29 PM,282393,,,,,,,,,,,12128,293,KINZIE AVE,88760,,,150,1970,DI,Y,953caf24-b498-4482-b8e2-435bfec0930d,,,545994.8163,4809430.5486
73945,150278,11/25/2020 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:46:37 PM,291425,,,,,,,,,,,22355,59,KINZIE AVE,22480,,,150,1960,CI,Y,dc25e32c-feb0-4eb3-9a12-b83c592f08fd,,,545510.3595,4808978.9008
73946,150279,2/3/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:47:50 PM,299038,,,,,,,,,,,5616,163,SILVER ASPEN CRES,95898,,,150,1971,DI,Y,4c9674c1-ac39-4926-bd8a-aa3a640f336a,,,538299.8532,4807959.2128
73947,150280,2/27/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:48:58 PM,300351,,,,,,,,,,,15816,78,CONFEDERATION DR,7760,,,150,1966,CI,Y,34733a1d-113f-4d79-bbc3-b6365c3dfce3,,,544896.3937,4812232.1116
73948,150281,1/18/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:50:05 PM,298213,,,,,,,,,,,70453,104,CARNABY PL,5530,,,150,1967,DI,Y,9e6d98fe-469e-4e4a-a545-6aff745923f2,,,545764.7337,4811335.8132
73949,150282,2/17/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:51:04 PM,299733,,,,,,,,,,,20903,12,BROADLEAF PL,4700,,,150,1957,CI,Y,0d5c201b-fb60-414b-950e-86a9d85a82d5,,,540359.4219,4808850.2371
73950,150283,6/15/2021 12:00:00 AM,MAIN,,,,,,REPAIR COMPLETED,10/11/2023 4:52:21 PM,308512,,,,,,,,,,,15832,96,EDNA ST,11530,,,150,1950,CI,Y,1bbb7013-3636-4fb6-b414-4cb397a82e43,,,542623.3413,4811871.6014
74241,150354,10/27/2023 1:47:23 PM,SERVICE,Open,Open,4-8 hours,0-50,,CANCELLED,10/27/2023 2:06:27 PM,386707,,,,,,,,,,,40282,146,PEACH BLOSSOM CRES,4109615,,,25,2003,XXX,N,338ba69a-1a7e-4ccc-90e1-a2570836b6ee,,,538884.5483,4805975.9274
74561,150374,11/5/2023 9:11:27 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/7/2023 9:37:47 PM,387378,,,,,,,,,,,6320,25,ASPEN AVE,4091403,,,25,1974,XXX,Y,977b125e-e467-4ecf-a8cc-cb85307b62d0,,,540999.4375,4809059.6767
74881,150394,11/7/2023 11:36:24 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/7/2023 11:36:24 AM,387622,,,,,,,,,,,6176,34,BONFAIR CRT,4105702,,,25,1972,XXX,Y,b4c943ae-a6dd-48d5-bf0f-c7acf24799d0,,,538741.0307,4808506.4813
75201,150414,11/8/2023 12:00:57 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/9/2023 12:15:40 PM,387697,,CORROSION,,CLAMP,,,,,,CATEGORY 1,21762,80,BIEHN DR,86634,,,200,1976,DI,Y,682a31aa-dba3-4d84-8c83-7827a293a854,,,544104.4458,4804826.0979
75521,150474,11/11/2023 10:41:03 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/11/2023 10:41:03 AM,388172,,,,,,,,,,,9957,277,CARSON DR,4131326,,,25,1973,XXX,Y,57705dcd-4875-4725-aa74-c563b163fb6b,,,544420.7322,4812351.7982
75841,150534,11/19/2023 5:29:02 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/20/2023 1:32:47 AM,388424,,,,,,,,2128,,,22083,557,MILL PARK DR,86596,,,150,1961,CI,Y,c3324195-68ad-464f-8a9c-9073079b33db,,,547039.0227,4804580.7049
76161,150554,11/20/2023 11:44:04 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/21/2023 10:03:49 AM,388462,,CORROSION,,CLAMP,,,,4557,,CATEGORY 2,6671,207,KING ST W,21520,,,300,1975,DI,Y,dafbe433-f3b5-45e2-98a8-95ba9169face,,,541030.0442,4811039.7129
76163,150574,11/22/2023 9:12:39 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/23/2023 12:42:47 PM,388658,,,,,,,,,,,25561,131,BIEHN DR,81898,,,300,1986,DI,Y,6b3c162b-1b78-4226-9b50-efc2b5a619a4,,,544087.4114,4804621.2105
76164,150594,11/24/2023 8:56:26 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/27/2023 12:57:47 PM,388922,,,,,,,,,,,13183,29,PARKVIEW CRES,90630,,,150,1966,DI,Y,14f0130a-8b76-4dd4-abe0-676f5ca2def1,,,545597.9154,4810434.6927
76481,150634,11/28/2023 12:27:30 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/7/2023 7:53:23 AM,389102,,,,,,,,,,,20924,1218,QUEENS BLVD,4089813,,,13,1970,XXX,Y,22e78a23-f14c-4fa2-b011-0f9628c336ee,,,539729.9549,4809114.5211
76482,150654,12/2/2023 6:26:30 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/3/2023 5:35:27 PM,389441,,,,,,,,,,,6233,207,STONYBROOK DR,36510,,,150,1962,CI,Y,8a2a138b-991a-471c-9023-37ab42c7141c,,,539994.7032,4808129.8266
76801,150674,12/19/2023 6:22:14 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/20/2023 3:26:31 PM,394308,,,,,,,,,,,8937,23,WATER ST N,4086485,,,0,1975,XXX,Y,3965a0d9-3d18-493b-b3cd-8d1c7492a1d4,,,540927.8356,4811200.5953
77121,150694,12/25/2023 12:21:14 PM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,12/25/2023 6:43:01 PM,394692,,,,CLAMP,,,,,,CATEGORY 1,22879,114,MANCHESTER RD,24790,,,150,1962,DI,Y,01189fd6-653a-4689-aebe-a70e40daf231,,,543760.4411,4810764.9032
77441,150714,12/28/2023 10:54:03 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/29/2023 1:00:29 PM,394823,,,,,,,,,,,10273,23,HALIFAX DR,17800,,,150,1966,CI,Y,2f5a6424-7f2f-4c64-b874-45b598c531bc,,,544820.439,4812334.7366
77761,150734,1/3/2024 6:17:31 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/3/2024 8:01:44 PM,395064,,,,CUTOUT,,,,,,CATEGORY 2,1312,116,CHOPIN DR,7160,,,150,1968,DI,Y,faa614cf-8a76-41a3-9f18-c5bc5b9d58a5,,,538363.5085,4809946.8294
77762,150794,1/5/2024 9:05:02 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/5/2024 9:05:02 AM,395275,,,,,,,,,,,13183,67,PARKVIEW CRES,30230,,,150,1966,DI,Y,c11c16d9-b610-4a28-91d4-049a67aa6528,,,545624.8634,4810550.6819
78082,150914,1/14/2024 9:52:17 AM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,1/16/2024 11:00:28 AM,395968,,CIRCUMFERENTIAL,,CLAMP,,,,,,,12145,172,HOLBORN DR,93744,,,150,1967,CI,Y,80bd2865-754b-4339-8f64-ea2ca04caf80,,,545644.2937,4811178.8467
78401,150934,1/15/2024 5:18:45 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/16/2024 10:52:02 AM,396093,,,,,,,,,,,6341,1092,QUEENS BLVD,4089837,,,13,1970,XXX,Y,50116e2a-17b4-426d-adb9-d6cf814b3cd2,,,540043.0461,4809317.9592
78721,151074,1/18/2024 7:06:05 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/19/2024 1:57:40 PM,396308,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,20895,40,MEADOW CRES,26150,,,100,1969,DI,Y,c8721b70-768e-46c1-bb8b-16da33a19b78,,,540382.8922,4808737.2673
78722,151094,1/21/2024 3:37:14 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/22/2024 7:46:56 AM,396467,,CIRCUMFERENTIAL,,CLAMP,,,,1188,,CATEGORY 1,10015,777,WEBER ST E,41030,,,150,1952,CI,Y,d66c2861-221b-4b79-b5a5-00770254bb4d,,,543664.246,4809684.1752
79041,151114,1/22/2024 6:40:54 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/22/2024 4:06:49 PM,396479,,,,,,,,,,,11590,63,CROSBY DR,8670,,,150,1972,CI,Y,30b6d868-8742-43b0-b1a2-ae50df66e358,,,544611.5442,4811125.5754
79042,151134,1/23/2024 11:35:36 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/23/2024 7:56:40 PM,396598,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,11348,70,OLYMPIC DR,85412,,,,,,N,54a6d4f0-3d89-4e98-a12e-fc70e9f31f30,,,542007.9459,4809015.6764
79361,151154,1/24/2024 7:01:11 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/24/2024 7:10:48 PM,396658,,CORROSION,,CUTOUT,,,,,,CATEGORY 2,8674,32,DALEGROVE DR,8870,,,150,1972,DI,Y,b43244ae-1d0c-4876-b615-44c202dcb916,,,538142.5617,4809862.355
79362,151156,1/24/2024 8:54:56 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/24/2024 3:56:13 PM,396683,,,,,,,,,,,13128,12,MARKET ST,25450,,,150,1964,CI,Y,4b4879fe-e56e-4cad-91c0-30567d87baef,,,542248.9681,4814471.4043
79363,151158,1/24/2024 9:56:34 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/26/2024 8:29:27 AM,396696,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,22923,11,CRAIG DR,8580,,,150,1987,DI,Y,4bf88698-80ff-4aed-9326-8f914eac6c3b,,,544486.994,4810917.3623
79364,151174,1/25/2024 9:01:59 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/26/2024 8:30:49 AM,396775,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,23115,83,DREGER AVE,10020,,,200,1963,CI,Y,c6d456c8-e0a9-49e8-a634-222c2f7afa1d,,,544501.135,4810572.5327
79365,151194,1/26/2024 4:07:35 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/27/2024 10:39:31 PM,396961,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6581,112,AVALON PL,1250,,,300,1955,CI,Y,4a796330-ebf4-4968-a4a3-71ed3dba82a4,,,540971.7776,4808284.3066
79681,151214,1/28/2024 8:27:42 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/29/2024 1:01:03 PM,396973,,,,CLAMP,,,,,825,CATEGORY 1,22901,80,WEDGEWOOD DR,41460,,,150,1958,CI,Y,2144a85c-7875-4b93-881c-cb632a149bfc,,,543576.2658,4811116.9
80321,151313,2/4/2024 12:00:00 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/7/2024 12:57:38 PM,397487,,,,,,,,,,CATEGORY 1,8719,37,INWOOD DR,20430,,,150,1975,CI,Y,2fb675fa-0f90-4196-87db-9930e333094d,,,538221.5084,4810515.1527
80322,151314,2/3/2024 12:00:00 AM,MAIN,Open,Open,0-4 hours,50-100,,REPAIR COMPLETED,2/9/2024 10:12:11 AM,397489,,,,,,,,,,CATEGORY 1,23045,41,SCENIC DR,33990,,,150,1963,CI,Y,6abfc1f4-7290-4a14-a836-cc99eada75e0,,,546473.1526,4809087.4639
80961,151354,2/8/2024 2:56:36 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/14/2024 2:18:31 PM,397878,,,,,,,,,,,13294,172,FIFTH AVE,4094803,,,,,,N,30fc0f78-7c89-4dea-9818-bcd0d37587c1,,,544181.4331,4808703.5009
80962,151394,2/13/2024 5:54:52 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/13/2024 5:11:46 PM,398082,,,,CLAMP,,,,,,CATEGORY 1,23179,162,INDIAN RD,20260,,,150,1967,CI,Y,9e3cd7d0-443c-414a-af28-56223a47a680,,,545440.808,4811730.326
81281,151414,2/13/2024 8:25:17 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/14/2024 2:51:04 PM,398122,,,,CLAMP,,,,1117,,CATEGORY 1,6272,29,UPLANDS DR,38860,,,150,1974,CI,Y,6f5a48a7-c9b9-4814-9f08-3e9aa60deca1,,,539368.9722,4807935.3606
81282,151434,2/15/2024 3:05:32 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/17/2024 6:26:20 AM,398450,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,11495,267,CAMERON ST N,85008,,,,,,N,2da067c2-092d-40f9-8e05-495f57c97ecb,,,542754.5746,4810999.5037
81283,151454,2/19/2024 7:54:53 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/21/2024 3:24:18 PM,398537,,,,,,,,,,,12145,168,HOLBORN DR,93744,,,150,1967,CI,Y,9e57b165-6cfc-40c0-986d-bcb7f8eaf270,,,545635.1227,4811174.1663
81601,151534,2/29/2024 4:11:43 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/29/2024 2:41:02 PM,399260,,,,,,,,,,,20875,231,FORESTWOOD DR,15080,,,150,1969,DI,Y,b92a33c8-5716-4668-92a5-51517ca63809,,,538326.8525,4807518.2522
81921,151674,3/9/2024 11:10:22 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/12/2024 8:20:50 AM,400013,,,,,,,,,,,6903,310,CHARLES ST E,137600,,,,,,N,bc9de112-8005-412f-a6a9-c912477cbac3,,,542030.6484,4810352.282
82241,151794,4/10/2024 10:15:24 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,4/11/2024 8:29:14 PM,402335,,,,,,,,,,,10015,815,WEBER ST E,4094496,,,13,1970,XXX,Y,15b54eec-cc6d-4e52-8441-07fb94beac51,,,543736.9696,4809646.2491
82242,151894,4/11/2024 8:19:23 PM,MAIN,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,4/16/2024 9:43:38 AM,402497,,,,,,,,,,,22297,172,KINZIE AVE,22530,,,150,1967,CI,Y,6ea58d57-e8bc-4ed0-90a2-4a21c173382e,,,545757.6396,4809222.7919
82561,151914,4/20/2024 7:51:06 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,4/24/2024 6:14:29 PM,403356,,CORROSION,,CLAMP,,,,,,CATEGORY 1,10267,1373,VICTORIA ST N,39700,,,300,1978,DI,Y,ee7361a3-4393-402b-a25d-e603d3677d70,,,544868.6159,4813185.8546
82881,152074,5/19/2024 6:36:05 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/14/2024 7:56:37 AM,406018,,,,OTHER,,,,,,,6320,58,ASPEN AVE,4091739,,,25,1966,XXX,Y,c1a2d99e-73c4-441f-b499-b9cc57f6c880,,,541050.3771,4808980.3056
83201,152114,5/29/2024 12:34:43 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/20/2024 1:40:18 PM,406905,,,,,,,,,,,1256,88,BRYBECK CRES,4084866,,,50,1976,XXX,Y,ed0ce000-0e34-4e4c-b434-2b770f3a9e60,,,538961.4841,4810285.2357
83202,152194,6/12/2024 4:19:24 AM,MAIN,Closed,Closed,8-12 hours,0-50,,REPAIR COMPLETED,6/12/2024 5:29:58 PM,408210,,,,CUTOUT,,,,,,CATEGORY 2,10196,129,CLIVE RD,63640,,,150,1959,CI,Y,2ce2b399-9430-40c4-a53d-a967e47647fe,,,543903.4209,4810204.6887
83521,152214,6/12/2024 9:24:22 AM,SERVICE,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/13/2024 11:05:32 PM,408239,,,,,,,,,,,10393,251,ARNOLD ST,4126660,,,150,1976,XXX,Y,e3c2ef28-cbc6-44cf-b723-9f77718028ae,,,542087.078,4813087.5058
83841,152264,6/24/2024 1:37:02 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/25/2024 1:27:10 PM,409465,,,,,,,,,,,10043,346,PROSPECT AVE,31170,,,150,1954,CI,Y,873b9946-89e3-44b4-a1f4-dbc969368020,,,544310.0861,4809582.7915
83842,152293,6/25/2024 12:00:00 AM,MAIN,Open,Open,0-4 hours,0-50,,REPAIR COMPLETED,7/5/2024 11:22:37 AM,409575,,,,,,,,,,CATEGORY 2,608315,46,ROCKWOOD RD,54450,,,300,1992,DI,Y,e78b8720-447d-48a6-b58d-f149fd0c365a,,,540727.6619,4805778.6009
83843,152314,7/2/2024 8:48:44 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/9/2024 10:41:24 AM,410237,,,,,,,,,,,6272,49,UPLANDS DR,38860,,,150,1974,CI,Y,016b1807-9e5a-4f37-8f4e-05c1063ec431,,,539376.9723,4807848.1385
84161,152374,7/12/2024 1:34:10 PM,MAIN,Open,Open,8-12 hours,50-100,,REPAIR COMPLETED,7/19/2024 7:02:57 PM,411226,,,,,,,,,,,8727,42,HAZELGLEN DR,18310,,,300,1969,DI,Y,75ee309f-726c-491f-9ea3-231e4463a0f3,,,538464.7272,4809678.5423
84481,152454,7/24/2024 2:12:50 PM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,7/26/2024 11:00:37 AM,412376,,,,,,,,,,,11255,202,EAST AVE,11010,,,300,1950,CI,Y,ccc3b68f-c3ab-47ee-af35-598a37fdc744,,,542698.3774,4811136.8358
84801,152474,7/26/2024 10:58:37 AM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,8/7/2024 7:11:59 AM,412591,,,,,,,,,,,11496,,EAST AVE,78574,,,,,,N,93d0f434-dc7c-4742-8927-69e6f8b73839,,,542782.8341,4810963.3671
84802,152494,8/1/2024 3:26:12 PM,MAIN,Open,Open,4-8 hours,50-100,,REPAIR COMPLETED,8/8/2024 10:01:50 AM,413149,,,,,,,,,,,21148,391,WESTWOOD DR,94896,,,300,1969,DI,Y,d8f6ce73-252f-4f47-bc03-56f00b1ad89d,,,537298.608,4810042.1604
85121,152514,8/7/2024 2:06:42 AM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,8/7/2024 8:17:03 PM,413489,,CORROSION,,CLAMP,,,,,,CATEGORY 1,6104,780,HIGHLAND RD W,18970,,,300,1964,CI,Y,20eed5c2-96fc-40d4-b7ec-02ab74a14002,,,538436.9405,4808898.0213
85441,152554,8/14/2024 12:46:21 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/17/2024 4:52:59 PM,414166,,,,,,,,1900,1901,,70401,,GRAND CREST PL,16830,,,150,1977,DI,Y,721411ec-0b63-48ab-934e-8618ecd9902f,,,545176.18,4806232.874
85442,152634,8/15/2024 12:42:26 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/16/2024 2:07:12 PM,414291,,,,,,,,,,,5401,47,THORNCLIFFE ST,37800,,,150,1979,DI,Y,ecc7e2f8-e3b8-44bf-a6e4-cabdf532e241,,,537369.1294,4807272.5123
85761,152816,8/20/2024 8:41:39 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/22/2024 8:25:06 AM,414626,,,,,,,,,,,9554,34,DUNSMERE CRT,4117809,,,25,1975,XXX,Y,dfab5d62-21b3-4b24-a6c2-2d34ea02b259,,,540569.1091,4807064.6128
85762,152854,8/23/2024 7:20:50 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/26/2024 8:32:49 AM,414966,,CORROSION,,CLAMP,,,,,,CATEGORY 2,10267,1381,VICTORIA ST N,39700,,,300,1978,DI,Y,12d0f015-e4af-4da7-a3d1-f65a15afd047,,,544924.3001,4813212.1844
86081,152874,8/27/2024 4:56:37 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/30/2024 10:29:25 AM,415298,,,,,,,,,,,9425,1395,BLEAMS RD,76107,,,450,2008,PVC,Y,45eaa62f-3bd1-4bd9-afc4-fc4af3653d56,,,540568.5175,4805485.593
86082,152876,8/27/2024 5:18:52 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/28/2024 6:37:16 AM,415300,,,,,,,,1985,,,9494,148,WILLIAMSBURG RD,43370,,,300,1978,DI,Y,518ad7cd-763a-4195-8457-b9b200478bc8,,,540160.7782,4807045.9964
86401,152934,9/8/2024 7:12:45 AM,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,9/9/2024 7:51:55 AM,416071,,,,,,,,,1655,,5419,54,AUTUMN HILL CRES,1180,,,150,1973,DI,Y,5ce85967-2cdb-432d-b5dd-c310c1bbe8e0,,,537920.8732,4807913.0736
86402,152936,9/8/2024 7:21:49 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,9/9/2024 7:52:25 AM,416072,,,,,,,,,,,5618,59,RAMBLEWOOD WAY,32070,,,150,1971,DI,Y,150271c1-2455-4b45-a84a-b12cedbb4d38,,,538443.5681,4807740.4431
86721,152954,9/9/2024 5:20:38 AM,MAIN,Closed,Open,16-20 hours,0-50,416085,REPAIR COMPLETED,9/10/2024 2:59:20 PM,416085,,CORROSION,,CLAMP,,,,,,CATEGORY 2,20734,150,ELM RIDGE DR,11820,,0,250,1972,DI,Y,1dfbc1be-59b3-49d4-b5b2-c7574fc064f6,,,538336.1126,4808199.6035
87041,152974,9/10/2024 9:56:09 AM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,9/10/2024 9:56:09 AM,416286,,,,,,,,,,,7041,101,LANCASTER ST W,23380,,,150,1923,CI,Y,34dcba80-e2e8-4c9e-a488-c4e8e750fdd9,,,541759.4575,4812266.593
87361,153014,9/20/2024 2:09:34 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/25/2024 12:19:22 PM,417233,,,,,,,,,,,10658,54,MT HOPE ST,4084688,,,25,1967,XXX,Y,98add841-12a9-4774-9e9b-b9d7aede67cb,,,539278.1764,4811538.3068
87681,153074,9/25/2024 9:56:01 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/30/2024 11:10:43 AM,417622,,,,,,,,,,,10169,350,EAST AVE,11060,,,300,1949,CI,N,eea7fb52-9c6b-45bc-a204-22668ca866ce,,,542904.3529,4810723.681
87682,153174,10/9/2024 10:18:50 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/9/2024 10:18:50 AM,418956,,,,,,,,,,,6655,42,ONTARIO ST N,4087881,,,25,1968,XXX,Y,f168d665-e0c0-4a25-baa1-ea35ed593ccf,,,541263.7851,4811019.2345
88001,153214,10/10/2024 1:46:36 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/15/2024 6:01:50 PM,419117,,OTHER: WATER SERVICE,,,,,,,,,13128,4,MARKET ST,25450,,,150,1964,CI,Y,27d4dfcb-8584-4dea-851e-51bc49ee2103,,,542210.416,4814452.5552
88003,153314,10/19/2024 1:58:36 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/22/2024 8:47:08 AM,419864,,CORROSION,,CUTOUT,,,,,,CATEGORY 2,1260,564,BELMONT AVE W,4085858,,,0,1967,XXX,Y,5e816a1c-0fd4-4bfb-8b76-57f6cab687b6,,,539193.0907,4810891.7909
88321,153334,10/21/2024 2:53:35 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/22/2024 2:53:28 PM,419966,,,,,,,,,,,11170,132,BRUNSWICK AVE,80518,,,150,1954,CI,Y,297839ad-9649-4e3d-b112-116619fd28ac,,,540556.1157,4812594.8122
88322,153494,10/25/2024 7:52:06 AM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,10/25/2024 4:09:55 PM,420460,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,15762,107,BURLINGTON DR,5090,,,150,1961,CI,Y,6b6d4a7a-901b-4361-b621-2a524f02e0ee,,,544016.0199,4812300.455
88641,153614,11/11/2024 2:27:59 PM,SERVICE,Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,11/14/2024 7:39:10 AM,421664,,,,,,,,,,,13128,4,MARKET ST,4126573,,,13,1975,XXX,Y,7c9487f7-623f-46bd-9aef-1c64d8e905aa,,,542210.2193,4814452.9566
88642,153634,11/12/2024 1:43:06 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/18/2024 4:32:25 PM,421762,,,,,,,,,,,9686,134,SOUTHWOOD DR,4116508,,,25,1979,XXX,Y,14353a7d-1624-402f-8b9f-8165b3e413d7,,,542799.1781,4806303.5698
88643,153654,11/20/2024 4:44:49 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/20/2024 4:44:49 PM,422446,,,,,,,,,,,6216,321,FOREST HILL DR,14890,,,200,1960,CI,Y,27836009-8607-4a58-9700-2b7c1cc19a75,,,539511.2714,4808630.6013
88644,153674,11/24/2024 5:16:52 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/27/2024 6:59:45 AM,422687,,,,,,,,,,,21017,80,OVERLEA DR,4089237,,,13,1967,XXX,Y,b8597b47-3d55-4dd8-8af5-3c537edb6d69,,,539243.4659,4809121.446
88961,153694,11/27/2024 8:58:37 PM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,11/27/2024 8:58:37 PM,422974,,,,,,,,,,,25337,73,ORCHID CRES,55420,,,150,1995,PVC,Y,6ac1a755-d3c2-426e-ade2-d42120179acd,,,539370.6716,4806809.348
89281,153714,11/28/2024 12:06:07 PM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,11/29/2024 8:59:42 AM,423031,,,,,,,,,,,15762,101,BURLINGTON DR,5090,,,150,1961,CI,Y,41686715-0efe-453b-893c-6fdb7bb4ceb9,,,543991.0389,4812276.4961
89601,153734,12/1/2024 7:17:39 AM,MAIN,Partially Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,12/1/2024 6:24:06 PM,423123,,,,CLAMP,,,,,,CATEGORY 1,6224,156,RIPPLEWOOD CRES,88076,,,150,1960,CI,Y,d197fa39-120a-43cf-ac4f-01fe46bdb85b,,,539334.7043,4808204.8421
89921,153754,12/5/2024 7:41:57 AM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,12/5/2024 4:58:31 PM,423417,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,9919,1014,VICTORIA ST N,39600,,,200,1963,CI,Y,4ac7bffa-57fd-4d95-b85b-8f4db2f52b37,,,543645.1529,4812663.9099
89922,153774,12/7/2024 12:19:40 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,12/7/2024 3:33:42 PM,423557,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,21841,152,TRAYNOR AVE,38160,,,200,1967,DI,Y,bc2d5d58-b71f-4d8a-9fd0-72ff60461d32,,,544746.0028,4808006.9174
90242,153834,12/11/2024 10:18:25 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/13/2024 8:24:19 AM,423840,,,,,,,,,,,11567,43,SECORD AVE,34220,,,150,1963,CI,Y,4d43c459-1b43-4716-83a8-f22eead70359,,,544845.83,4811110.4419
90243,153854,12/13/2024 11:50:44 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/14/2024 7:58:30 PM,424143,,,,,,,,,,,9341,11,CENTURY HILL DR,6240,,,200,1974,DI,Y,523c7650-0e03-4d85-936f-37bda9246d32,,,542629.3649,4806664.242
90244,153913,12/23/2024 9:01:56 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/24/2024 7:30:49 AM,424804,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,22091,877,WILSON AVE,76669,,,300,1962,DI,Y,10b9c728-6739-454a-9705-f350233dadae,,,545141.5066,4806750.1196
90561,153933,12/26/2024 9:55:52 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/26/2024 4:20:22 PM,425050,,"CORROSION, CIRCUMFERENTIAL, FITTING/JOINT",,CLAMP,,,,,,CATEGORY 1,13293,281,GREENFIELD AVE,17330,,,150,1956,CI,Y,7294916e-81e8-403b-93a3-a5809cc46892,,,544216.7311,4808514.9451
90881,153973,12/31/2024 7:53:19 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/31/2024 2:05:00 PM,425301,,,,CLAMP,,,,,,CATEGORY 1,10193,23,EASTWOOD DR,11170,,,150,1967,DI,Y,ccfa1ae9-a0ff-4e85-97a0-2609fa0c9a83,,,544570.2977,4810259.9066
90882,153993,12/31/2024 4:19:28 PM,MAIN,Open,Open,4-8 hours,0-50,427645,REPAIR COMPLETED,1/3/2025 4:17:26 PM,427645,,CORROSION,,CLAMP,,,,,,CATEGORY 1,22309,334,MORGAN AVE,27380,,,200,1971,DI,Y,0945f8b7-dd1b-4c78-89ae-74d51ad43214,,,546800.7177,4808427.109
90897,153974,12/31/2024 8:59:21 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/31/2024 8:04:37 PM,425316,,,,,,,,,,,6585,78,SOUTHMOOR DR,35280,,,150,1958,CI,Y,8da155f9-6416-4e99-90dc-244a8c0e28a1,,,541032.8617,4808472.5831
91203,154054,1/3/2025 7:33:51 PM,MAIN,Closed,Open,8-12 hours,0-50,427814,REPAIR COMPLETED,1/4/2025 5:55:01 PM,427814,,CORROSION,,CUTOUT,,,,,,CATEGORY 2,22309,334,MORGAN AVE,27380,,,200,1971,DI,Y,4c77f504-9e26-4a04-adec-998764ce5aa3,,,546805.266,4808430.4127
92161,154093,1/8/2025 2:01:21 PM,MAIN,Open,Open,0-4 hours,0-50,,REPAIR COMPLETED,1/9/2025 7:15:03 AM,428137,,,,,,,,,,,13126,44,BLOOMINGDALE RD,3440,,,300,1964,CI,Y,6b0b62f5-fc11-49d5-865e-b96b07d53c51,,,542396.9559,4814438.4437
92177,154094,1/8/2025 6:35:52 PM,SERVICE,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,1/9/2025 7:08:50 AM,428152,,,,,,,,,,,23063,163,FAIRWAY RD N,4138851,,,25,1969,XXX,Y,bc485132-8fbe-43d5-b308-42f8cb22bb31,,,546155.0292,4809002.1143
92481,154113,1/8/2025 10:48:28 PM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,1/9/2025 6:30:09 PM,428165,,,,,,,,,,,15884,85,TANGLEWOOD AVE,37540,,,150,1958,CI,Y,7011b9c1-3614-4334-8854-d88aeff06b59,,,544095.9242,4812097.5636
92801,154133,1/9/2025 6:05:02 AM,MAIN,Closed,Open,8-12 hours,0-50,,REPAIR COMPLETED,1/9/2025 3:46:15 PM,428167,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,13237,228,KENNETH AVE,21060,,,150,1962,CI,Y,bd9776b2-5c52-4994-86c7-be9f45a601bd,,,544761.2256,4810011.5861
93441,154173,1/10/2025 2:55:33 PM,SERVICE,Closed,Closed,20-24 hours,0-50,,REPAIR COMPLETED,1/13/2025 9:18:37 AM,428321,,,,,,,,,,,8721,57,MOOREGATE CRES,4111145,,,200,1978,XXX,Y,c335da6c-b3cf-49f7-83c5-d66e2e58966b,,,538633.6318,4809784.9908
93762,154213,1/14/2025 5:41:46 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/15/2025 12:45:11 PM,428565,,,,,,,,,,,6179,74,SUMMIT AVE,37070,,,150,1964,CI,Y,d18cdf73-4fd8-4edf-8a09-67ddea0151a9,,,538690.9881,4808396.6116
94401,154253,1/16/2025 1:14:11 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,1/17/2025 2:04:08 PM,428674,,,,,,,,,,,10154,156,DONALD ST,9520,,,150,1955,CI,Y,5b0aeb70-5145-4a41-ba8a-f06bae94d786,,,543709.9385,4811270.1218
94721,154281,1/14/2025 12:00:00 AM,MAIN,Open,Open,12-16 hours,0-50,,REPAIR COMPLETED,1/17/2025 1:36:19 PM,428469,,,,,,,,,,CATEGORY 1,12680,221,RIVERBEND DR,32880,,,200,1962,CI,Y,5d2d6d1f-4f64-4780-b87e-acfabb1f049a,,,542882.3422,4813036.7396
