OBJECTID,Wat Break Incident ID,Incident date,Type of Asset Broken,Does the road need to be closed?,Does the sidewalk need to be closed?,Estimated Hours for Repair,Estimated Number of Units Impacted,CW Service Request Number,Current status of the break,Status last updated date,CW Workorder #,Date operations was returned to normal service,Nature of Break,Apparent cause of break,Repair Type,Type of Planned Maintenance,List Valves Closed,List Valves Opened,List Hydrants Called Out,List Hydrants Called Back In,Categorization of the Break,Road Segment ID,Closest Civic Number,Street,Related Asset ID,Related Asset Depth (m),Depth of Frost (m),Asset Size (cm),Year Asset Installed,Asset Material,Asset Exists,GLOBALID,UPDATE_BY,UPDATE_DATE,x,y
94722,154293,1/17/2025 7:53:06 AM,MAIN,Closed,Open,16-20 hours,0-50,,REPAIR COMPLETED,1/17/2025 5:26:34 PM,428775,,CIRCUMFERENTIAL AND FITTING/JOINT,,CUTOUT,,,,,,CATEGORY 1,6412,69,NINE PINES RD,27810,,,150,1960,CI,Y,8d679795-5158-4b11-b4dd-d21dc286cd11,,,539759.837,4807235.9182
94723,154313,1/21/2025 12:33:07 PM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,1/23/2025 4:58:50 PM,428992,,FITTING/JOINT,,CUTOUT,,,,,,CATEGORY 1,11701,,FLORAL CRES,9170,,,300,1935,CI,Y,d5c4b627-aec3-4ea6-988c-0111cf072b79,,,543023.1979,4809692.9527
94724,154333,1/22/2025 7:16:05 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,1/27/2025 9:22:57 AM,429075,,,,CUTOUT,,,,,,,12691,29,EDNA ST,59990,,,150,1950,CI,Y,d4d7e49e-a09d-4ccb-873b-5e7744043583,,,542465.1863,4812069.2402
94725,154353,1/24/2025 12:53:19 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/24/2025 9:45:04 PM,429306,,"CORROSION, CIRCUMFERENTIAL, FITTING/JOINT",,CUTOUT,,,,,,CATEGORY 1,12691,29,EDNA ST,59990,,,150,1950,CI,Y,28e8455a-9a74-49fe-8cbf-ada3e2331392,,,542465.3907,4812067.2821
94737,154282,1/16/2025 2:53:03 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/17/2025 5:23:03 AM,428748,,,,,,,,,,,22885,113,CRAIG DR,8560,,,200,1960,CI,Y,21eb5706-fb4b-4d6c-b439-7e806669d267,,,544295.8201,4810931.8599
95041,154373,1/27/2025 8:06:35 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,1/28/2025 8:27:46 AM,429342,,,,,,,,,,,15747,43,ELKINGTON DR,84154,,,150,1959,CI,Y,6cf74979-cd96-4fc1-b42e-df3fe5d06c92,,,543773.1684,4812095.8075
95361,154393,1/28/2025 12:51:15 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/29/2025 7:49:08 AM,429457,,,,,,,,1253,,,21006,1307,QUEENS BLVD,94216,,,200,1966,DI,Y,310016f0-fbe7-4ddb-bf89-df23f52278b1,,,539373.9447,4808927.0771
95681,154413,1/28/2025 6:20:10 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/29/2025 7:50:17 AM,429460,,,,,,,,,,,11564,54,OWEN AVE,29860,,,150,1964,CI,Y,9d5dfbea-5c3e-4c10-9603-865d6eaafee1,,,544630.8041,4811479.3213
95682,154433,1/28/2025 11:26:26 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/29/2025 7:50:50 AM,429501,,,,,,,,,,,23188,98,INDIAN RD,20250,,,150,1967,CI,Y,155b9dae-f9ff-430b-a900-05d64c5d3912,,,545349.6366,4811484.3534
95683,154453,2/1/2025 11:28:47 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/2/2025 7:48:38 AM,429756,,,,,,,,,,,23216,43,GAY CRES,92202,,,150,1967,CI,Y,06d3cbaf-f2c2-44d0-996b-e8417a7222b6,,,545432.5276,4810619.6478
96001,154473,2/2/2025 7:15:53 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/3/2025 6:53:15 PM,429768,,CORROSION AND CIRCUMFERENTIAL,,CLAMP,,,,844,,CATEGORY 1,6571,8,JUNIPER CRES,91088,,,100,1958,CI,Y,cb7a88cc-9294-4351-877a-7d6ccced048f,,,540383.7962,4808422.1142
96321,154533,2/11/2025 4:09:07 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/12/2025 10:30:20 AM,430393,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,10771,67,KINZIE AVE,22490,,1,150,1960,CI,Y,c30ef5a1-5346-459b-8339-cd1b0a91c66b,,,545557.8515,4809016.8518
96641,154553,2/16/2025 12:14:57 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/16/2025 9:24:21 PM,430830,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,20667,154,FOREST HILL DR,14940,,,150,1958,CI,Y,9b3e5e5d-cf07-4646-b050-a3d3a471abe5,,,539935.0927,4808807.1546
96961,154573,2/18/2025 9:31:59 AM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,2/19/2025 9:39:39 AM,430873,,CIRCUMFERENTIAL,,CLAMP,,,,1027,,CATEGORY 1,6284,303,STONYBROOK DR,36490,,,150,1962,CI,Y,bb1a2c0d-f48b-48a5-ab24-c5ffa101fa5f,,,539633.1679,4808057.1103
97281,154613,2/23/2025 8:11:00 AM,MAIN,Open,Open,16-20 hours,0-50,,REPAIR COMPLETED,2/24/2025 5:11:48 AM,431139,,,,,,,,,,,23146,150,HICKSON DR,18680,,,150,1960,CI,Y,3ce6cc6d-6bd1-4558-be4a-7a9cb8feeb78,,,544460.7088,4811321.2946
97617,154674,2/28/2025 8:02:59 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/28/2025 3:26:07 PM,431640,,,,CLAMP,,,,,,CATEGORY 1,13298,210,FOURTH AVE,15200,,,150,1960,CI,Y,94d1d879-a359-4de4-a2d4-d4fac0d60924,,,544050.7037,4808632.1878
97618,154675,2/28/2025 9:04:05 AM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,3/7/2025 3:44:01 PM,431651,,,,,,,,,,,8673,161,MARKWOOD DR,86864,,,150,1968,DI,Y,ceb96dcc-5a05-4835-aeb6-81200f024dce,,,537869.1549,4809958.2595
97921,154773,3/6/2025 1:11:50 PM,MAIN,Open,Open,0-4 hours,0-50,,REPAIR COMPLETED,3/7/2025 12:31:37 PM,432097,,,,,,,,,,,9935,907,FREDERICK ST,15760,,,300,1959,CI,Y,3da2faeb-e1a6-4ef5-b363-82f3aeedc339,,,543835.4783,4812637.9666
98241,154873,3/23/2025 9:40:53 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/24/2025 8:45:21 PM,433373,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,12090,204,HOLBORN DR,19760,,,150,1967,DI,Y,9be1f1dd-fbf3-420d-90c7-c0c59c4f3ac2,,,545773.0721,4811240.4025
98561,155073,4/8/2025 11:18:51 AM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,4/10/2025 2:19:16 PM,434686,,,,,,,,,,,8727,74,HAZELGLEN DR,82934,,,300,1968,DI,Y,01fc4718-b05d-4030-96bb-dc6840b311e5,,,538360.098,4809785.1822
98881,155093,4/17/2025 8:08:15 AM,MAIN,Closed,Open,4-8 hours,0-50,435478,REPAIR COMPLETED,4/17/2025 2:36:50 PM,435478,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6217,389,FOREST HILL DR,14870,,,200,1962,CI,Y,e6b10070-1b89-4b83-94f9-bc8f9b57e49f,,,539366.2239,4808460.8948
99521,155173,5/3/2025 6:49:45 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/3/2025 2:27:47 PM,436634,,,,,,,,,,,22675,167,WHEATFIELD CRES,43090,,,150,1979,DI,Y,c74ac1a0-87aa-4c2b-b90c-a330c43ebbd2,,,544615.9435,4804333.0212
99522,155174,5/3/2025 7:22:17 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/3/2025 6:54:53 PM,436635,,CORROSION,,CLAMP,,,,,,CATEGORY 1,21871,188,FARRIER DR,14090,,,200,1974,DI,Y,7deffa49-b713-4723-9498-86701fe4b96e,,,545397.3648,4805245.1195
99537,155175,5/3/2025 8:44:14 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/3/2025 2:18:02 PM,436636,,,,CLAMP,,,,,,CATEGORY 1,22074,11,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,6f4b99cf-ae09-4113-9090-d291ef798820,,,545881.8941,4804694.7233
99841,155193,5/5/2025 10:44:56 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/6/2025 6:00:40 PM,436691,,CORROSION,,CUTOUT,,,,,,CATEGORY 2,22074,39,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,6c93c0cc-a271-42fd-a5b8-34194ecc7ce5,,,545921.4752,4804609.4136
100161,155213,5/7/2025 1:09:38 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/8/2025 7:20:24 AM,436953,,CORROSION,,CLAMP,,,,,,CATEGORY 1,22074,11,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,8c23533a-f689-499b-9d72-fbab838d6acf,,,545880.8716,4804696.8607
100163,155234,5/8/2025 6:23:02 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/8/2025 6:23:02 PM,437112,,,,,,,,,,,11230,68,WOODWARD AVE,4129737,,,13,1968,XXX,Y,72c965fe-f7b5-4737-8680-a729a0f81968,,,540870.9814,4812558.8022
100481,155273,5/13/2025 4:19:30 PM,MAIN,Open,Open,12-16 hours,0-50,,REPAIR COMPLETED,5/15/2025 9:59:02 AM,437517,,,,,,,,,,,22074,11,OLD CARRIAGE DR,28240,,,200,1977,DI,Y,269ab6c8-9636-4d13-a160-6e3b08624361,,,545881.3201,4804696.1418
100801,155293,5/14/2025 2:03:01 PM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,5/14/2025 2:03:01 PM,437621,,,,,,,,,,,5502,27,WILLOW GREEN CRT,43430,,,200,1980,DI,Y,7ca9897e-9091-4f32-a9e1-157c78beede4,,,536701.486,4807191.0299
101121,155343,5/20/2025 2:30:18 PM,MAIN,Open,Open,8-12 hours,100-150,,REPAIR COMPLETED,5/20/2025 2:30:18 PM,437980,,,,,,,,,,,8674,8,DALEGROVE DR,8870,,,150,1972,DI,Y,3a76924a-20ea-48e4-91a7-694121e8806e,,,538229.8697,4809854.8664
101122,155433,6/14/2025 4:17:10 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/14/2025 4:17:10 PM,440217,,,,,,,,,,,22706,254,DOON VALLEY DR,4727650,,,0,1969,XXX,Y,ecf6091b-a7ca-47fd-84af-b5003b57da97,,,548032.3165,4804517.3162
101137,155353,5/20/2025 4:14:19 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,5/20/2025 8:03:42 PM,438004,,,,,,,,,,,10005,70,FOURTH AVE,133994,,,150,2017,PVC,Y,3480b2ac-9a52-4b40-8954-36d29d2c76c5,,,544227.819,4809052.7843
101138,155393,5/23/2025 5:26:55 PM,MAIN,Open,Open,12-16 hours,0-50,,REPAIR COMPLETED,5/26/2025 11:09:38 AM,438291,,,,,,,,,,,20470,7,MAPLE HILL DR,35020,,,300,1975,DI,Y,8ab4cdb8-5b83-4894-8d6a-308020bc924d,,,537063.7114,4810316.8653
101441,155453,6/18/2025 10:48:48 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/18/2025 10:48:48 AM,440543,,,,,,,,,,,40038,16,HERBERT ST,4100815,,,13,1965,XXX,Y,c9d511d9-7ee3-4990-a38f-2e1259586b31,,,539552.2246,4811883.1366
101442,155473,6/19/2025 4:14:21 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,6/19/2025 4:14:21 PM,440773,,,,,,,,,,,23224,7,OLD YORK CRES,28590,,,150,1967,DI,Y,f98e16cb-ecca-442d-93ac-4fb501fa1b0d,,,545012.4338,4811579.1719
101761,155653,7/4/2025 1:12:40 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/4/2025 1:12:40 PM,442016,,,,,,,,,,,7041,101,LANCASTER ST W,134292,,,450,1937,CI,Y,d6db60c9-32d8-40f1-8143-776cf10d5385,,,541760.7918,4812267.098
101762,155733,7/10/2025 9:01:50 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/10/2025 9:01:50 AM,442513,,,,,,,,,,,22022,202,MILLWOOD CRES,26840,,,150,1976,DI,Y,6036c9b2-9d49-4c83-b687-2845d43c3b18,,,544811.6229,4805000.6286
101763,155753,7/10/2025 1:01:49 PM,MAIN,Open,Open,0-4 hours,0-50,,REPAIR COMPLETED,7/10/2025 7:15:06 PM,442560,,,,,,,,,,,11268,10,SHERIDAN CRT,34800,,,150,1953,CI,Y,b3848d9e-d130-4fbc-a011-77d68b478ffd,,,542757.4337,4811404.5322
101764,155773,7/14/2025 9:01:43 AM,MAIN,Open,Closed,8-12 hours,0-50,,REPAIR COMPLETED,7/15/2025 10:10:33 AM,442763,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 2,7043,418,WELLINGTON ST N,41630,,,100,1916,CI,Y,826763f8-8295-47ac-be41-7b0549485ea0,,,541747.4309,4812117.027
101765,156033,7/20/2025 4:43:06 PM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,7/21/2025 2:47:15 AM,443390,,CORROSION,,CLAMP,,,,1690,1690,CATEGORY 2,6655,48,ONTARIO ST N,29020,,,300,1973,DI,Y,b6ac7d58-a862-47b6-8e44-80d4d6bf55c1,,,541269.3201,4811023.3852
102401,156073,7/27/2025 8:48:58 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,7/27/2025 8:48:58 PM,444020,,,,,,,,,,,6459,208,AVALON PL,4093030,,,0,1958,XXX,Y,0ba6aa4a-e465-43d4-8891-b677a7949728,,,540604.235,4808129.0891
102721,156093,8/3/2025 11:20:36 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/3/2025 11:20:36 AM,444539,,,,,,,,,,,10714,655,FAIRWAY RD S,4096308,,,200,1973,XXX,Y,657f56d8-1154-4625-9a59-6cf760d10c0b,,,544432.5059,4807545.1139
103041,156133,8/10/2025 12:36:48 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/10/2025 3:34:00 PM,445007,,CORROSION,,CUTOUT,,,,,,CATEGORY 2,6957,38,ST LEGER ST,35920,,,300,1981,DI,Y,2dd95826-a000-40d7-ad47-725f03095707,,,541629.9434,4811713.0531
103361,156173,8/15/2025 6:40:43 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/15/2025 8:27:22 AM,445515,,,,,,,,,,,10720,15,FAIRLAWN RD,13800,,,150,1964,CI,Y,38cb6322-b29c-494d-afa3-ad4f999682f6,,,544681.9807,4808095.3528
103681,156193,8/20/2025 2:42:10 PM,MAIN,No Through Traffic,Open,4-8 hours,0-50,,REPAIR COMPLETED,8/21/2025 7:15:36 AM,446008,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,10959,15,CARROL ST,5540,,,150,1962,CI,Y,58812559-1674-495a-9b27-3d5bd6176fb1,,,544698.0579,4808591.4572
104001,156213,9/1/2025 9:32:08 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/1/2025 9:32:08 AM,446915,,,,,,,,,,,6320,46,ASPEN AVE,4091410,,,25,1966,XXX,Y,ec50881f-70e9-442c-bdb9-c9e583d3473f,,,541020.4369,4809017.5668
104321,156233,9/15/2025 11:46:13 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,9/15/2025 11:46:13 AM,448060,,,,,,,,,,,23058,58,OBERMEYER DR,28220,,,150,1970,DI,Y,3fae49e0-7897-433d-bbe4-bb6ad9b7b506,,,545657.7991,4809289.8941
104641,156253,9/22/2025 1:58:57 PM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,9/23/2025 6:21:47 AM,448788,,CORROSION,,CUTOUT,,,,1605,,CATEGORY 1,22040,122,GREEN VALLEY DR,17120,,,300,1971,DI,Y,d3deef25-ca04-4503-90ee-2fd5d4ae7d3b,,,546202.7461,4804940.8036
104642,156313,1/13/2011 12:00:00 AM,MAIN,Open,Open,,,,REPAIR COMPLETED,10/8/2025 4:58:36 PM,39361,,,,,,,,,,,22039,164,GREEN VALLEY DR,17130,,,200,1971,DI,Y,12d63a19-b28e-4a57-9778-36744b0c18f5,,,546342.152,4804875.9348
104961,156353,10/15/2025 1:02:25 PM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,10/16/2025 6:39:18 AM,450964,,,,OTHER,,,,,,CATEGORY 2,40280,27,MAX BECKER DR,62940,,,300,2000,PVC,Y,5a136051-66dd-4d55-b043-de95be1a6a44,,,539514.3037,4805975.8968
104962,156373,10/18/2025 7:46:46 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,10/18/2025 7:46:46 PM,451228,,,,,,,,,,,10276,200,NATCHEZ RD,83928,,,150,1976,PVC,Y,5f5265f8-e97e-421a-97f6-51d0ab95134b,,,544903.0531,4812488.3726
105281,156393,10/28/2025 3:02:01 AM,MAIN,Closed,Open,20-24 hours,50-100,,REPAIR COMPLETED,10/28/2025 3:02:01 AM,452045,,,,,,,,,,,9491,33,DINISON CRES,9380,,,200,1980,DI,Y,ab996813-1471-4e0f-a7d2-2de0bbee47b2,,,540279.9127,4806716.3782
105601,156413,11/13/2025 2:33:44 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/13/2025 2:33:44 PM,453375,,,,,,,,,,,15770,110,AVON RD,1350,,,200,1961,CI,Y,51dcf49f-f636-408b-be19-03460432b93b,,,544030.4523,4812310.3459
105921,156453,11/18/2025 3:36:54 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/18/2025 9:37:49 PM,453580,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6286,340,STONYBROOK DR,85212,,,150,1962,CI,Y,10394ee2-75d7-4a6a-9df3-2b6fcb4d6368,,,539507.0786,4808134.1167
106241,156493,11/19/2025 6:08:03 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/19/2025 2:28:53 PM,453693,,,,,,,,,,,20742,16,FURNESS DR,15830,,,150,1967,CI,Y,acc1524f-0864-4c75-8a2a-b61d39709778,,,538936.1363,4808877.2839
106561,156513,11/23/2025 10:25:55 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/24/2025 1:48:59 PM,453998,,CORROSION,,CUTOUT,,,,,,CATEGORY 1,5459,14,TIMBERLANE CRES,37840,,,150,1979,DI,Y,7200704b-4904-488b-9578-d64efcd5fd73,,,536845.4143,4807399.3916
106881,156514,11/23/2025 11:46:37 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/23/2025 6:17:07 PM,454000,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,6578,20,YAGER AVE,44190,,,150,1959,CI,Y,bcce0e0d-46a1-4db6-a71a-b682fa685ed1,,,540911.2822,4808445.8453
107201,156533,11/27/2025 1:02:17 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,11/27/2025 3:19:40 PM,456573,,,,,,,,,,,21906,699,WABANAKI DR,40260,,,300,1967,DI,Y,88a9d541-b17f-499a-8d3a-55cbbe2db514,,,545227.4823,4806412.2182
107521,156553,11/27/2025 10:45:58 PM,SERVICE,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,11/27/2025 10:45:58 PM,456663,,,,,,,,,,,15732,945,VICTORIA ST N,4130793,,,0,1964,XXX,Y,4aff5e10-724b-4c79-aa07-133851b70d92,,,543402.0857,4812551.3356
107841,156593,12/2/2025 7:44:53 AM,MAIN,Partially Closed,Closed,4-8 hours,0-50,,REPAIR COMPLETED,12/2/2025 5:36:11 PM,456902,,,,,,,,,,,23143,196,HICKSON DR,18710,,,150,1960,CI,Y,d2aab6ac-84c9-4a2e-aa0b-79cab7ab7f99,,,544655.6651,4811400.0227
107842,156613,12/3/2025 7:14:45 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/3/2025 2:38:30 PM,456977,,,,,,,,,,,13222,288,ROSS AVE,33550,,,150,1959,CI,Y,9acb5561-be0a-4f22-818c-ec17e80c56d7,,,544593.8151,4810061.3064
107843,156633,12/3/2025 8:01:06 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/4/2025 7:47:38 PM,457056,,,,,,,,,,,23045,15,SCENIC DR,33990,,,150,1963,CI,Y,46896898-7fe2-4e8a-ad0f-f69d616f51b7,,,546466.2727,4809024.269
107844,156634,12/3/2025 8:01:21 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,CANCELLED,12/3/2025 8:01:21 PM,457058,,,,,,,,,,,23045,15,SCENIC DR,33990,,,150,1963,CI,N,20215882-d245-43ea-afe8-854eaac8ecb0,,,546466.2727,4809024.269
107845,156635,12/3/2025 8:01:40 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,CANCELLED,12/3/2025 8:01:40 PM,457057,,,,,,,,,,,23045,15,SCENIC DR,33990,,,150,1963,CI,N,53ae4641-b0ff-478e-90a9-313f59dee714,,,546466.2727,4809024.269
108161,156693,12/8/2025 11:22:34 AM,SERVICE,Closed,Closed,16-20 hours,0-50,,REPAIR COMPLETED,12/8/2025 7:34:09 PM,457320,,,,,,,,,,,11738,72,HOFFMAN ST,4092458,,,0,1976,XXX,Y,754cc240-c3a8-4094-9e98-35b0e1d7241c,,,541855.8885,4808921.5616
108162,156713,12/10/2025 9:32:51 AM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,12/10/2025 6:08:41 PM,457469,,,,,,,,,,,6205,16,FORESTWOOD DR,15060,,,150,1968,CI,Y,65008522-fc69-4051-83ee-586cf3256665,,,538780.3359,4807700.8861
108481,156714,12/10/2025 9:55:12 AM,MAIN,Closed,Closed,8-12 hours,0-50,,REPAIR COMPLETED,12/11/2025 10:54:18 AM,457471,,CORROSION,,CLAMP,,,,,,CATEGORY 1,20506,255,WESTWOOD DR,42930,,,300,1971,DI,Y,85c0a3ed-aa49-460f-b780-6b609f04e43b,,,537737.3394,4810108.3341
108801,156753,12/12/2025 2:28:35 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/12/2025 2:28:35 PM,457684,,,,,,,,,,,20506,255,WESTWOOD DR,42930,,,300,1971,DI,Y,c462af5f-5cb8-4625-bda1-99433fcd23ec,,,537736.6051,4810107.8225
108802,156773,12/12/2025 6:57:58 PM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,12/13/2025 2:21:12 PM,457690,,,,,,,,,,,11500,68,OLD CHICOPEE DR,28280,,,200,1967,DI,Y,03cf9c74-ca32-4af3-ae4a-c3d1f24a20f4,,,545413.1064,4810966.7849
109121,156793,12/13/2025 8:46:54 AM,MAIN,Closed,Closed,20-24 hours,0-50,,REPAIR COMPLETED,12/13/2025 10:48:41 PM,457695,,,,CUTOUT,,,,,,CATEGORY 1,9514,53,DINISON CRES,9370,,,200,1980,DI,Y,9c8cab1d-53ab-4fa3-b2c8-993cf2b4aa1f,,,540195.2633,4806686.9203
109441,156813,12/13/2025 10:32:45 PM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,12/14/2025 4:33:07 PM,457699,,,,,,,,,,,6217,421,FOREST HILL DR,14870,,,200,1962,CI,Y,89f6ce34-2856-40d8-9740-df4da4e299b9,,,539267.8894,4808468.0515
109761,156833,12/14/2025 10:21:03 AM,SERVICE,Open,Open,16-20 hours,0-50,,REPAIR COMPLETED,12/14/2025 10:21:03 AM,457704,,,,,,,,,,,11733,95,ONWARD AVE,4098384,,,100,2006,XXX,Y,b56a4b69-e3b1-4b82-ae39-35d0fd207a97,,,542841.604,4810338.9549
110081,156853,12/18/2025 7:53:39 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,12/18/2025 7:53:39 AM,458067,,,,,,,,,,,11510,103,MIDLAND DR,90812,,,150,1965,CI,Y,ee00e3cc-4287-4eb0-844c-a9f84f7d5f7a,,,544821.6591,4810609.0116
110082,156873,12/21/2025 9:03:45 AM,MAIN,Open,Open,20-24 hours,0-50,,REPAIR COMPLETED,12/21/2025 5:29:31 PM,458215,,,,CUTOUT,,,,,,CATEGORY 1,10044,414,PROSPECT AVE,31180,,,150,1954,CI,Y,5a11d4b5-ba77-4f86-8a54-fcb9ba2637dd,,,544513.5853,4809493.0081
110401,156893,12/22/2025 3:07:47 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/23/2025 1:34:29 PM,458301,,,,,,,,,,,6250,132,VILLAGE RD,40160,,,150,1957,CI,Y,2b92403e-d482-47dc-a7c9-8fee824d392d,,,540097.5604,4808368.2223
110402,156913,12/24/2025 10:22:33 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/24/2025 10:22:33 AM,458426,,,,,,,,,,,13241,179,DALEWOOD DR,8910,,,150,1967,DI,Y,ac70216b-2600-4cd3-acac-5bd5f7e20b36,,,544641.7096,4810170.4795
110737,156934,12/25/2025 7:16:49 PM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/26/2025 12:57:40 PM,458421,,,,,,,,,,,11170,111,BRUNSWICK AVE,155000,,,150,1926,CI,Y,b4a9ab9a-a236-40b2-bb9e-dc12ce58cccd,,,540574.4033,4812553.808
111041,156953,12/26/2025 9:21:10 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/27/2025 2:19:40 AM,458423,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,23194,94,CARNABY PL,90210,,,150,1967,CI,Y,9585df95-a907-47ba-b51a-08ca9d5c60fd,,,545703.6653,4811304.8155
111361,156993,12/29/2025 1:01:18 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/30/2025 4:20:41 PM,458553,,,,,,,,820,,,9931,217,LYNDHURST DR,24640,,,150,1958,CI,Y,5f146a5c-41d3-411a-a98d-3b23600cde38,,,543855.4387,4811340.5051
111362,157013,12/30/2025 2:52:14 AM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,12/31/2025 7:32:13 AM,458597,,CORROSION,,CLAMP,,,,,,CATEGORY 1,5631,298,WESTHEIGHTS DR,42170,,,300,1973,DI,Y,cd8c1498-2944-460c-97fc-a2c069352272,,,538099.5919,4807580.6359
111681,157033,12/30/2025 5:05:46 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,12/31/2025 1:05:08 PM,458598,,,,,,,,933,,,10214,91,HICKSON DR,18650,,,200,1960,CI,Y,6e2c75ff-9130-41c3-9724-b22d6a674083,,,544332.9381,4811083.2054
112001,157053,1/1/2026 9:56:45 AM,MAIN,Open,Open,4-8 hours,50-100,,REPAIR COMPLETED,1/2/2026 1:03:40 AM,458698,,,,,,,,1708,,,5420,32,AUTUMN HILL CRES,1190,,,150,1973,DI,Y,b014260a-de11-4e86-bd0b-d9971438704e,,,538003.2485,4807858.0096
112002,157054,1/1/2026 1:49:52 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/2/2026 1:01:38 PM,458699,,,,,,,,953,933,,11588,77,CROSBY DR,8680,,,150,1972,CI,Y,6fc36a39-ac91-4946-9e0e-1b338df1156f,,,544644.1162,4811117.5881
112321,157073,1/1/2026 6:40:29 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/1/2026 6:40:29 PM,458701,,,,,,,,,,,5491,39,TRAILWOOD CRES,38100,,,150,2010,DI,Y,b55e3377-d0d5-4149-a1c2-8883802fdd09,,,536696.4907,4807335.949
112322,157093,1/1/2026 9:23:12 PM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/1/2026 9:23:12 PM,458704,,,,,,,,,1229,,12661,1099,GUELPH ST,17740,,,200,1957,CI,Y,8d8ae34f-2d2e-4613-a53f-094dd0824f12,,,542758.7639,4813044.816
112641,157113,1/2/2026 12:21:10 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/3/2026 10:23:35 PM,458743,,,,,,,,,,,8860,11,INVERNESS DR,20400,,,150,1964,DI,Y,98e82104-5f17-476a-95e8-53e7df4a92e6,,,538159.9716,4810907.7736
112642,157153,1/9/2026 5:48:20 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/9/2026 2:29:52 PM,459148,,,,,,,,,,,6341,,QUEENS BLVD,96080,,,150,1949,CI,Y,6cbc0796-fd4c-49ce-a113-3ee66270f1e8,,,539843.5108,4809166.8486
112961,157173,1/9/2026 5:54:08 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/10/2026 4:17:27 PM,459234,,,,,,,,,,,20727,42,CECILE DR,5830,,,150,1966,DI,Y,b86f368d-fa16-437d-a092-c95a0ce41928,,,539238.2422,4809009.7743
113281,157193,1/10/2026 10:04:46 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/10/2026 6:32:33 PM,459252,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,10771,67,KINZIE AVE,22490,,,150,1960,CI,Y,efc91637-4e94-491a-8adc-e9419a967dd8,,,545561.8169,4809020.2613
113601,157213,1/12/2026 7:13:14 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/12/2026 1:41:14 PM,459270,,,,,,,,,,,13155,60,WILFRED AVE,43210,,,150,1953,CI,Y,ad17bbf3-42b5-4b12-b41e-39bf734a550a,,,544255.4973,4809488.2911
113602,157233,1/14/2026 12:31:23 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/16/2026 9:07:08 AM,459553,,FITTING/JOINT,,OTHER,,,,,,CATEGORY 2,9764,460,FREDERICK ST,148234,,,200,1952,CI,Y,9e7ae55b-43eb-41a4-b658-3b63aa671346,,,542709.526,4811887.6824
113604,157253,1/19/2026 8:34:35 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/19/2026 5:51:00 PM,459823,,,,,,,,,,,12950,165,SCHWEITZER ST,34110,,,200,1964,CI,Y,9882ae97-e937-417e-90ed-fae2162c9c3e,,,543523.098,4814645.6002
113605,157273,1/19/2026 2:59:09 PM,MAIN,Open,Closed,4-8 hours,0-50,,REPAIR COMPLETED,1/20/2026 1:37:21 PM,459881,,,,,,,,,,,15927,104,LORRAINE AVE,24260,,,150,1965,DI,Y,315a5e1b-e1cc-4b69-bd7a-2aaaa0840ca0,,,544869.366,4811941.0607
113921,157293,1/23/2026 7:29:24 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/23/2026 4:23:33 PM,460151,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,23104,36,HALLIWELL DR,17830,,,200,1964,DI,Y,4d631481-0ba4-4297-9cd0-a53cf795e0b3,,,544451.4948,4811591.2235
114241,157313,1/24/2026 6:14:59 PM,MAIN,Closed,Open,12-16 hours,0-50,,REPAIR COMPLETED,1/24/2026 6:14:59 PM,460237,,,,,,,,,,,12691,41,EDNA ST,59990,,,150,1950,CI,Y,a3ffc824-827a-479d-a8ad-927969ee253f,,,542490.6853,4812037.1411
114561,157333,1/25/2026 2:00:30 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,1/25/2026 8:35:31 PM,460242,,,,,,,,,,,20817,119,TRAILVIEW DR,38060,,,150,1975,DI,Y,189998ad-5912-4f44-be17-ee8277f06842,,,537687.6914,4808273.4182
114881,157353,1/25/2026 8:49:43 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/28/2026 9:15:04 AM,460256,,,,,,,,,,,20596,118,NORTHMANOR CRES,4112556,,,25,1993,XXX,Y,7aef0799-e870-4cda-8c81-612b6ade3e1c,,,536369.6868,4809728.8952
115201,157393,1/28/2026 2:13:19 AM,SERVICE,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,1/30/2026 9:17:29 AM,460419,,FITTING/JOINT,,OTHER,,,,,,CATEGORY 1,1297,609,DUNBAR RD,4110506,,,13,1967,XXX,Y,58d3db12-d210-45e7-8ef4-76b61071d07c,,,538802.9649,4810908.9894
115521,157413,1/27/2026 8:24:24 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/3/2026 11:58:00 AM,460302,,FITTING/JOINT,,OTHER,,,,,,CATEGORY 1,6621,41,CEDAR ST N,68669,,,300,2008,PVC,Y,c6023bec-7fb2-4dc4-b574-60bd26275e59,,,541862.6405,4810730.7532
115841,157453,2/2/2026 1:08:00 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,2/2/2026 6:25:21 PM,460656,,,,,,,,,,,15924,32,QUEENSTON DR,31910,,,150,1966,CI,Y,44af327d-ec0a-400c-a205-a6bfeb46cf12,,,545172.8145,4811963.108
116161,157493,2/3/2026 7:56:40 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/5/2026 7:27:20 AM,460811,,FITTING/JOINT,,OTHER,,,,,,CATEGORY 1,70265,20,STECKLE PL,36030,,,300,1974,DI,Y,daf51425-9315-454b-845d-ca5c98bfe4be,,,543719.6464,4805818.154
116481,157513,2/3/2026 9:17:50 PM,MAIN,Open,Closed,8-12 hours,0-50,,REPAIR COMPLETED,2/4/2026 6:01:32 AM,460813,,,,,,,,,,,6560,300,WESTMOUNT RD E,42610,,,150,1958,CI,Y,edd5eed3-84aa-4a36-896f-f133d19e8114,,,540063.7056,4808265.9805
116801,157533,2/4/2026 5:32:04 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/4/2026 9:15:25 PM,460815,,,,,,,,,,,12655,6,SEREDA RD,34340,,,300,1983,DI,Y,cc959a6a-cb49-4f31-9484-bef03e543207,,,542410.0113,4813056.2318
116817,157534,2/4/2026 6:24:10 AM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/4/2026 5:38:09 PM,460820,,,,,,,,,,,6969,156,QUEEN ST N,4086645,,,25,1970,XXX,Y,3c2dce35-df5f-4566-8c9c-b83bb41c62df,,,541772.3296,4811662.5555
117121,157553,2/6/2026 11:43:03 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/6/2026 9:16:22 PM,461218,,,,,,,,,,,22445,380,MORRISON RD,82496,,,300,1979,DI,Y,87fe3e4d-c60a-45a4-ab39-1c921a1dcbe7,,,547315.9685,4809176.3299
117441,157573,2/7/2026 6:34:39 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/8/2026 2:18:55 AM,461248,,,,,,,,,,,6907,22,PANDORA AVE S,30070,,,300,1978,DI,Y,e369ee80-3d89-4364-97f6-0f9388fa001d,,,542143.6212,4810351.324
117761,157593,2/7/2026 4:37:16 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/9/2026 10:14:15 AM,461251,,OTHER: WATER SERVICE,,OTHER,,,,,,CATEGORY 2,70545,743,FAIRWAY CRT,55480,,,150,1995,PVC,Y,cdb1b61c-d89b-4e79-8ee2-26ee57ab6768,,,547230.5711,4809979.0053
118081,157613,2/8/2026 10:58:17 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/9/2026 8:06:14 PM,461257,,CIRCUMFERENTIAL,,CLAMP,,,,1305,1305,CATEGORY 1,23216,27,GAY CRES,92202,,,150,1967,CI,Y,c0dc63b4-7cb5-44c4-871b-bf13a98a51de,,,545387.6096,4810676.2217
118401,157633,2/9/2026 4:38:18 AM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,2/9/2026 4:38:18 AM,461262,,,,,,,,1304,,,23217,40,OLD CHICOPEE DR,28270,,,200,1967,DI,Y,b226a41a-730c-4a1a-934d-c42e82d983ff,,,545353.5563,4811040.3809
118721,157673,2/10/2026 2:44:49 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/11/2026 6:53:36 PM,461452,,,,,,,,,,,6585,72,SOUTHMOOR DR,35280,,,150,1958,CI,Y,9dfae5ed-251a-4ff2-981c-093df0e60cb8,,,541018.0627,4808484.6829
119041,157693,2/13/2026 8:56:47 AM,MAIN,Open,Open,8-12 hours,0-50,,REPAIR COMPLETED,2/13/2026 7:29:59 PM,461721,,,,,,,,,,,12950,181,SCHWEITZER ST,34110,,,200,1964,CI,Y,36c07a7c-2603-4aca-8cfe-72144b9c3ac4,,,543612.7653,4814688.2491
119042,157713,2/13/2026 8:21:35 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,2/14/2026 4:02:59 PM,461773,,,,,,,,4419,4419,,602077,179,SIMS ESTATE DR,71810,,,300,2005,PVC,Y,3941c69a-56ab-494f-a6b6-1cf0b136dc6c,,,547253.5312,4809643.0456
119361,157733,2/15/2026 5:06:14 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,2/17/2026 9:17:21 PM,461775,,,,,,,,,10983,,10284,396,MARGARET AVE,25280,,,150,1953,CI,Y,346e77a0-c65d-4724-9480-14724ebf8d22,,,540580.7724,4812703.6868
119377,157734,2/15/2026 6:36:38 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,2/16/2026 4:00:31 PM,461778,,,,,,,,1079,1079,,9415,23,HIGHPARK AVE,19310,,,150,1963,CI,Y,17d59e39-0d5b-4d04-b36e-b9eee7f0b077,,,543340.7784,4808308.2576
119681,157753,2/18/2026 11:34:34 AM,MAIN,Partially Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/18/2026 8:32:24 PM,461938,,,,,,,,,,,11371,123,STIRLING AVE S,76747,,,150,1940,CI,Y,212e0516-1a08-4841-a061-a215e39bd71a,,,541973.4948,4810104.4644
120001,157773,2/20/2026 3:30:07 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/21/2026 5:28:48 PM,462126,,CIRCUMFERENTIAL,,CLAMP,,,,787,1188,CATEGORY 1,10015,815,WEBER ST E,41030,,,150,1952,CI,Y,18d28a5f-e819-453d-9b69-65ef2b9dd3cb,,,543741.6149,4809646.4105
120002,157793,2/23/2026 10:25:21 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/24/2026 2:40:06 PM,462208,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,12146,194,HOLBORN DR,19750,,,150,1967,DI,Y,78d2eaa1-4e55-4ea6-a7bc-301ca9b50d44,,,545705.1119,4811208.3685
120003,157813,2/25/2026 4:39:08 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/25/2026 4:04:45 PM,462327,,,,,,,,,,,9773,5,INDIANA ST,20290,,,150,1981,DI,Y,891a64ae-11a8-4159-8196-1dedd8f0ba3a,,,542354.8665,4812065.5261
120321,157833,2/25/2026 6:46:33 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/26/2026 7:21:15 AM,462335,,,,,,,,,,,21800,20,STECKLE PL,36030,,,300,1974,DI,Y,976ed306-9eae-45c3-ac4a-f925dbd665e9,,,543714.0411,4805790.8286
120322,157834,2/25/2026 10:53:18 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,2/25/2026 5:25:52 PM,462365,,CIRCUMFERENTIAL,,CLAMP,,,,,,CATEGORY 1,70315,44,PLAZA CRT,30980,,,150,1962,CI,Y,dc7b7939-9994-4080-b37e-959c09a29926,,,544069.3869,4812412.9692
120323,157853,3/1/2026 11:22:24 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/2/2026 12:14:03 PM,462536,,,,CUTOUT,,,,,,CATEGORY 2,13317,14,CORNELL AVE,156974,,,150,2010,PVC,Y,50051fdb-ac0c-4e9d-a649-f8c4a4789dac,,,543594.6516,4809323.0938
120641,157873,3/2/2026 9:07:54 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/3/2026 3:30:12 PM,462570,,CIRCUMFERENTIAL,,CLAMP,,,,922,1180,CATEGORY 1,22885,105,CRAIG DR,8560,,,200,1960,CI,Y,ab424903-9a68-420c-8fab-3274f026f01e,,,544285.1864,4810887.6639
120961,157973,3/6/2026 4:07:10 PM,SERVICE,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/6/2026 10:10:44 PM,462998,,,,,,,,,,,8752,24,EDGEWOOD DR,4750317,,,25,2017,PE,Y,8b90e276-3c39-4f40-9216-f0515161d8f3,,,539538.5474,4809984.4832
120962,157993,3/6/2026 11:25:16 PM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/7/2026 2:33:19 PM,463013,,,,,,,,873,873,,9924,30,BURBANK RD,5020,,,150,1959,CI,Y,9aa88d9f-21d5-4342-9ff3-7bda24ed9613,,,543449.1369,4810942.3777
121281,158013,3/10/2026 11:35:37 AM,MAIN,Closed,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/11/2026 3:39:19 PM,463224,,FITTING/JOINT,,CUTOUT,,,,,,CATEGORY 1,9815,110,MERNER AVE,26360,,,150,1946,CI,Y,92fe9c9a-d7e4-449d-845e-d68247ab13d2,,,542515.8565,4811294.449
121282,158033,3/13/2026 11:55:44 AM,MAIN,Open,Open,4-8 hours,0-50,,REPAIR COMPLETED,3/14/2026 11:39:47 AM,463593,,,,CLAMP,,,,,,CATEGORY 1,70020,18,ORCHARD PARK CRES,29110,,,100,1955,CI,Y,5fb7e4ad-0a59-440e-8615-17a04fa13b0e,,,538356.5353,4810823.4296
121601,158053,3/15/2026 6:56:51 PM,MAIN,Closed,Open,20-24 hours,0-50,,REPAIR COMPLETED,3/16/2026 11:36:03 PM,463674,,,,,,,,1194,,,6116,56,CLOVERDALE CRES,7540,,,150,1965,CI,Y,96249400-b8e6-4e90-ab23-3d3a6e955948,,,539186.9982,4807945.0225
