OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
77753,10080,ACTIVE,KIT 6,5457,34.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,8,N,N,8.5,N,N,34.2105629728948
77754,76299,ACTIVE,KIT 4,6390,.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,PURCHASED,,REGION,N,,7,1,4,N,N,8.5,N,N,0.355117671105161
77755,10110,ACTIVE,KIT 6,5393,67.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,8,N,N,6.1,N,Y,67.852910448331
77756,82566,ACTIVE,KIT 6,5393,7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,8,N,N,4.58,N,Y,7.03932838683089
77757,82568,ACTIVE,KIT 6,5394,15m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,8,N,N,8.5,N,Y,14.956130761421
77758,10090,ACTIVE,KIT 6,5402,38.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,8,N,N,8.5,N,Y,38.5268909037991
77759,82570,ACTIVE,KIT 6,5456,12.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,7,N,N,8.5,N,N,12.4519639246543
77760,10030,ACTIVE,KIT 6,21108,125m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,7,N,N,8.5,N,N,124.970064901045
77761,10100,ACTIVE,KIT 6,5396,55.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,8,N,N,8.5,N,Y,55.671581169996
77762,81620,ACTIVE,KIT 2W,102861,63.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,63.9485848398879
77764,60080,ACTIVE,KIT 4,12102,98.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,98.0832805701851
77765,61904,ACTIVE,KIT 2W,22070,141.5m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,141.533052012408
77766,25690,ACTIVE,KIT 4,10351,42.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,42.7365942209405
77767,82572,ACTIVE,KIT 4,10351,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,12.1917414998642
77768,74030,ACTIVE,KIT 6,600867,69.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,69.5697443098412
77769,82574,ACTIVE,KIT 6,600867,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,8.44509625213796
77770,82576,ACTIVE,KIT 5,601282,8.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,8.7890176020329
77771,82578,ACTIVE,KIT 5,601282,8.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,8.32157024593635
77772,70850,ACTIVE,KIT 5,601282,176.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,25,N,N,9.35,N,Y,176.655377255589
77773,82580,ACTIVE,KIT 4,11309,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,4.50969202823662
77776,82584,ACTIVE,KIT 2W,600356,21.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,21.3395426072407
77777,69550,ACTIVE,KIT 2W,600356,196.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,196.859012719462
77778,82586,ACTIVE,KIT 4,9387,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,5,N,N,9.1,N,N,3.7371340158361
77779,76806,ACTIVE,KIT 4,9387,5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,9.1,N,Y,4.99295177500279
77780,59320,ACTIVE,KIT 4,1730,92.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,92.696164797707
77781,82588,ACTIVE,KIT 4,15908,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,7.6197389350217
77782,5610,ACTIVE,KIT 4,15908,91.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.7,N,N,91.2020221142905
77783,82590,ACTIVE,KIT 2EA,40224,18m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,17.9611672229995
77784,61120,ACTIVE,KIT 2EA,40224,258.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,258.439482892856
77785,25470,ACTIVE,KIT 4,10370,156m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,156.021688028756
77786,82592,ACTIVE,KIT 2W,21951,8.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,8.53445434017783
77787,82594,ACTIVE,KIT 2W,21951,.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,32,N,N,8.5,N,N,0.752106907436349
77788,18170,ACTIVE,KIT 2W,21951,150.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,150.420304491366
77789,82596,ACTIVE,KIT 4,9722,16.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.1,N,N,16.7633207929942
77790,82598,ACTIVE,KIT 4,9722,14.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,14.3355531084652
77791,55120,ACTIVE,KIT 4,9722,101.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,101.748376333877
77792,82600,ACTIVE,KIT 4,9722,13.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,13.212334493422
77793,82602,ACTIVE,KIT 4,9722,91.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,91.4371570758878
77794,82604,ACTIVE,KIT 4,9722,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,13,N,N,9.1,N,N,6.58077389995271
77795,82606,ACTIVE,KIT 4,600758,5.2m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,5.17758500471781
77796,57620,ACTIVE,KIT 4,600758,6.4m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,6.42995044117653
77799,67370,ACTIVE,KIT 4,600402,71.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,17,N,N,9.35,N,N,71.616813878608
77800,82610,ACTIVE,KIT 4,103013,18.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,18.8617180081409
77803,25740,ACTIVE,KIT 4,6315,198.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,5.35,N,Y,198.637432559784
77805,82616,ACTIVE,KIT 2W,21792,7.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,7.16337855464204
77806,5460,ACTIVE,KIT 2W,21792,206.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,206.477449859051
77807,82618,ACTIVE,KIT 2W,21792,5.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,5.83761775996729
77809,68810,ACTIVE,KIT 4,13167,121.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,121.306733471873
77812,33360,ACTIVE,KIT 4,9215,32.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,11,N,N,7.75,N,Y,32.9035419609398
77813,82622,ACTIVE,KIT 4,10726,12m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,12.0396003261558
77814,43940,ACTIVE,KIT 4,10727,89.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,7.75,N,N,89.488207947105
77815,5110,ACTIVE,KIT 4,8634,58.6m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,19,N,N,3.83,N,Y,58.5512349590856
77816,76876,ACTIVE,KIT 4,11304,122.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,122.392940555288
77817,82624,ACTIVE,KIT 4,11304,3.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,21,N,N,9.35,N,Y,3.7830281026879
77818,82626,ACTIVE,KIT 2W,601483,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,7.53770445741799
77819,72280,ACTIVE,KIT 2W,601483,89m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,88.9678729099633
77820,3720,ACTIVE,KIT 4,6455,69.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,2,N,N,8.5,N,N,69.5514928850706
77821,82628,ACTIVE,KIT 4,6455,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,2,N,N,8.5,N,N,7.62112895044281
77822,82630,ACTIVE,KIT 4,9444,9.2m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,9.19804957017507
77823,61390,ACTIVE,KIT 4,40132,60.8m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,60.7875662868977
77824,21110,ACTIVE,KIT 4,13180,101.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,6.9,N,Y,101.165703450678
77825,82632,ACTIVE,KIT 4,9741,13.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,13.4854170072899
77826,37660,ACTIVE,KIT 4,9741,71.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,8,N,N,8.5,N,N,71.3214165072336
77827,10820,ACTIVE,KIT 5,9555,69.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,69.3211487464135
77828,6320,ACTIVE,KIT 4,15789,28m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,27.986326723977
77829,61873,ACTIVE,KIT 4,8758,125.6m 450mm  DI,UNTREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,REGION,N,,0,2,8,N,Y,6.45,N,Y,125.628758605879
77830,4650,ACTIVE,KIT 4,22515,208.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,208.250577432994
77831,82634,ACTIVE,KIT 4,22515,7.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,7.66930081746306
77832,82636,ACTIVE,KIT 4,10261,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,12,N,N,8.5,N,N,6.0960767059228
77833,35160,ACTIVE,KIT 4,10261,18.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,N,18.3465366704289
77834,81000,ACTIVE,KIT 4,6674,8.9m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,31,N,N,9.1,N,Y,8.92291577932052
77835,76152,ACTIVE,KIT 4,8758,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/14/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,24,N,N,9.35,N,Y,9.05249360204567
77836,82638,ACTIVE,KIT 6,21077,22.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,22.8598568541356
77837,27750,ACTIVE,KIT 6,21077,58.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,58.7498827562769
77838,13520,ACTIVE,KIT 6,21746,3.1m 150mm  DI,TREATED,150,DI,NO,,NONE,4/15/1986 12:00:00 AM,DONATED,,REGION,N,,6,6,0,N,N,9.1,N,Y,3.13356972182598
77839,82640,ACTIVE,KIT 6,21746,1.4m 150mm  DI,TREATED,150,DI,NO,,NONE,4/15/1986 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.1,N,Y,1.42029387405289
77840,82642,ACTIVE,KIT 4,10756,17.9m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.85,N,N,17.8777072448309
77841,18000,ACTIVE,KIT 4,10756,209.9m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,Y,4.6,N,N,209.861418383568
77842,82644,ACTIVE,KIT 4,10756,12.9m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.85,N,N,12.8550743175607
77843,82646,ACTIVE,KIT 4,5864,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,3.84192408560368
77844,82648,ACTIVE,KIT 4,5869,30.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,7,N,N,9.35,N,Y,30.7711776895556
77845,82650,ACTIVE,KIT 4,5869,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,7,N,N,9.35,N,Y,1.90142670631971
77846,63200,ACTIVE,KIT 4,5869,35.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,7,N,N,9.35,N,Y,35.8509652281732
77847,82652,ACTIVE,KIT 4,9446,8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,7.99427576195268
77848,82654,ACTIVE,KIT 4,9446,121.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,121.220125677817
77849,55200,ACTIVE,KIT 4,9446,156.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,156.239881225715
77850,82656,ACTIVE,KIT 4,9446,140.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,140.776399070659
77851,82658,ACTIVE,KIT 4,9446,8.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,8.38033179244448
77852,61828,ACTIVE,KIT 4,23220,45.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,5.3,N,Y,45.3044384496188
77853,82660,ACTIVE,KIT 4,10044,11.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,7.75,N,Y,11.8872410596228
77854,31180,ACTIVE,KIT 4,10044,168.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,Y,4.1,N,Y,168.377487709454
77855,82662,ACTIVE,KIT 4,10892,1.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,1.37645148554938
77856,82664,ACTIVE,KIT 4,10892,9.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,8.5,N,N,9.48936206718531
77857,5680,ACTIVE,KIT 4,10892,229.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,5,N,N,8.5,N,N,229.680646717216
77858,5950,ACTIVE,KIT 4,6645,175.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,175.053287705207
77860,82668,ACTIVE,KIT 5,601322,13m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/13/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,13.0237823833453
77861,69140,ACTIVE,KIT 5,601322,58.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/8/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,58.407289212112
77862,82670,ACTIVE,KIT 5,601322,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/8/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,7.34709639508732
77863,82672,ACTIVE,KIT 6,5459,6.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,6.60272633317823
77864,37840,ACTIVE,KIT 6,5459,300.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,300.394604287073
77865,82674,ACTIVE,KIT 6,5459,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,7.59775617371573
77866,82676,ACTIVE,KIT 6,5459,112.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,112.6813292351
77867,82678,ACTIVE,KIT 5,25353,25.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,25.2988888327486
77868,55440,ACTIVE,KIT 5,25353,87.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,87.71660262388
77869,68380,ACTIVE,KIT 5,600360,71m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,71.0404762625438
77870,82680,ACTIVE,KIT 5,9528,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,7.84290612405911
77871,82682,ACTIVE,KIT 5,9528,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,7.58761335870817
77872,82684,ACTIVE,KIT 5,9528,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,1.52578042931212
77873,30210,ACTIVE,KIT 5,9528,254.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,254.289374255107
77874,82686,ACTIVE,KIT 5,9528,150.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,7.3,N,Y,150.22231567387
77875,82688,ACTIVE,KIT 2W,21913,16.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,16.9262792912181
77876,14050,ACTIVE,KIT 2W,21913,187.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,187.769982317466
77877,910,ACTIVE,KIT 4,12651,83.8m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,83.8339916513466
77878,82690,ACTIVE,KIT 2W,16144,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,5.62695673332033
77879,31260,ACTIVE,KIT 2W,16144,108.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,108.282004606592
77880,82692,ACTIVE,KIT 4,6634,12.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,12.8581470270423
77881,16800,ACTIVE,KIT 4,6634,107.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,4.95,N,N,107.29700080833
77882,82694,ACTIVE,KIT 4,6634,1.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,7.75,N,N,1.80619290713966
77883,2840,ACTIVE,KIT 4,10491,253.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,6.9,N,Y,253.70651059339
77884,36120,ACTIVE,KIT 4,10116,64.7m 250mm  CI,TREATED,250,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,7.75,N,Y,64.7341334511691
77885,82696,ACTIVE,KIT 4,9925,2.1m 250mm  CI,TREATED,250,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,2.12973977746552
77886,28620,ACTIVE,KIT 4,15102,129.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,129.665151691818
77887,82698,ACTIVE,KIT 4,15111,2.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,29,N,N,9.1,N,Y,2.17432128379444
77888,82700,ACTIVE,KIT 4,15102,9.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,9.63525037902514
77889,82702,ACTIVE,KIT 5,25688,7.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,7.76887197015691
77890,82704,ACTIVE,KIT 5,25688,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,10.4535992723098
77891,58230,ACTIVE,KIT 5,25688,154.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,154.143452741921
77892,82706,ACTIVE,KIT 5,25688,184.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,184.732196869416
77894,76140,ACTIVE,KIT 4,6674,104.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,31,N,N,9.35,N,Y,104.526142285064
77897,82710,ACTIVE,KIT 5,5602,11.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,8.5,N,Y,11.8888044948749
77898,60970,ACTIVE,KIT 5,6174,47.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,19,N,N,8.5,N,Y,47.4297325473115
77899,82712,ACTIVE,KIT 4,21813,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,12.4897764592648
77900,82714,ACTIVE,KIT 4,21808,87.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,87.4583971894231
77901,1660,ACTIVE,KIT 4,21815,181.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,181.442897599038
77902,82716,ACTIVE,KIT 2W,600235,7.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,7.13402762186715
77903,82718,ACTIVE,KIT 2W,600235,10.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,10.7446876406917
77904,68410,ACTIVE,KIT 2W,600235,169.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,169.42474871988
77905,82720,ACTIVE,KIT 4,6430,77.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,77.4987542996756
77906,72670,ACTIVE,KIT 4,6430,94.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,15,N,N,9.35,N,Y,94.7711868173078
77907,82722,ACTIVE,KIT 4,6430,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,15,N,N,9.35,N,Y,9.10125571813034
77908,82724,ACTIVE,KIT 4,8937,5.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,24,N,N,4.58,N,N,5.28767593580842
77909,40520,ACTIVE,KIT 4,8937,55.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,5.7,N,N,55.5587384916284
77910,82726,ACTIVE,KIT 4,8920,15.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,15.4823738952461
77911,82728,ACTIVE,KIT 4,8937,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,22,N,N,8.5,N,N,1.50450417093058
77912,82730,ACTIVE,KIT 4,8920,38.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,38.5886558925303
77913,76420,ACTIVE,KIT 4,11103,132.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,32,N,N,7.75,N,Y,132.72720645393
77914,82732,ACTIVE,KIT 4,11103,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,10.5486692999778
77915,76442,ACTIVE,KIT 4,40038,128.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,9,N,N,7.75,N,Y,128.120402032481
77916,82734,ACTIVE,KIT 4,6475,8.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,24,N,N,9.35,N,Y,8.35456019593447
77917,82736,ACTIVE,KIT 4,6492,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,Y,5.0878996035105
77918,69450,ACTIVE,KIT 4,6475,12.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,24,N,N,9.35,N,Y,12.208891735584
77919,41580,ACTIVE,KIT 4,8830,124.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,124.896559805668
77920,82738,ACTIVE,KIT 4,9272,25m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,8.5,N,N,24.9682710567032
77921,38420,ACTIVE,KIT 4,9284,76.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,76.7401478499571
77922,82740,ACTIVE,KIT 4,10151,6.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,6.10223800341143
77923,21200,ACTIVE,KIT 4,10151,85.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,85.7623188337749
77925,82744,ACTIVE,KIT 2E,16023,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.35,N,N,2.82045008397552
77926,69463,ACTIVE,KIT 2E,16023,35.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.35,N,N,35.3764220148131
77927,82746,ACTIVE,KIT 4,1257,.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,7.75,N,Y,0.61250750193259
77928,82748,ACTIVE,KIT 4,1257,31.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,7.75,N,Y,31.4295746421096
77929,82750,ACTIVE,KIT 4,1257,199.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,7.75,N,Y,199.860849337156
77930,82752,ACTIVE,KIT 4,1257,227.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,5.35,N,Y,227.075637598744
77931,15850,ACTIVE,KIT 4,1257,304.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,7.75,N,Y,304.58833546093
77932,82754,ACTIVE,KIT 2W,16144,11.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,11.4873350787838
77933,54840,ACTIVE,KIT 2W,16172,87.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,87.2135134440372
77936,82758,ACTIVE,KIT 4,6353,3.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,8.5,N,N,3.66476795471111
77937,23540,ACTIVE,KIT 4,6353,167.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,8.5,N,N,167.435992658583
77938,67570,ACTIVE,KIT 4,40345,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,9.50366577868978
77939,82760,ACTIVE,KIT 4,40345,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,4,3,19,N,N,9.35,N,N,2.3114507306044
77941,6120,ACTIVE,KIT 4,9311,56.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,56.180664709948
77942,82762,ACTIVE,KIT 2W,601447,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,41,N,N,9.35,N,N,7.88233635660231
77943,74350,ACTIVE,KIT 2W,601433,140.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,140.825411973577
77944,82764,ACTIVE,KIT 2W,601433,14.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,14.3170722935076
77947,10890,ACTIVE,KIT 4,20703,42.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,42.2443011723169
77948,82768,ACTIVE,KIT 4,20703,23.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,8,N,N,8.5,N,Y,23.8642127052672
77949,82770,ACTIVE,KIT 4,20702,.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,8,N,N,8.5,N,Y,0.432008332843123
77950,82772,ACTIVE,KIT 4,20703,4.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,8,N,N,8.5,N,Y,4.3946786908754
77951,23740,ACTIVE,KIT 4,10586,122.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,4.95,N,Y,122.343976623187
77952,82774,ACTIVE,KIT 4,20997,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,9.1,N,Y,12.4511705499125
77953,40420,ACTIVE,KIT 4,20997,75.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,9.1,N,Y,75.5807377593907
77954,82776,ACTIVE,KIT 4,21897,14.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,14.2088282649389
77955,40250,ACTIVE,KIT 4,21897,283.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,283.77143634856
77956,82778,ACTIVE,KIT 4,21893,10.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,10.6504317303145
77957,82780,ACTIVE,KIT 4,6728,11.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,11.7392575774178
77958,59490,ACTIVE,KIT 4,6728,29.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,29.168884928465
77960,880,ACTIVE,KIT 4,50021,118.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,28,N,N,7.75,N,Y,118.481621356587
77961,82784,ACTIVE,KIT 4,1356,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,7.75,N,Y,1.12504897652608
77962,82786,ACTIVE,KIT 4,10107,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,12.7319372770939
77963,34810,ACTIVE,KIT 4,10107,235.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,235.224957317111
77968,76087,ACTIVE,KIT 4,6726,73.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,73.4668166045208
77969,5470,ACTIVE,KIT 2W,21781,159.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,7.3,N,N,159.160540046253
77970,82792,ACTIVE,KIT 2W,21781,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,9.00027470791341
77971,82794,ACTIVE,KIT 4,10919,10.1m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,10.0632530173764
77972,34280,ACTIVE,KIT 4,10919,80.4m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,4,N,N,8.5,N,N,80.4282625251875
77973,82796,ACTIVE,KIT 4,13187,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,7.85,N,Y,0.58545053173888
77974,3960,ACTIVE,KIT 4,23153,86.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,N,4.65,N,Y,86.7215073448211
77976,82798,ACTIVE,KIT 4,22561,13.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,13.6036733923985
77977,28660,ACTIVE,KIT 4,22561,62.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,62.4231767162019
77978,82800,ACTIVE,KIT 4,22561,9.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,9.93105141354587
77979,82802,ACTIVE,KIT 4,13260,15.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,15.6437973323227
77980,82804,ACTIVE,KIT 4,13173,11.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,11.5489833531391
77981,11290,ACTIVE,KIT 4,13302,182.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,182.88239370646
77982,82806,ACTIVE,KIT 2W,22728,18.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,18.8973722200152
77983,1750,ACTIVE,KIT 2W,22729,284.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,284.225751787963
77984,82808,ACTIVE,KIT 2W,22729,7.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,33,N,N,8.5,N,N,7.21512869512931
77985,82810,ACTIVE,KIT 2W,22729,16.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,16.5890697913458
77988,28570,ACTIVE,KIT 6,21041,179m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,178.961657884376
77989,82814,ACTIVE,KIT 6,20439,12m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,11.9976653532436
77990,18330,ACTIVE,KIT 4,9888,203.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,5,N,N,7.35,N,N,203.852583986819
77992,82818,ACTIVE,KIT 4,11678,7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,9.1,N,Y,6.98393963845901
77993,29950,ACTIVE,KIT 4,11678,134.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,9.1,N,Y,134.857469884859
77994,29770,ACTIVE,KIT 5,6172,77.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,77.6610476739508
77995,82820,ACTIVE,KIT 5,6172,4.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,4.88881812734268
77996,82822,ACTIVE,KIT 5,6172,4.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,19,N,N,8.5,N,Y,4.48666968563191
77997,1010,ACTIVE,KIT 4,12655,25.1m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,25.1479019212027
77998,82824,ACTIVE,KIT 6,601752,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,7.51238918085597
77999,68747,ACTIVE,KIT 6,601752,67m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,66.9702901175411
78000,82826,ACTIVE,KIT 4,23128,12.3m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,8.5,N,Y,12.3443437941307
78001,20020,ACTIVE,KIT 4,23128,78.2m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,8.5,N,Y,78.2348967943623
78002,82828,ACTIVE,KIT 4,23128,7.7m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,14,N,N,8.5,N,Y,7.70895905747307
78004,44150,ACTIVE,KIT 4,13207,186.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,8.5,N,N,186.12554765666
78005,82832,ACTIVE,KIT 4,13207,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,8.5,N,N,7.66739846465184
78009,82838,ACTIVE,KIT 5,9132,105.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,22,N,N,8.5,N,Y,105.804977183856
78010,23630,ACTIVE,KIT 4,9128,118.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,12,N,N,8.5,N,N,118.308572219298
78011,33370,ACTIVE,KIT 4,11707,27.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,11,N,N,7.75,N,Y,27.4449667756768
78012,20320,ACTIVE,KIT 5,8669,117.1m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,8.5,N,Y,117.061524418562
78013,82840,ACTIVE,KIT 5,8669,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,42,N,N,8.5,N,Y,12.7495233237809
78014,61867,ACTIVE,KIT 4,1698,69.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,REGION,N,,6,1,19,N,N,7.75,N,N,69.8713545808776
78015,82842,ACTIVE,KIT 6,5588,73.8m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,6,N,N,9.1,N,N,73.7584144601752
78016,27730,ACTIVE,KIT 6,5588,172.1m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,6,N,N,9.1,N,N,172.056230230319
78017,82844,ACTIVE,KIT 4,23147,7.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,7.23381294711986
78018,29850,ACTIVE,KIT 4,23147,168.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,6.95,N,Y,168.272193041483
78019,82846,ACTIVE,KIT 4,1408,.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1926 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,27,N,N,7.75,N,Y,0.702521401343847
78020,44350,ACTIVE,KIT 4,1408,168m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1926 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,5.5,N,Y,168.006952785791
78021,82848,ACTIVE,KIT 2E,22151,3.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,20,N,N,8.5,N,N,3.76398233925072
78022,82850,ACTIVE,KIT 2E,22166,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,20,N,N,8.5,N,N,1.23644548614923
78023,82852,ACTIVE,KIT 2E,22169,111m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,20,N,N,8.5,N,N,111.010696009733
78024,25040,ACTIVE,KIT 2E,22169,215.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,20,N,N,8.5,N,N,215.784193508232
78025,82854,ACTIVE,KIT 2E,22169,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,20,N,N,8.5,N,N,12.6155822490175
78027,82858,ACTIVE,KIT 4,10053,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,0.607595259860177
78029,82860,ACTIVE,KIT 5,40278,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,12.2453167868026
78030,62960,ACTIVE,KIT 5,40278,75.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,75.3140360111253
78031,76772,ACTIVE,KIT 4,11063,187.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,7.75,N,Y,187.464171685527
78033,82862,ACTIVE,KIT 5,20510,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,41,N,N,9.1,N,Y,12.3048754591206
78034,20070,ACTIVE,KIT 5,20510,27.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,41,N,N,9.1,N,Y,27.5092999810709
78035,82864,ACTIVE,KIT 5,600618,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,0.658151105549453
78036,82866,ACTIVE,KIT 5,600618,43.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,43.0975509778219
78037,70190,ACTIVE,KIT 5,600618,100.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,100.056183985784
78039,14000,ACTIVE,KIT 4,13139,64m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,5.35,N,Y,63.9530528081311
78041,82870,ACTIVE,KIT 5,40268,11.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,11.8502757175763
78042,62830,ACTIVE,KIT 5,40268,65.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,65.7818252857608
78043,57610,ACTIVE,KIT 4,22492,85.2m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,85.2453193577966
78044,82872,ACTIVE,KIT 2EA,40225,5.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,5.21094742352716
78045,61130,ACTIVE,KIT 2EA,40225,56.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,56.6043957050538
78046,76101,ACTIVE,KIT 6,601718,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,2.83805057928787
78047,82874,ACTIVE,KIT 4,8695,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,11.8664425282307
78048,9020,ACTIVE,KIT 4,8695,83.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,83.2155824132946
78052,82878,ACTIVE,KIT 4,600154,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,12.4564964509545
78053,72230,ACTIVE,KIT 4,600154,70.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,70.4061187380013
78054,82880,ACTIVE,KIT 4,6284,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,7.75,N,Y,12.4850106911657
78055,36490,ACTIVE,KIT 4,6284,77.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,Y,N,4.55,N,Y,77.4924437577463
78056,82882,ACTIVE,KIT 2W,21525,15.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,15.1674018121051
78057,680,ACTIVE,KIT 2W,21525,159m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,158.999950155991
78058,76790,ACTIVE,KIT 4,1250,58.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,8.5,N,Y,58.6612951351087
78059,82884,ACTIVE,KIT 4,1250,10.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,8.5,N,Y,10.0836627230437
78060,55510,ACTIVE,KIT 4,25741,72.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,9.35,N,N,72.1005333850001
78061,82886,ACTIVE,KIT 4,25743,11m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,11.0388370775134
78062,21940,ACTIVE,KIT 4,10989,122.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,122.589803486972
78063,82888,ACTIVE,KIT 4,540373,3.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,N,3.51728281730199
78065,82892,ACTIVE,KIT 5,9547,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,7.85,N,N,7.62348173260709
78066,82894,ACTIVE,KIT 5,9547,179m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,5.05,N,N,179.030165540328
78067,82896,ACTIVE,KIT 5,9547,7.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,7.85,N,N,7.74661711966049
78068,3930,ACTIVE,KIT 5,9547,185.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,7.85,N,N,185.80515279065
78069,60570,ACTIVE,KIT 6,20432,144.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,6,40,N,N,9.1,N,Y,144.344355587029
78070,82898,ACTIVE,KIT 6,20432,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,6,40,N,N,9.1,N,Y,12.2020357337112
78071,68665,ACTIVE,KIT 4,11121,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,Y,4.67637308388246
78072,69180,ACTIVE,KIT 5,600452,27.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,27.4392258151432
78073,82900,ACTIVE,KIT 5,600452,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,11.7069567357773
78075,82902,ACTIVE,KIT 4,15925,8.1m 600mm  DI,TREATED,600,DI,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,0,4,15,N,N,8.5,N,Y,8.06318437466847
78077,35890,ACTIVE,KIT 4,7031,4.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,30,N,N,7.75,N,Y,4.32487630829433
78078,82904,ACTIVE,KIT 6,21042,6.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.1,N,Y,6.23027677240284
78079,82906,ACTIVE,KIT 6,21213,.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,0.697303835744308
78080,54540,ACTIVE,KIT 6,21042,130.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.1,N,Y,130.471290543388
78081,58560,ACTIVE,KIT 4,9385,25m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,12,N,N,7.75,N,Y,24.9550929403628
78082,82908,ACTIVE,KIT 4,6551,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,7.62023849514535
78083,19960,ACTIVE,KIT 4,6551,71.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,71.8348800689085
78084,82910,ACTIVE,KIT 2W,600220,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,10.6385889891194
78085,82912,ACTIVE,KIT 2W,600220,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,12.8413451331782
78086,69740,ACTIVE,KIT 2W,600220,142.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,142.313868659939
78087,80908,ACTIVE,KIT 4,6798,420.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,7,2,27,N,N,8.5,N,N,420.165476564561
78088,77158,ACTIVE,KIT 2W,601487,110.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,39,N,N,9.35,N,N,110.114653450007
78089,82914,ACTIVE,KIT 2W,601487,14.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,39,N,N,9.35,N,N,14.6499239440189
78090,9840,ACTIVE,KIT 2W,22024,2.8m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,REGION,N,,7,5,31,N,N,8.5,N,N,2.76238615166397
78091,82916,ACTIVE,KIT 6,21187,7.1m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,2,N,N,8.5,N,Y,7.12614171822205
78092,37010,ACTIVE,KIT 6,21187,74.1m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,2,N,N,4.7,N,Y,74.0688567404274
78093,82918,ACTIVE,KIT 6,5557,2.1m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,37,N,N,9.1,N,Y,2.06064386017645
78094,82920,ACTIVE,KIT 6,5557,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,6.22608223502225
78095,82922,ACTIVE,KIT 6,5557,181.4m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,8.3,N,Y,181.422691385712
78096,17430,ACTIVE,KIT 6,5557,203m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,203.013629680075
78097,82924,ACTIVE,KIT 6,5557,4.4m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,4.42960874930297
78098,82926,ACTIVE,KIT 4,5715,9.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,15,N,N,9.35,N,Y,9.28725743442443
78099,72710,ACTIVE,KIT 4,5715,60.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,60.8552277884025
78100,43550,ACTIVE,KIT 4,10718,8.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,8.18753336926163
78101,6060,ACTIVE,KIT 4,9311,55.7m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,55.731728927169
78102,82928,ACTIVE,KIT 4,9311,1.2m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,1.21425203315999
78103,82930,ACTIVE,KIT 4,22234,5m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,5.03239160675998
78104,36440,ACTIVE,KIT 4,22234,112.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,112.591455087155
78105,82932,ACTIVE,KIT 4,22150,10.2m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,10.1987087576459
78106,82934,ACTIVE,KIT 5,8727,15.6m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,15.6376478520291
78107,18310,ACTIVE,KIT 5,8727,161.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,43,N,N,4.9,N,Y,161.054069509515
78108,25220,ACTIVE,KIT 4,10391,6.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,6.74407206280722
78110,23790,ACTIVE,KIT 4,11233,111.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,36,N,N,7.75,N,Y,111.705600416694
78111,82936,ACTIVE,KIT 4,10237,6.7m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,6.68300303748349
78112,29130,ACTIVE,KIT 4,10237,98.2m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,98.2380811195465
78115,82940,ACTIVE,KIT 4,22450,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,0.844150698162107
