OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
78116,55500,ACTIVE,KIT 4,22450,61.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,61.407359535798
78117,82942,ACTIVE,KIT 2W,22027,11.3m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,11.3032895814025
78118,26810,ACTIVE,KIT 2W,21995,54.5m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,54.4680629376523
78121,76529,ACTIVE,KIT 4,6626,25.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,25.7054625281465
78122,82946,ACTIVE,KIT 4,6626,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,7.22995882317329
78123,82948,ACTIVE,KIT 4,6626,7.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,7.09877005905308
78124,76734,ACTIVE,KIT 4,10663,197.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,8.55,N,Y,197.675698448025
78125,23830,ACTIVE,KIT 4,11111,7.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,7.66815428166733
78126,82950,ACTIVE,KIT 5,600749,5.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,5.54689036169417
78127,82952,ACTIVE,KIT 5,600749,6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/17/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,5.98097064569028
78128,69280,ACTIVE,KIT 5,600749,50.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,50.5048386005034
78129,20980,ACTIVE,KIT 4,20700,75.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,8.5,N,Y,75.5020706717993
78130,82954,ACTIVE,KIT 4,20700,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,8.5,N,Y,7.69820533492652
78132,82958,ACTIVE,KIT 4,9371,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,7.75,N,Y,1.49056832070472
78133,23940,ACTIVE,KIT 4,9371,184.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,7.3,N,Y,184.250895351463
78134,82960,ACTIVE,KIT 2EA,601515,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,1.35087479580897
78135,82962,ACTIVE,KIT 2EA,600084,9.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,9.2618520230424
78136,69070,ACTIVE,KIT 2EA,600084,256.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,256.409416912839
78137,82246,ACTIVE,KIT 4,7043,9.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,8.5,N,Y,9.32887230883835
78140,12010,ACTIVE,KIT 4,9543,28.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,28.1203005578424
78141,82966,ACTIVE,KIT 4,9543,13.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,13.6554391043307
78142,80934,ACTIVE,KIT 4,7043,5.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/2/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,29,N,N,8.35,N,Y,5.47326190496539
78143,82968,ACTIVE,KIT 4,7043,.7m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1916 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,29,N,N,7.75,N,Y,0.73678936024291
78144,42250,ACTIVE,KIT 6,4834,57.8m 450mm  DI,TREATED,450,DI,NO,,NONE,7/17/1986 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,57.7617119710371
78145,82970,ACTIVE,KIT 4,601165,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,11.5182975990671
78146,82972,ACTIVE,KIT 4,601162,42.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,42.5350049868562
78147,82974,ACTIVE,KIT 4,601162,13.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,13.7107116343811
78148,76034,ACTIVE,KIT 4,601162,88.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,88.4969734054241
78149,82976,ACTIVE,KIT 4,601162,84.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,84.7939251680768
78150,82978,ACTIVE,KIT 4,600641,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,3,16,N,N,9.35,N,N,12.9470382905876
78151,69630,ACTIVE,KIT 4,600641,175.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,3,16,N,N,9.35,N,N,175.582443771565
78152,82980,ACTIVE,KIT 4,600641,91m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2003 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,3,16,N,N,9.35,N,N,90.9678400416276
78153,82982,ACTIVE,KIT 4,600641,130.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2003 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,3,16,N,N,9.35,N,N,130.621913173938
78154,82984,ACTIVE,KIT 4,600641,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2003 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,3,16,N,N,9.35,N,N,13.1661040483046
78155,82986,ACTIVE,KIT 4,23056,16.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,16.9331317121757
78156,22500,ACTIVE,KIT 4,23056,67.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,Y,3.7,N,Y,67.2162984898593
78157,82988,ACTIVE,KIT 4,20982,.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,9,N,N,9.1,N,Y,0.610192790112395
78158,82990,ACTIVE,KIT 4,20979,60.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,9,N,N,9.1,N,Y,60.9341978044146
78159,82992,ACTIVE,KIT 4,40008,13.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,16,N,N,9.1,N,Y,13.3627217314211
78160,61882,ACTIVE,KIT 4,40008,88.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,9,N,N,9.1,N,Y,88.6218114444686
78167,82996,ACTIVE,KIT 4,601189,13.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,13.8147555577965
78168,71990,ACTIVE,KIT 4,601189,71.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,71.7887524355733
78169,9890,ACTIVE,KIT 2W,600932,149m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,149.043673003193
78170,82998,ACTIVE,KIT 5,40101,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,10.3087522604498
78171,43670,ACTIVE,KIT 5,40097,86.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,86.9357056711315
78172,83000,ACTIVE,KIT 5,40097,9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,9.04055973957357
78173,76640,ACTIVE,KIT 4,40242,9.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,2,41,N,N,9.35,N,Y,9.5640316587998
78174,83002,ACTIVE,KIT 4,601043,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,7.17721542603818
78175,69299,ACTIVE,KIT 4,601043,69.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,69.1764476704683
78176,83004,ACTIVE,KIT 4,601043,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,6.45625060489518
78177,28340,ACTIVE,KIT 4,12137,60.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,60.9428147051444
78178,83006,ACTIVE,KIT 4,12137,14.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,14.7299987083692
78179,83008,ACTIVE,KIT 5,20813,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,11,N,N,8.5,N,Y,1.84833975252126
78180,3230,ACTIVE,KIT 5,20813,132.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,132.275888693817
78181,83010,ACTIVE,KIT 2W,601576,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,8.18049761835231
78182,76601,ACTIVE,KIT 2W,601576,175.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,175.918523265553
78183,66630,ACTIVE,KIT 4,6627,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,7.29122038258242
78184,83012,ACTIVE,KIT 4,6627,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,10.6135965980119
78186,83016,ACTIVE,KIT 5,25339,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,5.66075774404747
78187,55390,ACTIVE,KIT 5,25339,179m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,178.965623555863
78188,19730,ACTIVE,KIT 4,13181,98.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,4.65,N,Y,98.541808520626
78189,83018,ACTIVE,KIT 4,23018,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,8.29817718621655
78190,8960,ACTIVE,KIT 4,23018,103.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,103.480127898355
78191,40130,ACTIVE,KIT 4,13188,107.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,5.7,N,Y,107.579941291266
78192,83020,ACTIVE,KIT 2EA,600971,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,5.9199571858649
78193,83022,ACTIVE,KIT 2EA,600971,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,10.66839328761
78194,72570,ACTIVE,KIT 2EA,600971,123.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,123.080234069501
78195,83024,ACTIVE,KIT 4,10222,.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,0.728900335744445
78196,18680,ACTIVE,KIT 4,23146,246.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,Y,Y,4.9,N,Y,246.77701368851
78197,83026,ACTIVE,KIT 4,11298,.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,3,N,N,9.35,N,Y,0.547747249555734
78198,76477,ACTIVE,KIT 4,11298,117.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,117.502170365237
78199,83028,ACTIVE,KIT 2W,102976,10.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,10.8430585702578
78200,61570,ACTIVE,KIT 2W,102976,131.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,131.650224734826
78201,83030,ACTIVE,KIT 5,5625,24.8m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,N,24.761074291977
78202,33670,ACTIVE,KIT 5,5627,72.1m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,17,N,N,8.5,N,N,72.0574940416471
78203,22210,ACTIVE,KIT 4,13176,23.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,23.3172534012303
78204,83032,ACTIVE,KIT 4,13176,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,6,N,N,8.5,N,N,0.909492429831313
78205,83034,ACTIVE,KIT 4,22336,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,8,N,N,7.75,N,N,1.0794440054308
78206,83036,ACTIVE,KIT 4,22336,6.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,6.38837339020278
78207,7890,ACTIVE,KIT 4,22336,93.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,93.0739949156652
78209,43560,ACTIVE,KIT 4,10726,88.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,88.0805450719288
78210,34120,ACTIVE,KIT 4,6643,64.3m 300mm  CI,TREATED,300,CI,NO,,NONE,10/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,21,N,N,7.85,N,Y,64.306405383968
78211,83038,ACTIVE,KIT 5,5621,8.9m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,8.89885934286876
78212,11840,ACTIVE,KIT 5,5621,26.7m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,26.6824047808749
78213,35190,ACTIVE,KIT 4,10270,3m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,3.02285634317901
78214,83040,ACTIVE,KIT 4,6926,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,7.82467899939765
78215,64950,ACTIVE,KIT 4,6926,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,11.4775250655822
78216,83042,ACTIVE,KIT 5,6195,13.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,13.3578683234082
78217,11880,ACTIVE,KIT 5,6195,84.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,84.2951406605245
78218,83044,ACTIVE,KIT 4,13206,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,8.5,N,Y,0.609710488885679
78219,44160,ACTIVE,KIT 4,13211,208.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,8.1,N,Y,208.657185605736
78220,83046,ACTIVE,KIT 4,13211,52.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23C,N,N,8.5,N,Y,52.689603106636
78221,83048,ACTIVE,KIT 4,22855,.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,0.462038959494003
78222,8600,ACTIVE,KIT 4,22855,83.9m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,5.75,N,Y,83.9442532933797
78223,83050,ACTIVE,KIT 4,609129,55.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,55.8214016838781
78224,83052,ACTIVE,KIT 4,22116,74m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,74.0008758328554
78225,18770,ACTIVE,KIT 4,22116,125m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,124.965801809856
78226,83054,ACTIVE,KIT 4,602708,11.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,11.2265269898533
78227,83056,ACTIVE,KIT 2E,22191,11.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,11.4475992777801
78228,61902,ACTIVE,KIT 2E,22191,130.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,8.5,N,N,130.606313226126
78229,83058,ACTIVE,KIT 4,22334,33.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,33.6528929823749
78230,22320,ACTIVE,KIT 4,22334,68.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,68.5807852393099
78231,36540,ACTIVE,KIT 4,6255,128.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,4.55,N,Y,128.885365782108
78232,83060,ACTIVE,KIT 4,6255,7.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,7.67778618104701
78233,5400,ACTIVE,KIT 4,12653,126.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,126.936393596318
78237,83066,ACTIVE,KIT 4,22794,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,18,N,N,9.1,N,N,0.390390368743047
78238,83068,ACTIVE,KIT 4,22794,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,0.890100739151282
78239,83070,ACTIVE,KIT 4,22795,11.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,11.2211407623201
78240,33010,ACTIVE,KIT 4,22794,58.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,58.4093107067111
78241,83072,ACTIVE,KIT 4,6546,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,12.6125686385435
78242,20590,ACTIVE,KIT 4,6546,87.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,87.8004300862502
78243,83074,ACTIVE,KIT 4,15782,6m 150mm  DI,TREATED,150,DI,NO,,NONE,3/25/2005 12:00:00 AM,DONATED,CONESTOGA ROVERS,KITCHENER,N,,5,4,10,N,N,9.1,N,Y,6.01972490353426
78244,13020,ACTIVE,KIT 4,15782,114.9m 150mm  DI,TREATED,150,DI,NO,,NONE,3/25/2005 12:00:00 AM,DONATED,CONESTOGA ROVERS,KITCHENER,N,,5,4,10,N,N,9.1,N,Y,114.949886016799
78245,83076,ACTIVE,KIT 4,15782,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,3/25/2005 12:00:00 AM,DONATED,CONESTOGA ROVERS,KITCHENER,N,,0,4,10,N,N,9.1,N,Y,1.2279878815068
78248,83080,ACTIVE,KIT 4,10151,6.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,6.85120303654027
78249,83082,ACTIVE,KIT 4,9925,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,0.599833710566029
78250,41460,ACTIVE,KIT 4,22901,372.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,5.75,N,Y,372.902778833956
78251,83084,ACTIVE,KIT 2E,16249,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,4.13437808253298
78253,81158,ACTIVE,KIT 4,8836,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.1,N,Y,12.753448924045
78254,21100,ACTIVE,KIT 4,13179,125.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,6.9,N,Y,125.769338488535
78255,83086,ACTIVE,KIT 4,13179,3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,8.5,N,Y,2.99654179346967
78256,83088,ACTIVE,KIT 4,9250,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,2.34568420686606
78257,12140,ACTIVE,KIT 4,9250,198.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,198.346496914728
78258,83090,ACTIVE,KIT 4,9250,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,11.6945482074563
78259,83092,ACTIVE,KIT 2E,16014,28.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,28.5747000078297
78260,83094,ACTIVE,KIT 2E,16022,37.9m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.1,N,N,37.8970301169678
78261,83096,ACTIVE,KIT 2E,16013,33.7m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,33.7050598077567
78262,83098,ACTIVE,KIT 2E,16022,100.9m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.1,N,N,100.915963410682
78263,22070,ACTIVE,KIT 2E,16022,89.1m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.1,N,N,89.1010517562148
78264,83100,ACTIVE,KIT 5,5521,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,3.68073166705675
78265,11120,ACTIVE,KIT 5,5521,155m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,155.015808340064
78266,62690,ACTIVE,KIT 6,40293,70.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,70.0898472272439
78267,83102,ACTIVE,KIT 6,40293,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,7.58187744544765
78270,35450,ACTIVE,KIT 4,9162,112.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,5.35,N,Y,112.068435220556
78271,83106,ACTIVE,KIT 4,9202,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,17,N,N,7.75,N,Y,12.955801252405
78272,42090,ACTIVE,KIT 6,5392,67.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,Y,67.8816663328633
78273,83108,ACTIVE,KIT 6,5389,8.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,Y,8.1215549292253
78274,83110,ACTIVE,KIT 5,8681,14.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,14.6574870298604
78275,18260,ACTIVE,KIT 5,8681,126m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,126.014029434227
78276,83112,ACTIVE,KIT 5,600604,11.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,11.3083249881491
78277,70330,ACTIVE,KIT 5,102786,23.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,23.2931604504753
78281,83118,ACTIVE,KIT 4,11300,12.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,12.7607642313455
78282,61700,ACTIVE,KIT 4,11300,76.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,76.8568912694461
78283,83120,ACTIVE,KIT 4,11300,13.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,13.1750635876574
78284,32770,ACTIVE,KIT 4,9937,6.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,6.46865894004718
78285,2930,ACTIVE,KIT 2W,22762,146.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,8.5,N,N,146.320474588636
78286,83122,ACTIVE,KIT 2W,22762,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,8.5,N,N,4.66648031881817
78287,83124,ACTIVE,KIT 2W,21934,1.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,1.9256567010351
78288,30850,ACTIVE,KIT 2W,21928,185.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,185.454508050999
78289,83126,ACTIVE,KIT 2W,21928,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,2.13908460937019
78290,83128,ACTIVE,KIT 4,13173,3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,7.75,N,N,3.04820054725832
78291,14390,ACTIVE,KIT 4,13173,151.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,Y,3.5,N,N,151.183093555772
78292,83130,ACTIVE,KIT 4,13173,10.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,7.75,N,N,10.7698952841982
78293,83132,ACTIVE,KIT 2W,16127,8.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,8.16025601604384
78294,83134,ACTIVE,KIT 2W,16074,13.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,13.6841417474541
78295,154494,ACTIVE,KIT 2W,16127,228.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,228.702947521271
78299,83140,ACTIVE,KIT 2W,21775,10.6m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,30,N,N,8.5,N,N,10.5709392915919
78300,2680,ACTIVE,KIT 2W,21775,92.9m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,30,N,N,8.5,N,N,92.9227858565914
78301,83142,ACTIVE,KIT 4,25743,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,6.93351131375573
78302,55520,ACTIVE,KIT 4,25743,117.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,9.35,N,N,117.419344872013
78303,83144,ACTIVE,KIT 4,22904,92.1m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,5.75,N,Y,92.0713082413016
78304,24600,ACTIVE,KIT 4,22904,128.8m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,4.55,N,Y,128.825157941483
78306,83146,ACTIVE,KIT 4,8793,18.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,0,2,7,N,N,9.55,N,N,18.6466727046052
78307,69571,ACTIVE,KIT 4,8788,352.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,8,2,6,N,N,9.15,N,N,352.549350905569
78309,81796,ACTIVE,KIT 4,8774,104.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,0,2,7,N,N,7.95,N,N,104.651928101708
78310,81804,ACTIVE,KIT 4,1720,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,0.35259350532224
78311,81806,ACTIVE,KIT 4,6659,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,11.0815843720854
78312,81808,ACTIVE,KIT 4,10088,.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,7.75,N,N,0.424840135084589
78313,81816,ACTIVE,KIT 4,40174,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,5.0783711794186
78314,82360,ACTIVE,KIT 4,8884,25.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,25.3689097205064
78315,82364,ACTIVE,KIT 4,1362,13.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,8.5,N,Y,13.0814037853363
78316,83148,ACTIVE,KIT 5,20634,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,1.70667426352934
78317,82368,ACTIVE,KIT 5,20634,50.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,50.744461536681
78318,82374,ACTIVE,KIT 5,9503,41.4m 450mm  AC,TREATED,450,AC,YES,2/11/2022 5:00:00 PM,EPS,1/1/1952 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,8.5,N,N,41.443391433238
78319,83150,ACTIVE,KIT 4,8614,4.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,4.55658266683313
78320,82384,ACTIVE,KIT 4,1277,15m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,15.048805303517
78321,82386,ACTIVE,KIT 4,8556,14.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,14.8006037611183
78325,83152,ACTIVE,KIT 4,40354,4.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,4.58819229727997
78327,82410,ACTIVE,KIT 4,600160,19.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,19.4975456649269
78328,83154,ACTIVE,KIT 4,25561,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,2.28804143354341
78329,83156,ACTIVE,KIT 4,25561,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,2.43211196555203
78331,147360,ACTIVE,KIT 4,25561,.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,30,N,N,9.1,N,N,0.447922145773579
78338,82440,ACTIVE,KIT 5,601313,71.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,71.6081422838434
78339,83166,ACTIVE,KIT 5,601313,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,6.83217256159662
78340,83168,ACTIVE,KIT 4,8560,4.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,4.09393434203907
78341,67870,ACTIVE,KIT 4,8560,160.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,160.163414411392
78342,83170,ACTIVE,KIT 4,8560,11.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,11.1210596258864
78343,63640,ACTIVE,KIT 4,22846,161.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,2,N,Y,7.3,N,N,161.379685615796
78345,83174,ACTIVE,KIT 6,6105,5.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,5.19758233119016
78346,83176,ACTIVE,KIT 6,601969,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1986 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,36,N,N,9.1,N,Y,6.5772138050582
78347,39770,ACTIVE,KIT 6,6105,463.9m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1986 12:00:00 AM,DONATED,NA,KITCHENER,N,,8,6,37,N,N,9.1,N,Y,463.868871767693
78348,81820,ACTIVE,KIT 4,6662,211m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,2,23,N,N,9.35,N,N,211.011172444596
78349,81824,ACTIVE,KIT 4,20712,.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,0.732062947471027
78351,81834,ACTIVE,KIT 4,10485,55.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.1,N,N,55.5007127951455
78352,81836,ACTIVE,KIT 4,8787,3.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,3.0831472877401
78355,81818,ACTIVE,KIT 4,40174,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,3.43729767296154
78356,81840,ACTIVE,KIT 4,8787,23.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,23.2449261913047
78360,81862,ACTIVE,KIT 4,13173,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,9.1,N,N,0.914470774559891
78361,81868,ACTIVE,KIT 4,601019,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,0.952617388695109
78362,81872,ACTIVE,KIT 4,25748,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,0.987212397858103
78365,81884,ACTIVE,KIT 4,11300,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,1.05543441317868
78366,81886,ACTIVE,KIT 4,1233,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,8.5,N,Y,1.08887619169503
78367,81888,ACTIVE,KIT 2W,16081,1.1m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,1.10247619453465
78369,83180,ACTIVE,KIT 4,7052,2.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.35,N,N,2.72077579127475
78370,81894,ACTIVE,KIT 4,7052,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,4.52919524473417
78371,81896,ACTIVE,KIT 4,7058,17m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,2,22,N,N,9.35,N,N,17.0331854432809
78372,81900,ACTIVE,KIT 4,21775,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,8.5,N,N,1.76248660419552
78373,81902,ACTIVE,KIT 4,6659,42.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,2,24,N,N,6.15,N,N,42.2453069086055
78374,83182,ACTIVE,KIT 4,5876,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,Y,4.51252285357069
78375,83184,ACTIVE,KIT 4,5879,101.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,101.793543694694
78376,83186,ACTIVE,KIT 4,5879,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,1.25018926434412
78377,83188,ACTIVE,KIT 4,5879,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,Y,3.26957671861101
78378,69770,ACTIVE,KIT 4,5879,99.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,99.4130883753772
78379,11400,ACTIVE,KIT 4,523025,157.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,157.427282018231
78381,9450,ACTIVE,KIT 4,13260,269m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,REGION,N,,6,5,3,N,N,8.55,N,N,268.950378858269
78383,12890,ACTIVE,KIT 4,6590,243.1m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,10,N,N,7.75,N,Y,243.139557062622
78384,10260,ACTIVE,KIT 4,40010,47.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,47.135239346048
78385,83192,ACTIVE,KIT 4,40010,9.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,21,N,N,8.5,N,Y,9.30648122557057
78386,83194,ACTIVE,KIT 4,40010,11.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,11.8869812942835
78387,83196,ACTIVE,KIT 6,4848,13.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,13.507284139527
78388,54640,ACTIVE,KIT 6,4848,109.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,36,N,N,9.35,N,Y,109.322784448271
78391,830,ACTIVE,KIT 4,11749,84.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,84.9280997680025
78394,133492,ACTIVE,KIT 5,9503,16.9m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1997 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.1,N,N,16.9054994502392
78397,67880,ACTIVE,KIT 4,8556,98.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,98.3149152259223
78398,83204,ACTIVE,KIT 4,8557,3.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,3.30126385493788
78399,83206,ACTIVE,KIT 4,8556,16.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,16.1860812304007
78404,83212,ACTIVE,KIT 4,11631,3.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,8.5,N,Y,3.26147718723169
78405,1300,ACTIVE,KIT 4,6583,2.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,8.5,N,Y,2.77994534644325
78406,83214,ACTIVE,KIT 4,6583,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,8.5,N,Y,12.1590837308035
78407,83216,ACTIVE,KIT 4,11631,2.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,0,N,N,8.5,N,Y,2.58581513079549
78408,83218,ACTIVE,KIT 4,10196,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,2,N,N,9.35,N,N,14.4669884865698
78409,69386,ACTIVE,KIT 4,10196,133.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,2,N,N,9.35,N,N,133.309134788727
78410,83220,ACTIVE,KIT 4,10196,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,2,N,N,9.35,N,N,7.69397736546082
78411,83222,ACTIVE,KIT 4,10196,106.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,2,N,N,5.75,N,N,106.418019880269
78412,13390,ACTIVE,KIT 4,6458,652.3m 450mm  CI,TREATED,450,CI,NO,,NONE,7/1/1992 12:00:00 AM,DONATED,NA,REGION,N,,6,1,0,N,N,8.9,N,N,652.319410899837
78413,156274,ACTIVE,KIT 4,6456,8.8m 450mm  AC,TREATED,450,AC,NO,,NONE,7/1/1992 12:00:00 AM,DONATED,NA,REGION,N,,0,1,0,N,N,8.9,N,Y,8.84102122097418
78415,83226,ACTIVE,KIT 5,21733,5.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,6,32,N,N,9.35,N,Y,5.2165125433256
78416,146234,ACTIVE,KIT 4,10875,.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.1,N,N,0.800042054688934
78417,83228,ACTIVE,KIT 5,600582,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.82114500423587
78418,83230,ACTIVE,KIT 5,600582,45.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,45.8165599352692
78419,71480,ACTIVE,KIT 5,600582,105.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,105.771748323905
78424,65460,ACTIVE,KIT 4,25561,5.4m 250mm  DI,TREATED,250,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,5.44479279075371
78425,83236,ACTIVE,KIT 4,25561,1.7m 250mm  DI,TREATED,250,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,30,N,N,9.1,N,N,1.7378352234057
78426,11320,ACTIVE,KIT 4,1362,66.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,8.5,N,Y,66.058916963672
78427,83238,ACTIVE,KIT 4,5876,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,6.33857284412817
78428,69860,ACTIVE,KIT 4,5874,73.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,73.5437805531909
78429,83240,ACTIVE,KIT 4,5874,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,Y,2.23449819395288
78430,9640,ACTIVE,KIT 4,10068,38.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1947 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,3,N,N,7.75,N,N,38.4362595538127
78431,83242,ACTIVE,KIT 4,22415,287.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,287.13613128768
78432,83244,ACTIVE,KIT 4,602100,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,1.75545291056339
78433,69390,ACTIVE,KIT 4,22415,311.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,8,4,31,N,N,9.35,N,Y,311.355993429583
78435,146354,ACTIVE,KIT 5,9503,240.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/11/2022 12:00:00 AM,PURCHASED,REGION,REGION,N,,8,6,0,N,N,8.5,N,Y,240.151332270064
78436,83248,ACTIVE,KIT 4,6368,14.5m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,2,N,N,8.5,N,N,14.5233641971446
78437,83250,ACTIVE,KIT 4,6583,1m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,1,1,N,N,8.5,N,Y,0.968234105184281
78438,36890,ACTIVE,KIT 4,6394,62m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,1,0,N,N,8.5,N,N,61.9590732895183
78439,61874,ACTIVE,KIT 4,8742,43.3m 450mm  DI,UNTREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,REGION,N,,0,2,8,N,N,8.5,N,Y,43.2573443266262
78440,69083,ACTIVE,KIT 5,600550,57.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/18/2008 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,57.0556778123239
78441,83252,ACTIVE,KIT 5,600550,9.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/18/2008 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,9.7031233524976
78444,83256,ACTIVE,KIT 5,601313,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,3.20120983331953
78445,83258,ACTIVE,KIT 5,601313,69.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,69.4029278431169
78446,72470,ACTIVE,KIT 5,601313,69.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,69.2513871885593
78448,83262,ACTIVE,KIT 4,20719,18.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,9.1,N,Y,18.1347009678912
78449,19110,ACTIVE,KIT 4,20994,118.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,21,N,N,9.1,N,Y,118.731217564887
78450,83264,ACTIVE,KIT 4,20994,100.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,21,N,N,9.1,N,Y,100.598433779964
78451,74790,ACTIVE,KIT 5,20634,6.4m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.35,N,Y,6.43947285079689
78452,83266,ACTIVE,KIT 5,20634,.6m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,44,N,N,9.35,N,Y,0.62994730529038
78453,83268,ACTIVE,KIT 4,602365,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,1.98232461481946
78454,83270,ACTIVE,KIT 4,602365,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,3.70420351044962
78455,76113,ACTIVE,KIT 4,602365,203.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,203.478932010735
78456,44500,ACTIVE,KIT 4,22489,131.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,131.925736775972
78457,83272,ACTIVE,KIT 4,22489,10.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,10.4512270898105
78458,83274,ACTIVE,KIT 4,22489,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.1,N,Y,6.61146073584215
78459,83276,ACTIVE,KIT 4,22489,3.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,3.94760262264891
78460,82482,ACTIVE,KIT 4,22489,110.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,110.363992161933
78462,14410,ACTIVE,KIT 4,13173,149.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,149.75402500407
78463,82498,ACTIVE,KIT 4,13173,106.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,106.657121522322
78464,83278,ACTIVE,KIT 2W,103844,6.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/13/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,45,N,N,9.35,N,N,6.08455452149853
78465,78856,ACTIVE,KIT 2W,103844,109.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/13/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,45,N,N,9.35,N,N,109.715851649579
78466,83280,ACTIVE,KIT 2W,602151,1.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,5,44,N,N,9.35,N,N,1.64250820756936
78467,78840,ACTIVE,KIT 2W,602151,107.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,5,44,N,N,9.35,N,N,107.317947073093
78468,83282,ACTIVE,KIT 2W,602151,6.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,5,44,N,N,9.35,N,N,6.12098498896281
78469,83284,ACTIVE,KIT 4,600055,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,7.02695487471464
78470,77258,ACTIVE,KIT 4,600055,131.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,131.857856019082
78471,83286,ACTIVE,KIT 4,600055,30.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,30.1514797782194
78472,83288,ACTIVE,KIT 4,600055,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,5.92122761001457
78473,83290,ACTIVE,KIT 5,5516,24.6m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,24.6229860472443
78474,11110,ACTIVE,KIT 5,5516,84m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,83.9771247119747
78475,83292,ACTIVE,KIT 4,15933,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,7.85,N,N,1.21383862258723
78476,7780,ACTIVE,KIT 4,15933,174.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,5.85,N,N,174.212536875391
78477,24290,ACTIVE,KIT 4,15933,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.85,N,N,7.60891133579289
78478,81920,ACTIVE,KIT 4,15933,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,7.85,N,N,1.1860586322743
78479,83294,ACTIVE,KIT 2W,102818,24.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,24.69100206461
78480,82494,ACTIVE,KIT 2W,102818,66.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,44,N,N,9.35,N,N,66.6789574636604
78481,82378,ACTIVE,KIT 5,9739,14.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,14.2621543701739
78482,83296,ACTIVE,KIT 4,601095,32.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,32.8107712539801
78483,67400,ACTIVE,KIT 4,601095,101.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,101.275052115384
78484,83298,ACTIVE,KIT 4,601095,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,8.22888205312809
78485,83300,ACTIVE,KIT 4,601095,41.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,41.8778449860788
78486,83302,ACTIVE,KIT 4,601095,98.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,14,N,N,9.35,N,N,98.4202814686224
78492,67660,ACTIVE,KIT 4,9739,17m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.35,N,N,17.0153310753428
78493,83310,ACTIVE,KIT 5,9739,2.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,13,N,N,9.35,N,N,2.36437181547951
78494,83312,ACTIVE,KIT 4,10073,34.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,10/1/1963 12:00:00 AM,PURCHASED,,REGION,N,,6,5,3,N,N,9.15,N,N,34.1302188839296
78495,57710,ACTIVE,KIT 4,10073,470.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,10/1/1963 12:00:00 AM,PURCHASED,,REGION,N,,7,5,3,N,N,9.15,N,N,470.794920446485
78496,83314,ACTIVE,KIT 4,10069,221.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,10/1/1963 12:00:00 AM,PURCHASED,,REGION,N,,7,5,3,N,N,9.15,N,N,221.612353275856
78497,83316,ACTIVE,KIT 4,5724,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,7.30644607895426
78498,83318,ACTIVE,KIT 4,6430,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,15,N,N,9.35,N,Y,0.426310334046889
78499,83320,ACTIVE,KIT 4,6429,131.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,7.75,N,Y,131.39722925837
78500,72660,ACTIVE,KIT 4,6429,145.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,15,N,N,8.15,N,Y,145.535646932754
78502,2740,ACTIVE,KIT 4,25561,107.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,107.666757389854
78503,83324,ACTIVE,KIT 4,5724,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,14,N,N,9.35,N,Y,4.80343306967152
78504,72730,ACTIVE,KIT 4,5724,158.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,14,N,N,8.15,N,Y,158.536545044917
