OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
78505,14140,ACTIVE,KIT 5,20634,151.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,151.781265216196
78506,83326,ACTIVE,KIT 5,601580,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,13.0402346881123
78507,68907,ACTIVE,KIT 5,601580,73.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,73.3402291735333
78508,83328,ACTIVE,KIT 4,8884,8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/1969 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,8,N,N,9.05,N,Y,7.99388083950419
78509,68714,ACTIVE,KIT 4,8884,107.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,107.281416994016
78510,83330,ACTIVE,KIT 4,9759,9.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,9.76757356287323
78511,83332,ACTIVE,KIT 4,9739,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,13,N,N,9.1,N,N,1.12773791346687
78512,83334,ACTIVE,KIT 4,9739,6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,5.96983757146084
78513,38230,ACTIVE,KIT 4,9739,66.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,66.1292692218084
78514,70280,ACTIVE,KIT 5,601583,69.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,69.6386680637118
78515,83336,ACTIVE,KIT 5,601583,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,12.3038050428444
78518,1280,ACTIVE,KIT 4,6583,213.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,6,1,1,N,N,9.15,N,Y,213.312794273007
78519,83340,ACTIVE,KIT 4,6583,3.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,0,1,1,N,N,9.15,N,Y,3.56759230858816
78520,83342,ACTIVE,KIT 4,21017,8.8m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,7,N,N,3.83,N,Y,8.77113976617624
78521,42440,ACTIVE,KIT 4,20991,120.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,7.75,N,Y,120.696305921804
78522,68885,ACTIVE,KIT 6,20794,22.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.35,N,Y,22.8676297787855
78523,83344,ACTIVE,KIT 6,6105,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.35,N,Y,7.02226803180565
78524,78854,ACTIVE,KIT 2W,601554,83.5m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,45,N,N,9.35,N,N,83.4892824935707
78525,79116,ACTIVE,KIT 5,103575,34.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,34.6512212517709
78526,79556,ACTIVE,KIT 4,103190,134.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/23/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,6,3,14,N,N,9.35,N,N,134.737140852916
78527,83346,ACTIVE,KIT 4,103190,13.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/23/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,6,3,14,N,N,9.35,N,N,13.7379247259636
78528,83348,ACTIVE,KIT 4,20947,24.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,24.058211475635
78529,81582,ACTIVE,KIT 4,20947,74.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,6.95,N,Y,74.7134278087095
78530,83350,ACTIVE,KIT 4,20947,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,14.3664271439187
78531,83352,ACTIVE,KIT 4,20947,22.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,22.8152263355491
78532,83354,ACTIVE,KIT 4,20947,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,10.9062955113615
78534,83356,ACTIVE,KIT 4,6333,8.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,8.5920596276186
78535,83358,ACTIVE,KIT 4,6333,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,2.74214640400657
78536,81590,ACTIVE,KIT 4,20944,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,17,N,N,9.35,N,Y,9.20350407289665
78537,83360,ACTIVE,KIT 4,20944,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,7.92556503056126
78538,82352,ACTIVE,KIT 5,20634,17.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,17.1636346609783
78539,83362,ACTIVE,KIT 2EA,601505,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,12.4212866923371
78540,74760,ACTIVE,KIT 2EA,601505,69.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,69.221831121976
78541,83364,ACTIVE,KIT 2EA,601505,29.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,29.5742790666849
78542,83366,ACTIVE,KIT 6,601755,1.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,1.3066973481292
78543,78756,ACTIVE,KIT 6,601755,189.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,189.595191547585
78544,83368,ACTIVE,KIT 6,601755,154.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,154.624674226339
78545,83370,ACTIVE,KIT 6,601755,6.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.05142471538859
78546,82444,ACTIVE,KIT 2EA,601505,51.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,51.0566765529557
78547,83372,ACTIVE,KIT 2W,602170,6.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,6.30301652938363
78548,78834,ACTIVE,KIT 2W,602170,66.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,66.5765152707806
78549,83374,ACTIVE,KIT 2W,602170,44.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,44.4432534603116
78550,83376,ACTIVE,KIT 4,602228,26.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,26.4625622882442
78551,71800,ACTIVE,KIT 4,602228,158.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,158.211283660111
78552,83378,ACTIVE,KIT 2W,602189,21.1m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,9.1,N,N,21.0508177151908
78553,83380,ACTIVE,KIT 2W,602189,120.1m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,9.1,N,N,120.08535396556
78554,83382,ACTIVE,KIT 2W,602189,119.5m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,0,N,N,9.1,N,N,119.483436422091
78555,27700,ACTIVE,KIT 2W,602189,197.1m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,0,N,N,9.1,N,N,197.05902303172
78556,83384,ACTIVE,KIT 2W,602189,129m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,0,N,N,9.1,N,N,129.010033192847
78557,83386,ACTIVE,KIT 2W,602189,39m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,9.1,N,N,38.9661052215679
78558,78540,ACTIVE,KIT 4,9795,119.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,13,N,N,9.35,N,Y,119.905392848962
78559,83388,ACTIVE,KIT 4,9797,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,0.976683904654759
78560,83390,ACTIVE,KIT 4,9797,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,13,N,N,9.35,N,Y,2.59814545541543
78562,78538,ACTIVE,KIT 4,9797,106m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,13,N,N,9.35,N,Y,105.99124490417
78563,38340,ACTIVE,KIT 4,21816,139.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,139.109967370079
78564,83394,ACTIVE,KIT 4,21816,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,5.35050894097074
78565,61885,ACTIVE,KIT 5,6398,158.1m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,REGION,N,,6,3,0,N,Y,8.05,Y,N,158.124733043107
78566,83396,ACTIVE,KIT 6,602260,161m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,161.033082200714
78567,83398,ACTIVE,KIT 6,602256,11.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,11.9235198895181
78568,83400,ACTIVE,KIT 6,602260,19.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,19.7885533153362
78569,83402,ACTIVE,KIT 6,602260,266.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,9.35,N,Y,266.724903163846
78570,73600,ACTIVE,KIT 6,602260,266.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,266.918208488463
78571,83404,ACTIVE,KIT 4,9667,21.1m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,13,N,N,9.1,N,N,21.1167642029727
78572,83406,ACTIVE,KIT 4,9667,39.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,13,N,N,9.1,N,N,39.805551392341
78573,36800,ACTIVE,KIT 4,9667,113.6m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,13,N,N,7.5,N,N,113.565630278385
78574,66150,ACTIVE,KIT 2EA,40238,134.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,134.114716780399
78575,83408,ACTIVE,KIT 2EA,40238,43.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,43.6375881915207
78576,11750,ACTIVE,KIT 4,11153,19.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,8.5,N,Y,19.6497316452896
78577,83410,ACTIVE,KIT 4,21816,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,1.63955862365405
78578,83412,ACTIVE,KIT 4,540412,36.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,14,N,N,9.35,N,N,36.4778413972162
78579,83414,ACTIVE,KIT 4,540412,94.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,94.6443579432439
78580,83416,ACTIVE,KIT 4,540412,97.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,97.7557259859091
78581,67410,ACTIVE,KIT 4,540412,104.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,104.54624558597
78583,82334,ACTIVE,KIT 4,40004,98.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/8/2007 12:00:00 AM,PURCHASED,PEIL,KITCHENER,N,,7,3,14,N,N,9.35,N,N,98.7602708180784
78585,68664,ACTIVE,KIT 4,11317,51.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/11/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,6.55,N,Y,51.9349169756196
78587,41660,ACTIVE,KIT 4,7043,8.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,8.5,N,Y,8.69785320639371
78588,82232,ACTIVE,KIT 4,9423,5.9m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,5.91111967770102
78589,82242,ACTIVE,KIT 5,6174,24m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,7,6,19,N,N,9.35,N,Y,23.9690469791085
78593,82254,ACTIVE,KIT 4,6458,5.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,5.65443679953073
78594,83422,ACTIVE,KIT 4,6458,.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,1,N,N,7.75,N,Y,0.745573926871542
78595,82258,ACTIVE,KIT 6,602405,39m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,39.0473014147682
78596,82260,ACTIVE,KIT 6,602405,6.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,6.58716425537285
78597,82262,ACTIVE,KIT 5,602309,6.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,9,6,0,N,N,9.35,N,Y,6.85443955324848
78598,82270,ACTIVE,KIT 4,11121,7.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,Y,7.07716489564353
78599,82274,ACTIVE,KIT 6,602405,167.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,167.54175699163
78600,82278,ACTIVE,KIT 6,600736,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.1,N,Y,7.74112875315901
78601,82280,ACTIVE,KIT 4,8781,3.3m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1955 12:00:00 AM,PURCHASED,,REGION,N,,0,2,6,N,N,7.75,N,Y,3.25932788926685
78602,83424,ACTIVE,KIT 4,5716,3.6m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,16,N,N,9.1,N,Y,3.64017872735206
78603,82284,ACTIVE,KIT 4,5716,6.9m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,16,N,N,9.1,N,Y,6.85961822818868
78604,82292,ACTIVE,KIT 4,8549,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/5/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,8.87509220226812
78605,82294,ACTIVE,KIT 4,6752,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,9.090010745526
78606,82300,ACTIVE,KIT 4,601095,9.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/5/2000 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,3,14,N,N,9.35,N,N,9.16173432262789
78607,83426,ACTIVE,KIT 2E,22231,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,1.6084085203439
78608,82304,ACTIVE,KIT 2E,22231,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,8.5,N,N,7.62064423537047
78609,83428,ACTIVE,KIT 4,1686,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,4.79676794651973
78610,82306,ACTIVE,KIT 4,1686,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,5.15066624701404
78611,82320,ACTIVE,KIT 4,23066,10.8m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,10.8070295638562
78612,83430,ACTIVE,KIT 4,103263,4.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,McCormick Rankin,REGION,N,,0,4,0,N,N,9.35,N,Y,4.67717299381702
78614,82326,ACTIVE,KIT 4,6705,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,Y,12.2165066413291
78615,83432,ACTIVE,KIT 4,600280,5.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/22/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,5.08425755869361
78616,82330,ACTIVE,KIT 4,600280,62.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/22/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,62.6229732262144
78617,82332,ACTIVE,KIT 6,5589,40.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,40.5809219554855
78618,83434,ACTIVE,KIT 6,602123,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,5,N,N,9.35,N,Y,0.809108151755545
78619,83436,ACTIVE,KIT 2W,40363,51.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,51.8250203205629
78620,60150,ACTIVE,KIT 2W,40363,214.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,214.767862532601
78621,83438,ACTIVE,KIT 2W,40363,150.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,150.877817424203
78622,83440,ACTIVE,KIT 2W,40372,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,7.46783138947029
78623,83442,ACTIVE,KIT 2W,600193,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,7.80968655032262
78624,83444,ACTIVE,KIT 2W,600193,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,4.78290918315854
78625,67220,ACTIVE,KIT 2W,600193,69.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,69.7590607808958
78626,82474,ACTIVE,KIT 2W,600193,75m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,9.35,N,N,75.0009218313134
78627,83446,ACTIVE,KIT 4,600276,12.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/14/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,12.4583665830372
78628,79538,ACTIVE,KIT 4,600276,94.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/14/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,94.4875544317787
78629,83448,ACTIVE,KIT 2W,601551,6.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,45,N,N,9.35,N,N,6.07185854978664
78630,78862,ACTIVE,KIT 2W,601551,116.4m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,45,N,N,9.35,N,N,116.408585034153
78631,82478,ACTIVE,KIT 4,602100,64.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.1,N,Y,64.3943355213141
78632,83450,ACTIVE,KIT 4,602100,15.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.1,N,Y,15.3964588123911
78633,65670,ACTIVE,KIT 4A,540390,179.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,179.618234949343
78634,65750,ACTIVE,KIT 4A,540387,263.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,263.297241431465
78635,65580,ACTIVE,KIT 4A,540404,232.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,232.159282197322
78636,65650,ACTIVE,KIT 4A,540392,163.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,163.828374083226
78637,65660,ACTIVE,KIT 4A,540391,161.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,161.910118519354
78638,65780,ACTIVE,KIT 4A,540395,66.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,66.4649175142762
78639,65760,ACTIVE,KIT 4A,540393,64.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,64.452577862071
78640,65680,ACTIVE,KIT 4A,540389,86.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,86.7549550976795
78641,65770,ACTIVE,KIT 4A,540394,67.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,67.1117623600662
78642,65630,ACTIVE,KIT 4A,601832,18.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,18.3528595661813
78643,79614,ACTIVE,KIT 4A,540411,4.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,4.19909037819876
78644,83452,ACTIVE,KIT 4A,540411,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,43,N,N,9.35,N,Y,2.93715399671832
78645,79616,ACTIVE,KIT 4A,540403,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,11.8868673009835
78646,79618,ACTIVE,KIT 4A,540404,11m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,10.993200116407
78647,79668,ACTIVE,KIT 4A,540390,11.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,11.7753791410324
78648,79670,ACTIVE,KIT 4A,540386,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,13.5981117278243
78649,79672,ACTIVE,KIT 4A,540386,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,7.63257620181537
78650,79674,ACTIVE,KIT 4A,540390,12.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,12.2404304372396
78651,79676,ACTIVE,KIT 4A,540400,13.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,13.5444008216103
78652,79678,ACTIVE,KIT 4A,540391,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,7.67752486592741
78653,79680,ACTIVE,KIT 4A,540393,12.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,12.225612315709
78654,79682,ACTIVE,KIT 4A,601838,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,6.12434372674405
78655,79696,ACTIVE,KIT 4A,601832,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,8.24802502505212
78656,79698,ACTIVE,KIT 4A,601838,10.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,10.3250112879416
78657,79700,ACTIVE,KIT 4A,540395,11.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,11.589884810173
78658,79710,ACTIVE,KIT 4A,540383,19.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,19.8323011268763
78659,79712,ACTIVE,KIT 4A,540387,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,13.4337903811505
78660,79718,ACTIVE,KIT 4A,540386,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,11.7513662040066
78661,80188,ACTIVE,KIT 4A,540396,47.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,47.5002044578359
78662,65800,ACTIVE,KIT 4A,540397,131.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,131.733772587537
78663,79722,ACTIVE,KIT 4A,540396,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,5.69963391122341
78664,79720,ACTIVE,KIT 4A,540397,66.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,66.3227852339721
78665,79740,ACTIVE,KIT 4A,540396,13.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,13.6921811727561
78666,65690,ACTIVE,KIT 4A,540402,83.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,83.7484487434586
78667,65850,ACTIVE,KIT 4A,540407,30.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,30.6238461845187
78668,65700,ACTIVE,KIT 4A,540401,134.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,134.187854242937
78669,79658,ACTIVE,KIT 4A,540401,3.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,43,N,N,9.35,N,Y,3.85746168231644
78670,78356,ACTIVE,KIT 4A,540401,2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,1.9702185922335
78671,79650,ACTIVE,KIT 4A,540410,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,6.54118160530427
78672,79652,ACTIVE,KIT 4A,540402,6.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,6.15374929347031
78673,83454,ACTIVE,KIT 4A,540408,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,43,N,N,9.35,N,Y,2.89960201364074
78674,79656,ACTIVE,KIT 4A,540408,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,3.19742759167129
78675,79662,ACTIVE,KIT 4A,540401,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,1.0520812611942
78676,79664,ACTIVE,KIT 4A,540408,12.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,12.8635026241181
78677,79666,ACTIVE,KIT 4A,540402,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,11.7553096636963
78681,83460,ACTIVE,KIT 4,7052,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.35,N,N,0.57581247926046
78682,69138,ACTIVE,KIT 4,7052,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.35,N,N,0.858315820786905
78685,20810,ACTIVE,KIT 4,1233,10.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,8.5,N,Y,10.1649877517541
78686,76789,ACTIVE,KIT 4,1362,2.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,8.5,N,Y,2.70707318227758
78687,76483,ACTIVE,KIT 4,8736,16.6m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,MTE,REGION,N,,0,1,24,N,N,9.35,N,N,16.6161358675084
78688,30860,ACTIVE,KIT 2W,21928,118.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,118.418366158734
78689,68787,ACTIVE,KIT 4,6621,36.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,36.9296749036183
78690,83464,ACTIVE,KIT 2W,16081,1m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,0.960426999304639
78691,33290,ACTIVE,KIT 2W,16128,89.3m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,89.2900700536579
78692,83466,ACTIVE,KIT 4,13173,6.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,9.1,N,N,6.53887760371508
78693,7810,ACTIVE,KIT 4,602226,188.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,6,N,N,9.1,N,N,188.832644583088
78694,83468,ACTIVE,KIT 4,6825,3.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.1,N,Y,3.13005351603391
78695,64170,ACTIVE,KIT 4,6825,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.1,N,Y,7.85236981784665
78696,76763,ACTIVE,KIT 4,8577,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,10.1708611697923
78698,19610,ACTIVE,KIT 4,11430,116.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,11,N,N,6.45,N,Y,116.299889859374
78703,23670,ACTIVE,KIT 4,20959,135.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,21,N,N,7.75,N,Y,135.523023137064
78704,83478,ACTIVE,KIT 4,20959,52.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,21,N,N,7.75,N,Y,52.0620749119389
78707,83482,ACTIVE,KIT 2W,21928,1m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,0.977913544185532
78708,30870,ACTIVE,KIT 2W,21928,113.7m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,5.3,N,N,113.730410305163
78709,83484,ACTIVE,KIT 2W,21928,8.5m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,31,N,N,8.5,N,N,8.4934341930091
78710,83486,ACTIVE,KIT 6,5565,3.2m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,12/30/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,5,N,N,10,N,Y,3.23734880640928
78711,76083,ACTIVE,KIT 6,5565,139.3m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,12/30/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,6,5,N,N,10,N,Y,139.290287945618
78712,83488,ACTIVE,KIT 6,5565,.9m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,12/30/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,10,N,Y,0.947080102557439
78713,40720,ACTIVE,KIT 4,1737,9.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.1,N,Y,9.15479722359814
78717,64670,ACTIVE,KIT 4,8762,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,2.34758041322748
78718,83494,ACTIVE,KIT 4,8762,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,8.95432760357203
78721,69304,ACTIVE,KIT 4,104744,162.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,162.10187073253
78722,83498,ACTIVE,KIT 4,600049,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,0,N,N,9.35,N,Y,5.95895494521382
78723,83500,ACTIVE,KIT 4,104744,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,0,N,N,9.35,N,Y,6.95708244102477
78725,68811,ACTIVE,KIT 4,7052,154.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,8,2,24,N,N,8.15,N,N,154.393527846036
78726,64650,ACTIVE,KIT 4,8775,176.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,176.30194965503
78727,83504,ACTIVE,KIT 4,8775,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,10.1122293001423
78728,83506,ACTIVE,KIT 4,8759,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,3.22776061621688
78729,64660,ACTIVE,KIT 4,8760,117.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,117.207177611211
78730,83508,ACTIVE,KIT 4,8760,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,13.1123549444139
78731,76765,ACTIVE,KIT 4,11063,2.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,2.27129825157365
78732,59520,ACTIVE,KIT 4,6697,37.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,37.8177868090511
78734,83512,ACTIVE,KIT 4,9937,5.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,8.5,N,Y,5.29494632195812
78735,24820,ACTIVE,KIT 4,15839,21.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,8.5,N,Y,21.6705263810162
78736,20820,ACTIVE,KIT 4,1233,2.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,8.5,N,Y,2.82765330970771
78737,83514,ACTIVE,KIT 4,600049,8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,8.00923121588568
78738,69309,ACTIVE,KIT 4,600049,31.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,31.6164507251692
78739,77758,ACTIVE,KIT 4,1260,10.8m 50mm  PVC,UNTREATED,50,PVC,NO,,NONE,5/30/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,1,24,N,N,9.35,N,N,10.7622635131911
78740,77798,ACTIVE,KIT 4,604951,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,0.999633318080557
78741,77800,ACTIVE,KIT 4,601711,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,0.959605689099057
78742,77818,ACTIVE,KIT 4,601711,176.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,176.938533433057
78743,77820,ACTIVE,KIT 4,604951,130m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,129.95007656899
78744,77834,ACTIVE,KIT 4,605469,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,20,N,N,9.35,N,N,1.01136377199786
78745,13310,ACTIVE,KIT 5,40286,1.9m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,REGION,N,,7,6,31,N,N,7.85,N,Y,1.93629787176282
78746,83516,ACTIVE,KIT 4,40286,1m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,REGION,N,,0,6,31,N,N,7.85,N,Y,0.960565334461672
78748,81374,ACTIVE,KIT 4,7052,135.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,8.15,N,N,135.22655807252
78749,81156,ACTIVE,KIT 4,8832,6.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,6.69722698972978
78750,81810,ACTIVE,KIT 4,1260,1.5m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,9.35,N,N,1.51298528631861
78751,81848,ACTIVE,KIT 4,9937,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,0.887353367535522
78752,81850,ACTIVE,KIT 4,1260,.7m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,MTE,REGION,N,,0,1,24,N,N,9.35,N,N,0.711066761336037
78753,83518,ACTIVE,KIT 4,1260,.3m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,MTE,REGION,N,,0,1,24,N,N,9.35,N,N,0.277382227389768
78754,81852,ACTIVE,KIT 4,1260,.9m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,MTE,REGION,N,,0,1,24,N,N,9.35,N,N,0.891304044971784
78756,81858,ACTIVE,KIT 4,8832,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,0.910391370171332
78757,81864,ACTIVE,KIT 6,5565,.9m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,12/30/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,10,N,Y,0.91484762063233
78759,83520,ACTIVE,KIT 4,601711,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,1.00061001914021
78760,81870,ACTIVE,KIT 4,601711,136.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,136.848664053736
78761,81876,ACTIVE,KIT 4,11063,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,1.0107209756766
78762,81878,ACTIVE,KIT 4,605469,71.2m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,20,N,N,10,N,N,71.1597816164956
78763,83522,ACTIVE,KIT 4,600153,1.8m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,20,N,N,10,N,N,1.75871598573728
78764,81892,ACTIVE,KIT 4,7052,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.35,N,N,1.12816177940325
78765,81898,ACTIVE,KIT 4,25561,10.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,30,N,N,5.18,N,N,10.4524787072772
78766,83524,ACTIVE,KIT 4,21738,44.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,REGION,N,,9,6,0,N,N,8.95,N,Y,44.6449800118338
78767,58330,ACTIVE,KIT 4,21738,387.5m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,REGION,N,,9,6,0,N,N,8.95,N,Y,387.484711055214
78768,83526,ACTIVE,KIT 4,9503,217.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,REGION,N,,9,6,0,N,N,8.95,N,Y,217.672170524511
78769,69137,ACTIVE,KIT 4,7052,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,2.90194732406962
78770,83528,ACTIVE,KIT 4,7052,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.35,N,N,0.674966140134012
78771,54410,ACTIVE,KIT 4,25748,135.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,135.302605784129
78772,39510,ACTIVE,KIT 4,12688,278.6m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,8,2,27,N,N,8.5,N,N,278.58293371579
78773,61838,ACTIVE,KIT 4,22864,273.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,8.75,N,Y,273.375635990764
78775,8450,ACTIVE,KIT 4,103944,166m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,5,16,N,N,8.5,N,N,166.020516068504
78776,23420,ACTIVE,KIT 4,7042,66.7m 450mm  DI,TREATED,450,DI,YES,1/1/1981 12:00:00 AM,CEMENT,1/1/1981 12:00:00 AM,DONATED,,REGION,N,,7,2,29,N,N,8.5,N,N,66.6539577406821
78778,83532,ACTIVE,KIT 4,10483,305.5m 450mm  CI,TREATED,450,CI,YES,1/1/1983 12:00:00 AM,CEMENT,1/1/1937 12:00:00 AM,DONATED,,REGION,N,,0,2,39,N,N,7.75,N,N,305.481727434638
78779,68580,ACTIVE,KIT 4,7060,13.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,Y,13.1187956645995
78780,83534,ACTIVE,KIT 4,9423,6.5m 1200mm  PVC,TREATED,1200,PVC,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.05,N,Y,6.45228762349972
78782,42240,ACTIVE,KIT 6,4835,80.1m 450mm  DI,TREATED,450,DI,YES,1/1/1993 12:00:00 AM,CEMENT,7/17/1986 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,80.0844669082069
78783,76638,ACTIVE,KIT 4,40242,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,2,41,N,N,9.1,N,Y,1.07786860966948
78785,68570,ACTIVE,KIT 4,6677,223m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/16/2002 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,223.0054110536
78786,83536,ACTIVE,KIT 4,40099,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/1987 12:00:00 AM,DONATED,NA,REGION,N,,7,4,0,N,N,9.35,N,Y,9.84091365728426
78787,64990,ACTIVE,KIT 4,40099,304.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.35,N,Y,304.830438000578
78788,83538,ACTIVE,KIT 4,40099,156.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.35,N,Y,156.058122733855
78789,83540,ACTIVE,KIT 4,40099,14.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1991 12:00:00 AM,DONATED,,REGION,N,,6,4,0,N,N,9.35,N,Y,14.7003058411498
78790,83542,ACTIVE,KIT 5,6154,8.3m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,1,5,N,N,9.15,N,N,8.26871531687583
78791,83544,ACTIVE,KIT 5,6410,4.9m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,9.15,N,Y,4.89475688154997
78792,14620,ACTIVE,KIT 5,6301,538.1m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,9.15,N,Y,538.104115530694
78793,12380,ACTIVE,KIT 4,8789,87.4m 450mm  CI,TREATED,450,CI,NO,,NONE,2/1/1955 12:00:00 AM,DONATED,,REGION,N,,7,2,6,N,N,7.75,N,Y,87.3529063680042
78794,79768,ACTIVE,KIT 4,40242,2.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,2,41,N,N,9.1,N,Y,2.73807095092443
78795,80610,ACTIVE,KIT 4,11091,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/16/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,6.39936228149437
78796,80612,ACTIVE,KIT 4,11091,10.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/16/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,10.5373075071242
78797,80614,ACTIVE,KIT 4,6677,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/16/2002 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,31,N,N,9.35,N,Y,4.26048164978058
78798,80616,ACTIVE,KIT 4,6677,11.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/16/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,11.9093681128224
78799,76853,ACTIVE,KIT 4,6844,138.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/2/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,9.35,N,Y,138.193792959036
78800,83546,ACTIVE,KIT 4,6844,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/2/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,0.908607963280429
78801,68903,ACTIVE,KIT 4,8959,125.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,125.068459996374
78802,83548,ACTIVE,KIT 4,8959,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,Y,0.943685922555306
78803,68880,ACTIVE,KIT 5,602089,168.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.35,N,Y,168.540968168017
78804,83550,ACTIVE,KIT 5,602089,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,6,41,N,N,9.35,N,Y,0.841682719757532
78805,83552,ACTIVE,KIT 4,600285,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,0.956210671693264
78807,83554,ACTIVE,KIT 2W,103045,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,0,5,41,N,N,9.35,N,N,1.11712385113775
78808,74420,ACTIVE,KIT 2W,103045,15.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,15.9227086952914
78809,72110,ACTIVE,KIT 4,605469,89.1m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,20,N,N,10,N,N,89.0527341030473
78810,83556,ACTIVE,KIT 4,605469,1m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,20,N,N,10,N,N,0.952704581004823
78811,74410,ACTIVE,KIT 2W,103045,39m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,39.0068217921257
78812,83558,ACTIVE,KIT 2W,103045,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,0,5,41,N,N,9.35,N,N,2.79845983601083
78813,83560,ACTIVE,KIT 2W,103045,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,9.09339075698257
78816,83564,ACTIVE,KIT 4,601273,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,1.0445132689735
78817,69410,ACTIVE,KIT 4,601273,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,7.53284468241551
78818,83566,ACTIVE,KIT 4,601273,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,5.53721103801574
78819,83568,ACTIVE,KIT 2W,103045,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,0,5,41,N,N,9.35,N,N,1.079201186564
78820,83570,ACTIVE,KIT 2W,103045,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,0,5,41,N,N,9.35,N,N,4.85059685484365
78821,83572,ACTIVE,KIT 2W,103045,3.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,0,5,41,N,N,9.35,N,N,3.8630045054576
78822,77612,ACTIVE,KIT 2W,103045,42.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,42.4024407316276
78824,78238,ACTIVE,KIT 4,11376,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,6.47381727971288
78825,83576,ACTIVE,KIT 4,602494,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2013 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,0.952344418016627
78826,79414,ACTIVE,KIT 4,602494,81.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2013 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,81.493662649959
78827,83578,ACTIVE,KIT 4,6440,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,9,N,N,9.35,N,Y,1.02293801345725
78828,81580,ACTIVE,KIT 4,1689,14.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,5.55,N,Y,14.622718971746
78829,83580,ACTIVE,KIT 4,600487,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/10/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,3,18,N,N,9.35,N,N,3.75454246694521
78831,82318,ACTIVE,KIT 4,600487,8.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/10/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,3,18,N,N,9.35,N,N,8.65001221848532
78832,69440,ACTIVE,KIT 4,6481,8.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,24,N,N,9.35,N,Y,8.14919840056393
78833,83584,ACTIVE,KIT 4,6481,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,9.35,N,Y,6.44415226963045
78834,19920,ACTIVE,BRIDGEPORT,13110,87.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,87.4238622854045
78835,83586,ACTIVE,BRIDGEPORT,13112,43.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,45,N,N,9.35,N,Y,43.324091862328
78836,76043,ACTIVE,BRIDGEPORT,13112,31.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,45,N,N,9.35,N,Y,31.6936218627688
78837,76045,ACTIVE,BRIDGEPORT,13118,118m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,45,N,N,9.35,N,Y,117.973749448551
78838,76044,ACTIVE,BRIDGEPORT,13130,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/14/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,45,N,N,9.35,N,Y,6.50555649023099
78839,12330,ACTIVE,BRIDGEPORT,13112,201.5m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,REGION,N,,9,2,45,N,N,7.45,N,Y,201.477799425806
78840,78274,ACTIVE,BRIDGEPORT,13130,71.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/29/2013 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,9.35,N,Y,71.4690801885946
78841,83588,ACTIVE,BRIDGEPORT,13130,32m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/29/2013 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,45,N,N,9.35,N,Y,32.0183883724234
78842,83590,ACTIVE,BRIDGEPORT,13130,.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/29/2013 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,45,N,N,9.35,N,Y,0.639416586000697
78843,78276,ACTIVE,BRIDGEPORT,13130,8.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,45,N,N,7.75,N,Y,8.8134365786649
78844,79780,ACTIVE,BRIDGEPORT,13130,8.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,45,N,N,9.35,N,Y,8.87504849419512
78845,80182,ACTIVE,BRIDGEPORT,13110,3.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,3.31366545883245
78846,16820,ACTIVE,BRIDGEPORT,13091,193.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,8.5,N,Y,193.053200720875
78848,79936,ACTIVE,BRIDGEPORT,13091,38m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,8.5,N,Y,37.9507253360692
78850,3450,ACTIVE,BRIDGEPORT,40257,281m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,45,N,N,6.9,N,Y,280.996994212051
78851,62550,ACTIVE,BRIDGEPORT,12573,124.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,4.55,N,Y,124.196499963541
78852,79796,ACTIVE,BRIDGEPORT,40257,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,9.35,N,Y,2.03999329469313
78853,17290,ACTIVE,KIT 4,6456,69.3m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1957 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,1,N,N,4.15,N,Y,69.2608432594491
