OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
78854,155514,ACTIVE,KIT 4,6456,3.5m 300mm  XXX,TREATED,300,XXX,NO,,NONE,6/10/2025 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,1,N,N,7.75,N,Y,3.54641047864471
78855,83594,ACTIVE,KIT 4,602077,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,32,N,N,9.35,N,Y,1.24932565796384
78856,83596,ACTIVE,KIT 4,22445,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,6.98022260735727
78857,72070,ACTIVE,KIT 2E,22445,17.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,2,4,32,N,N,9.35,N,Y,17.3719754320998
78860,68722,ACTIVE,KIT 6,601722,111m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,111.042302070468
78861,83600,ACTIVE,KIT 6,601722,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,12.5480185211052
78862,9610,ACTIVE,KIT 4,10076,129.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,4,N,Y,7.3,N,N,129.130379214357
78863,83602,ACTIVE,KIT 4,10067,5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,3,N,N,3.83,N,N,4.985096768105
78864,83604,ACTIVE,KIT 4,6486,2.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2007 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,23,N,N,9.35,N,Y,2.92229162344216
78865,83606,ACTIVE,KIT 4,6784,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,23,N,N,9.35,N,Y,5.66399291136149
78866,66270,ACTIVE,KIT 4,6784,274.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,274.371920977387
78867,32540,ACTIVE,KIT 4,23241,196.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,6,4,23B,N,N,8.5,N,Y,196.770573367093
78868,83608,ACTIVE,KIT 4,23235,8.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,0,4,23B,N,N,8.5,N,Y,8.86277398222924
78869,83610,ACTIVE,KIT 4,23235,.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,0,4,23B,N,N,8.5,N,Y,0.835676923965668
78870,83612,ACTIVE,KIT 4,6854,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,1.85716653749584
78871,73900,ACTIVE,KIT 4,6854,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,4.44477399742347
78872,83614,ACTIVE,KIT 4,6854,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,4.5882758378781
78873,24610,ACTIVE,KIT 4,22914,94m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,1.9,N,Y,94.0235564484991
78874,83616,ACTIVE,KIT 4,22914,1.3m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,1.30016898993068
78877,83620,ACTIVE,KIT 4,9242,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,2.22976889066156
78878,83622,ACTIVE,KIT 4,10175,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,1.67368158647044
78879,76831,ACTIVE,KIT 4,9244,109m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,109.01401244739
78882,83626,ACTIVE,KIT 2W,601469,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,12.725209777404
78883,83628,ACTIVE,KIT 2W,601479,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,5,46,N,N,9.35,N,N,1.18039527196503
78884,83630,ACTIVE,KIT 2W,601477,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,12.9926861772692
78885,83632,ACTIVE,KIT 2W,601477,109.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,109.681535035322
78886,77174,ACTIVE,KIT 2W,601477,114.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,114.811427017382
78888,77414,ACTIVE,KIT 4,11061,.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,7.75,N,Y,0.322217706242524
78889,83636,ACTIVE,KIT 4,11061,6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,9,N,N,7.75,N,Y,6.00762620604113
78890,77556,ACTIVE,KIT 4,600045,48.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,48.5894746292017
78891,83638,ACTIVE,KIT 4,6812,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,8.4269484071427
78893,83642,ACTIVE,KIT 4,6812,47m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,46.9504144213349
78894,83644,ACTIVE,KIT 4,6812,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,Y,1.56266357597755
78895,83646,ACTIVE,KIT 4,600174,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,1.55263364959959
78896,83648,ACTIVE,KIT 4,600174,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,1.54857351382001
78897,78620,ACTIVE,KIT 4,600174,194.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,194.189132972651
78898,83650,ACTIVE,KIT 4,600172,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,1.83276861573895
78899,83652,ACTIVE,KIT 4,600172,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,1.40166780651967
78900,78636,ACTIVE,KIT 4,600172,176.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,176.52619826254
78901,81094,ACTIVE,KIT 4,6491,3.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,3.57229113165039
78902,83654,ACTIVE,KIT 4,6491,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,23,N,N,9.35,N,Y,1.41565507768354
78904,81434,ACTIVE,KIT 5,9423,315.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,315.412527092269
78907,80442,ACTIVE,KIT 4,11198,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,0,2,33,N,N,9.35,N,Y,1.16416844977318
78909,62560,ACTIVE,BRIDGEPORT,40244,73.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,9.35,N,Y,73.651354178561
78910,35960,ACTIVE,BRIDGEPORT,12571,287.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.35,N,Y,287.232233926175
78911,79798,ACTIVE,BRIDGEPORT,12573,10.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,10.5458130909641
78912,79800,ACTIVE,BRIDGEPORT,12571,14.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,14.3527304809045
78913,3460,ACTIVE,BRIDGEPORT,13042,164.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,6.1,N,Y,164.46103092742
78914,79802,ACTIVE,BRIDGEPORT,13040,15.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,8.5,N,Y,15.2410410172083
78915,27660,ACTIVE,BRIDGEPORT,13034,113.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,6.15,N,Y,113.241879695605
78916,79804,ACTIVE,BRIDGEPORT,13040,100.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,6.9,N,Y,100.138785090364
78917,27650,ACTIVE,BRIDGEPORT,13040,66.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,6.1,N,Y,66.1767891588889
78918,79806,ACTIVE,BRIDGEPORT,13034,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,8.5,N,Y,0.609518236088546
78919,79808,ACTIVE,BRIDGEPORT,13034,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,8.5,N,Y,0.609506817120737
78920,3480,ACTIVE,BRIDGEPORT,13039,16.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,45,N,N,8.5,N,Y,16.9473210010415
78921,79810,ACTIVE,BRIDGEPORT,13041,8.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,8.5,N,Y,8.55217231737471
78922,79814,ACTIVE,BRIDGEPORT,13041,2.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,7.75,N,Y,2.22941301554908
78923,3470,ACTIVE,BRIDGEPORT,13041,271.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,45,N,N,8.5,N,Y,271.471172859488
78924,24590,ACTIVE,KIT 4,22906,138.6m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,6.55,N,Y,138.631497431034
78925,83662,ACTIVE,KIT 4,22906,1.9m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,3.83,N,Y,1.85259613788609
78927,76830,ACTIVE,KIT 4,10175,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,6.27257105643122
78928,69790,ACTIVE,KIT 4,8763,93.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,93.8514503221953
78929,83666,ACTIVE,KIT 4,8763,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,8,N,N,9.35,N,N,2.41073325250419
78930,83668,ACTIVE,KIT 4,9164,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,3.8273619738256
78931,81576,ACTIVE,KIT 4,9164,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,7.39205204015854
78932,83670,ACTIVE,KIT 4,20982,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,4.32115973902569
78933,81588,ACTIVE,KIT 4,20982,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,10.9770023897613
78934,83672,ACTIVE,KIT 4,20981,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,1.42666411606823
78935,83674,ACTIVE,KIT 4,21009,11m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,10.9516626466611
78936,83676,ACTIVE,KIT 4,40134,19.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,19.6849269860047
78937,83678,ACTIVE,KIT 4,40134,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,1.77035099611046
78938,83680,ACTIVE,KIT 4,40134,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,2.36800111675984
78939,82390,ACTIVE,KIT 4,20684,74.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,74.3385073482328
78940,23520,ACTIVE,BRIDGEPORT,13046,96.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,96.1846130528354
78941,34110,ACTIVE,BRIDGEPORT,12950,210.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,210.697791842989
78942,34030,ACTIVE,BRIDGEPORT,13044,138.7m 150mm  CI,TREATED,150,CI,NO,,NONE,9/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,4.65,N,Y,138.68402742549
78943,8940,ACTIVE,BRIDGEPORT,13039,299.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,Y,4.5,N,Y,299.673214795264
78944,79922,ACTIVE,BRIDGEPORT,13044,4.6m 150mm  CI,TREATED,150,CI,NO,,NONE,9/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.85,N,Y,4.57209221239877
78945,27930,ACTIVE,BRIDGEPORT,12959,180.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,8.5,N,Y,180.805822679158
78946,23510,ACTIVE,BRIDGEPORT,13017,72.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,72.8045456490052
78947,79812,ACTIVE,BRIDGEPORT,13039,10.3m 300mm  CI,TREATED,300,CI,NO,,NONE,8/1/1963 12:00:00 AM,PURCHASED,PROCTOR AND REDFERN,KITCHENER,N,,5,2,45,N,N,7.75,N,Y,10.2592966252722
78948,79918,ACTIVE,BRIDGEPORT,12950,15.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,15.5449196326389
78949,79920,ACTIVE,BRIDGEPORT,12950,4.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,4.57204479396999
78950,79924,ACTIVE,BRIDGEPORT,13044,15.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,15.240073801244
78951,79926,ACTIVE,BRIDGEPORT,13017,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,8.1866961736908
78952,83682,ACTIVE,KIT 4,9804,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,13.0309242531802
78953,155794,ACTIVE,KIT 4,9398,4.9m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,4.85381721669336
78954,61520,ACTIVE,KIT 4,9804,211m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,210.981678246881
78960,83688,ACTIVE,KIT 4,6723,4.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,14,N,N,9.35,N,Y,4.50677892211574
78961,77358,ACTIVE,KIT 4,6732,77.2m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,13,N,N,8,N,Y,77.1515456585681
78962,77360,ACTIVE,KIT 4,6722,11.9m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,8,N,Y,11.901141472449
78964,77362,ACTIVE,KIT 4,40136,20.8m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,8,N,Y,20.7602645690157
78965,77364,ACTIVE,KIT 4,6733,75.7m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,8,N,Y,75.7433091132147
78966,83692,ACTIVE,KIT 4,6712,10.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/8/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,10.5644342154997
78967,77366,ACTIVE,KIT 4,6712,56.7m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,11/8/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,8,N,Y,56.7280445261334
78968,83694,ACTIVE,KIT 4,11330,3.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,13,N,N,9.35,N,Y,3.33011438943115
78969,77368,ACTIVE,KIT 4,11330,72.4m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,13,N,N,4.2,N,Y,72.41759598513
78972,77370,ACTIVE,KIT 4,11619,10.5m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,8,N,Y,10.5348010950865
78973,83698,ACTIVE,KIT 4,11619,9.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,9.24791455460808
78974,77380,ACTIVE,KIT 4,8886,118.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,118.713087574764
78975,70180,ACTIVE,KIT 5,600618,70.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,70.8243602486162
78976,83700,ACTIVE,KIT 5,600618,10.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,10.4690391711
78977,34710,ACTIVE,KIT 4,10088,244.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,14,N,N,8.5,N,N,244.330651172384
78978,83702,ACTIVE,KIT 5,600451,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,10.9885397421212
78979,69260,ACTIVE,KIT 5,600450,56.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,56.0932610457159
78980,69590,ACTIVE,KIT 4,600642,89.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/2/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,3,16,N,N,9.35,N,N,89.6252006806546
78981,83704,ACTIVE,KIT 4,600642,2.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/28/2003 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,3,16,N,N,9.35,N,N,2.35365383957274
78982,77382,ACTIVE,KIT 4,8868,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,13.8441948635812
78983,77394,ACTIVE,KIT 4,11055,146.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,146.733106045679
78984,77398,ACTIVE,KIT 4,8889,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,6.5628931097248
78985,77396,ACTIVE,KIT 4,8889,111.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,111.169884843157
78986,83706,ACTIVE,KIT 4,11061,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,1.15548695369159
78987,77416,ACTIVE,KIT 4,606029,146m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,9,N,N,8.15,N,Y,145.978300292689
78988,77418,ACTIVE,KIT 4,11056,39.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,39.6687454293795
78989,77454,ACTIVE,KIT 4A,540381,51.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,51.7837689314822
78990,77456,ACTIVE,KIT 4A,601812,72.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,72.6901154645626
78991,79730,ACTIVE,KIT 4A,601818,11.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,11.2788053448762
78992,77460,ACTIVE,KIT 4A,601804,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,5.85910027681241
78993,83708,ACTIVE,KIT 4A,601804,3.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,3.64372754043883
78994,77462,ACTIVE,KIT 4A,607410,11.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,11.4192582079291
78995,83710,ACTIVE,KIT 2EA,40229,5.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,5.10226693160538
78996,83712,ACTIVE,KIT 2EA,40229,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,5.7907022022601
78997,61340,ACTIVE,KIT 2EA,40229,258.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,258.513629815448
78998,57440,ACTIVE,KIT 4,25374,48.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,48.7486539151186
78999,23570,ACTIVE,KIT 4,6552,100.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,100.644430652918
79000,83714,ACTIVE,KIT 4,22093,11.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,7.75,N,N,11.6073162937382
79001,43620,ACTIVE,KIT 4,22093,185.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,0,N,N,7.75,N,N,185.747754741096
79002,60550,ACTIVE,KIT 4,9815,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,7.75,N,Y,13.1366679755978
79003,83716,ACTIVE,KIT 4,9815,14.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,14.7986997474253
79004,83718,ACTIVE,KIT 2W,22067,10.1m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,10.1020453399469
79005,83720,ACTIVE,KIT 2W,22067,175m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,174.966991592262
79006,83722,ACTIVE,KIT 2W,22067,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,7.45537132115713
79007,61905,ACTIVE,KIT 2W,22067,168.4m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,168.382518369916
79008,83724,ACTIVE,KIT 2W,22067,189.1m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,189.065403509904
79009,42940,ACTIVE,KIT 5,20513,106.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,30,N,N,8.5,N,Y,106.80441157817
79012,83728,ACTIVE,KIT 5,9470,12.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,12.3107773927324
79013,23610,ACTIVE,KIT 5,9470,73.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,73.7041093715798
79015,76783,ACTIVE,KIT 4,8862,7.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,7.2111634373012
79016,83730,ACTIVE,KIT 5,9142,9.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,9.50605543945731
79017,32020,ACTIVE,KIT 5,9142,171.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,7.7,N,Y,171.815809058078
79018,83732,ACTIVE,KIT 4,600635,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,8.07783547242823
79019,69620,ACTIVE,KIT 4,600635,114.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,114.277983331636
79020,83734,ACTIVE,KIT 5,40051,12.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,12.5169608020044
79021,58970,ACTIVE,KIT 5,40051,126.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,126.224679720862
79022,83736,ACTIVE,KIT 5,40051,11.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,11.600475951964
79023,83738,ACTIVE,KIT 4,9171,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,4.75265521834867
79024,76168,ACTIVE,KIT 4,9171,57.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,57.824380177496
79025,71400,ACTIVE,KIT 4,40042,27.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,27.7754627288824
79026,33200,ACTIVE,KIT 6,5492,104m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,6.9,N,N,104.008742862272
79027,83740,ACTIVE,KIT 6,5492,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,7.92192456256784
79028,83742,ACTIVE,KIT 2W,22033,6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,6.01342818659403
79029,17140,ACTIVE,KIT 2W,22033,157m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,157.002351199851
79030,83744,ACTIVE,KIT 2W,22033,5.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,5.75506304605108
79032,83746,ACTIVE,KIT 4,6281,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,3.83,N,Y,12.7013972216209
79033,83748,ACTIVE,KIT 4,6218,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,12.3468019386426
79034,9100,ACTIVE,KIT 4,6218,306.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,4.95,N,Y,306.252217406583
79035,83750,ACTIVE,KIT 4,15804,84.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,84.1597918755344
79036,43640,ACTIVE,KIT 4,15804,270.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.9,N,Y,270.457686607582
79037,83752,ACTIVE,KIT 4,15804,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,12.1497012441825
79038,83754,ACTIVE,KIT 4,15804,184.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,184.803798698657
79039,17150,ACTIVE,KIT 6,5413,167m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,8,N,N,8.5,N,Y,167.045807010578
79040,83756,ACTIVE,KIT 6,5413,27.9m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,4,6,18,N,N,8.5,N,Y,27.9045381717034
79041,3490,ACTIVE,KIT 4,11185,86.9m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,32,N,N,5.75,N,Y,86.9071419018209
79042,83758,ACTIVE,KIT 4,600302,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,8.43357738064356
79043,83760,ACTIVE,KIT 4,600302,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,11.4509021374783
79044,70730,ACTIVE,KIT 4,600302,159.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,159.659752513656
79045,73080,ACTIVE,KIT 4,5864,150.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,150.939650456694
79046,83762,ACTIVE,KIT 4,5864,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,5.39015831461632
79047,83764,ACTIVE,KIT 4,5864,141.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,141.841438984278
79048,30740,ACTIVE,KIT 5,6402,65.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,4.7,N,N,65.8305564324667
79049,83766,ACTIVE,KIT 4,11283,85.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,19,N,N,9.35,N,Y,85.7552665126016
79051,59160,ACTIVE,KIT 4,11283,99.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,19,N,N,9.35,N,Y,99.0723961546933
79052,83770,ACTIVE,KIT 4,11283,87.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,19,N,N,9.35,N,Y,87.1323964700182
79053,83772,ACTIVE,KIT 4,9292,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,7.61521075755645
79054,7030,ACTIVE,KIT 4,9292,102.7m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,102.679400753423
79055,83774,ACTIVE,KIT 4,15862,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,7.85,N,Y,7.62107093800173
79056,31880,ACTIVE,KIT 4,15862,368.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,15,N,N,7.05,N,Y,368.829242662884
79057,83776,ACTIVE,KIT 4,15862,14.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,7.85,N,Y,14.5492837192745
79058,800,ACTIVE,KIT 4,22859,101.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,6.15,N,Y,101.090001884501
79059,27870,ACTIVE,KIT 4,10280,78.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,78.4350116585941
79060,83778,ACTIVE,KIT 4,10280,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,12.9810649738788
79061,83780,ACTIVE,KIT 6,21175,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,6.30531481192184
79062,7460,ACTIVE,KIT 6,21175,180.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,180.7535202107
79063,2210,ACTIVE,KIT 4,1271,89.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,Y,N,5.5,N,Y,89.2245906645217
79064,76498,ACTIVE,KIT 4,6498,362.7m 200mm  HDPE,TREATED,200,HDPE,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,9.2,N,Y,362.696308770066
79065,83782,ACTIVE,KIT 4,6498,7.3m 200mm  HDPE,TREATED,200,HDPE,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,10,N,Y,7.29111118052746
79066,83784,ACTIVE,KIT 2W,16157,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,14.3629475517782
79067,40640,ACTIVE,KIT 2W,16157,63.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,63.2539690628073
79068,22260,ACTIVE,KIT 4,10965,100.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,8.05,N,N,100.491762581369
79071,42180,ACTIVE,KIT 5,5634,214.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.1,N,Y,214.229387634823
79072,83788,ACTIVE,KIT 5,5635,19.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,19.6830784622633
79073,83790,ACTIVE,KIT 4,22143,32.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,32.7989494226959
79074,18760,ACTIVE,KIT 4,22143,186.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,186.682445080205
79075,83792,ACTIVE,KIT 4,22121,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,6.05196761391153
79076,83794,ACTIVE,KIT 2W,40032,74.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,74.6964667188733
79077,1670,ACTIVE,KIT 2W,22745,91.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,6.5,N,N,91.3720279427179
79078,83796,ACTIVE,KIT 2W,22763,1.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,32,N,N,8.5,N,N,1.15997241320425
79079,83798,ACTIVE,KIT 2W,22745,16.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,16.805504420327
79082,83802,ACTIVE,KIT 4,6541,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,8.20532553974168
79083,34600,ACTIVE,KIT 4,6541,108.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,108.246266451977
79084,26870,ACTIVE,KIT 4,15145,87.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,87.5713493767575
79085,83804,ACTIVE,KIT 4,15145,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,4.43439951327451
79086,18520,ACTIVE,KIT 4,23165,470.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,8.5,N,Y,470.375088139318
79087,83806,ACTIVE,KIT 4,23165,15.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,8.5,N,Y,15.9129800200863
79089,83808,ACTIVE,KIT 4,10341,3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,3.04785073170117
79090,56370,ACTIVE,KIT 4,10339,73.2m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,73.1953465732543
79091,58480,ACTIVE,KIT 2W,22627,90.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,38,N,N,9.35,N,N,90.5352545996494
79092,83810,ACTIVE,KIT 5,20635,11.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,11.8420007522536
79093,24660,ACTIVE,KIT 5,20635,79.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,79.7788972828252
79096,83814,ACTIVE,KIT 4,602047,66.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,66.8725175833119
79097,74970,ACTIVE,KIT 4,602047,144m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,144.021249420002
79098,83816,ACTIVE,KIT 4,602047,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,5.98191836879581
79099,83818,ACTIVE,KIT 4,22461,.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,0.195853415537538
79100,83820,ACTIVE,KIT 4,40017,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,14.484893241216
79101,59250,ACTIVE,KIT 4,40017,186.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,186.42449138643
79102,83822,ACTIVE,KIT 5,600586,5.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.49623327626726
79103,70300,ACTIVE,KIT 5,600586,73.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,73.7901035266844
79104,83824,ACTIVE,KIT 4,22450,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,0.6559923165147
79105,59020,ACTIVE,KIT 4,22429,124.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,124.095349080925
79106,83826,ACTIVE,KIT 4,22429,95m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,6.15,N,Y,95.0189345457092
79107,83828,ACTIVE,KIT 4,22429,42.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,6.15,N,Y,42.3835466847696
79108,83830,ACTIVE,KIT 4,22429,64.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,6.95,N,Y,64.4462627964496
79109,83832,ACTIVE,KIT 4,22429,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,32,N,N,9.35,N,Y,1.74044633342259
79110,83834,ACTIVE,KIT 4,22429,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,4.45319884961661
79111,83836,ACTIVE,KIT 4,22429,85.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,7.35,N,Y,85.394585878633
79112,83838,ACTIVE,KIT 2EA,600078,9.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,9.63061445197801
79113,68540,ACTIVE,KIT 2EA,600078,80.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,80.8701480033271
79114,19720,ACTIVE,KIT 4,13178,67.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,6.1,N,Y,67.6195532238104
79115,83840,ACTIVE,KIT 4,13178,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,8.5,N,Y,7.1901647714341
79116,83842,ACTIVE,KIT 5,40299,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,10.7235727898415
79117,68760,ACTIVE,KIT 5,40299,155.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,155.072754201813
79118,83844,ACTIVE,KIT 5,40299,93.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,93.3730134236108
79120,83846,ACTIVE,KIT 4,11567,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,N,N,7.75,N,Y,12.5355798588161
79122,34220,ACTIVE,KIT 4,11567,354m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,2,Y,N,5.75,N,Y,353.962427667235
79123,83850,ACTIVE,KIT 5,4842,7.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,7.77610310512659
79124,36380,ACTIVE,KIT 5,4842,135.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,135.647698261017
79125,83852,ACTIVE,KIT 4A,601853,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,1.65913620840942
79126,77464,ACTIVE,KIT 4A,601853,63.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,63.2385651365361
79127,77466,ACTIVE,KIT 4A,601853,88.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,88.6790271924011
79128,77468,ACTIVE,KIT 4A,540398,38.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,38.4043307103197
79129,77470,ACTIVE,KIT 4A,601832,49.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,49.412859700764
79130,77472,ACTIVE,KIT 4A,601832,67.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,67.169272074364
79131,77474,ACTIVE,KIT 4A,601838,45.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,45.8713898893608
79132,79684,ACTIVE,KIT 4A,601838,73.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,73.364745793543
79133,77478,ACTIVE,KIT 4A,601855,95.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,95.918201936008
79134,83854,ACTIVE,KIT 4A,601855,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,2,44,N,N,9.35,N,Y,2.24330003586726
79135,77480,ACTIVE,KIT 4A,601834,56.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,56.0800241041926
79136,77482,ACTIVE,KIT 4A,601834,56.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,56.4786569047588
79137,77484,ACTIVE,KIT 4A,601814,75.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,75.4014154365915
79138,77486,ACTIVE,KIT 4A,601838,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,2.63680826081755
79140,77534,ACTIVE,KIT 4,6693,116.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,6.15,N,N,116.896236667949
79141,83856,ACTIVE,KIT 4,6693,60.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,60.7094144322995
79142,83858,ACTIVE,KIT 4,6693,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,12.4432441084475
79143,83860,ACTIVE,KIT 4,6612,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,Y,0.429199278335085
79144,77554,ACTIVE,KIT 4,6691,58.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,Y,58.7081242608193
79145,77602,ACTIVE,KIT 2W,602346,61m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,61.0461967504621
79146,77604,ACTIVE,KIT 2W,602338,44.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/2/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,42,N,N,9.35,N,N,44.4608935893167
79147,41640,ACTIVE,KIT 4,11111,196.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,6.5,N,Y,196.874278393947
79150,76689,ACTIVE,KIT 4,9845,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,13.7794435191648
79151,66380,ACTIVE,KIT 4,21546,154.5m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,7.5,N,N,154.454352487564
79152,83864,ACTIVE,KIT 5,600588,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,13.0171296377037
79153,70220,ACTIVE,KIT 5,600588,68.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,68.2783313505248
79154,83866,ACTIVE,KIT 5,600608,5.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.46723908633011
79155,70310,ACTIVE,KIT 5,600608,73.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,73.8723902018842
79156,83868,ACTIVE,KIT 5,601580,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/16/2008 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,3.27287350560049
79157,68909,ACTIVE,KIT 5,600546,33m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/16/2008 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,0,N,N,9.35,N,N,32.9817839348341
79158,70650,ACTIVE,KIT 4,600392,248.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,248.286906226579
79159,69583,ACTIVE,KIT 6,21747,78.3m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,78.2605041090479
79161,16210,ACTIVE,KIT 4,23124,91.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,91.4624839237246
79162,83872,ACTIVE,KIT 4,23124,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,12.5779756522547
79163,63290,ACTIVE,KIT 4,10016,41.9m 25mm  COP,TREATED,25,COP,NO,,NONE,11/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,3,5,1,N,N,6,N,N,41.8632843809408
79166,83876,ACTIVE,KIT 2W,22709,7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,6.99163442990567
79167,9690,ACTIVE,KIT 2W,16057,96.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,96.9427224517708
79168,83878,ACTIVE,KIT 4,12091,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,7.85,N,Y,1.82179243628209
79169,19770,ACTIVE,KIT 4,12091,80.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,3.93,N,Y,80.5882657389957
79170,83880,ACTIVE,KIT 4,15156,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,9.35,N,Y,6.63211949229358
79171,28170,ACTIVE,KIT 4,15156,201.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,9.35,N,Y,201.660069619581
79172,83882,ACTIVE,KIT 6,21144,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,10.6855853110704
79173,19580,ACTIVE,KIT 6,21144,199.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,199.897620409235
79174,83884,ACTIVE,KIT 6,21144,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,12.6111016292927
79175,83886,ACTIVE,KIT 6,21144,192.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,192.328429868672
79178,83890,ACTIVE,KIT 5,600384,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,10.7201609909521
79179,83892,ACTIVE,KIT 5,600384,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,12.1248817965291
79180,69110,ACTIVE,KIT 5,600384,118m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,25,N,N,9.35,N,Y,117.993973739848
79181,59310,ACTIVE,KIT 4,1737,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,3.68328172254222
79182,68860,ACTIVE,KIT 4,600481,94.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,94.9496404893563
79183,83894,ACTIVE,KIT 4,600481,14.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,14.7823832671834
79184,5420,ACTIVE,KIT 4,22121,6.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,6.73622969222057
79185,83896,ACTIVE,KIT 4,22121,3.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,3.10454399334434
79186,83898,ACTIVE,KIT 4,601160,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,12.954866995645
79187,71780,ACTIVE,KIT 4,601160,81.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,81.6027924250374
79188,83900,ACTIVE,KIT 4,601160,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,5.59268210502098
79189,83902,ACTIVE,KIT 4,601160,70.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,70.9417062361127
79191,1810,ACTIVE,KIT 4,9837,75.7m 150mm  CI,TREATED,150,CI,NO,,NONE,7/17/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,4,6,N,N,7.85,N,N,75.7397686871082
79192,83906,ACTIVE,KIT 2W,601409,14.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,14.3413389909699
79193,74380,ACTIVE,KIT 2W,601409,76m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,75.9927197598112
79195,83908,ACTIVE,KIT 2W,21541,19.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,19.1496425202819
79196,8740,ACTIVE,KIT 4,22928,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,23B,N,N,7.75,N,Y,2.65756896510487
79197,83910,ACTIVE,KIT 4,22928,1.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,23B,N,N,7.75,N,Y,1.26576470652252
79198,83912,ACTIVE,KIT 4,20903,1.4m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,1,N,N,7.75,N,Y,1.43198625706117
79199,4690,ACTIVE,KIT 4,20659,98.6m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,1,N,N,7.75,N,Y,98.5670867585653
79200,76622,ACTIVE,KIT 4,7060,69.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,Y,69.260791697918
79203,83916,ACTIVE,KIT 4,23038,4.1m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,7.75,N,N,4.09641996193553
79204,33980,ACTIVE,KIT 4,23038,188.2m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,5.35,N,N,188.205991332371
79205,83918,ACTIVE,KIT 4,23038,11.7m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,3.83,N,N,11.6885244908644
79207,83920,ACTIVE,KIT 2EA,600972,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,27,N,N,9.35,N,N,5.65618851985839
79208,72560,ACTIVE,KIT 2EA,600972,55.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,55.3890576731621
79209,83922,ACTIVE,KIT 4,13287,43.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,8,5,0,N,N,9.15,N,N,43.5319692017034
