OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
79210,27130,ACTIVE,KIT 4,13287,83.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,7,5,0,N,N,6.75,N,N,83.2510484346213
79213,83926,ACTIVE,KIT 4,13253,3.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,3.12979697525331
79214,76258,ACTIVE,KIT 4,8822,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,8.33205968326867
79215,27630,ACTIVE,KIT 4,10276,190.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,190.65173488761
79216,83928,ACTIVE,KIT 4,10276,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,11.8863624442167
79217,83930,ACTIVE,KIT 4,10148,10m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,7.75,N,N,9.95088693981003
79218,32130,ACTIVE,KIT 4,10148,125.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,1,N,N,6.15,N,N,125.879929631057
79219,83932,ACTIVE,KIT 4,25514,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,12.5634162618037
79220,83934,ACTIVE,KIT 4,40112,126.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,126.912344046797
79221,60060,ACTIVE,KIT 4,40112,144.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,144.460707198503
79223,76042,ACTIVE,KIT 4,10137,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,2,N,N,9.35,N,N,4.98451820889922
79224,26980,ACTIVE,KIT 4,23223,129.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,6.9,N,Y,129.946284966027
79225,83938,ACTIVE,KIT 4,20658,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,1.01336303542915
79226,23050,ACTIVE,KIT 4,20887,93.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,1,N,N,7.75,N,Y,93.9040836459621
79227,83940,ACTIVE,KIT 4,9120,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,12.7346171734861
79228,18930,ACTIVE,KIT 4,9120,111.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,111.106377229384
79229,83942,ACTIVE,KIT 2EA,40223,12.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,12.2806933809481
79230,61220,ACTIVE,KIT 2EA,600091,95m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,94.9674998308354
79231,83944,ACTIVE,KIT 5,5531,52.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,9.1,N,Y,52.8082238441143
79232,28900,ACTIVE,KIT 5,5531,140.9m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,7.9,N,Y,140.875382793533
79233,83946,ACTIVE,KIT 6,21146,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,7.24931874347703
79234,15240,ACTIVE,KIT 6,21146,193.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,193.841015492699
79235,83948,ACTIVE,KIT 6,21146,192m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,191.986091458304
79236,83950,ACTIVE,KIT 6,21146,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,8.20318055034584
79237,76445,ACTIVE,KIT 4,11065,29.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,5,2,9,N,N,9.35,N,Y,29.2914113235995
79238,20530,ACTIVE,KIT 4,10146,140.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,4.15,N,N,140.283827649726
79242,83956,ACTIVE,KIT 4,25359,7.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,7.91747855871158
79243,59090,ACTIVE,KIT 4,25359,105.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,105.072267813218
79244,83958,ACTIVE,KIT 4,11581,8.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,1,N,N,7.75,N,Y,8.36427311399949
79245,6940,ACTIVE,KIT 4,11581,337.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,1,N,N,5.35,N,Y,337.675169109142
79246,83960,ACTIVE,KIT 4,11581,7.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,1,N,N,7.75,N,Y,7.94618590283131
79247,83962,ACTIVE,KIT 4,40260,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,12.4331298961904
79248,83964,ACTIVE,KIT 4,40260,148.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,9.35,N,Y,148.748852977069
79249,62440,ACTIVE,KIT 4,40260,150.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,150.107503879695
79250,83966,ACTIVE,KIT 4,40260,37.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,37.5619079374886
79251,83968,ACTIVE,KIT 4,40260,11.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,11.5624091610884
79254,33180,ACTIVE,KIT 6,21034,106.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/18/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,106.498194059245
79257,83974,ACTIVE,KIT 4,22953,7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,7.00951602320279
79258,18130,ACTIVE,KIT 4,22953,79.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,7.75,N,Y,79.8721373968123
79259,83976,ACTIVE,KIT 4,600488,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,11.2302020594798
79260,56670,ACTIVE,KIT 4,600488,161.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,161.778779182648
79261,83978,ACTIVE,KIT 4,600488,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,4.49183601976269
79262,83980,ACTIVE,KIT 4,10778,11.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,11.720784990339
79263,20610,ACTIVE,KIT 4,10778,160.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,5.35,N,Y,160.271531546578
79264,83982,ACTIVE,KIT 4,10778,11.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,7.75,N,Y,11.7380017880988
79265,83984,ACTIVE,KIT 4,9325,12m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,12.0076311116938
79266,9290,ACTIVE,KIT 4,9325,210.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,210.851528401558
79267,83986,ACTIVE,KIT 4,9325,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,7.61998835739215
79268,83988,ACTIVE,KIT 4,9656,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.1,N,N,0.914403149727566
79269,25850,ACTIVE,KIT 4,9656,93.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.1,N,N,93.1632974764283
79270,79014,ACTIVE,KIT 4,1306,4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,28,N,N,9.35,N,Y,3.952682483446
79271,83990,ACTIVE,KIT 4,1306,6.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,28,N,N,9.35,N,Y,6.35435212263202
79272,18700,ACTIVE,KIT 4,11512,52.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,2,Y,N,3.95,N,Y,52.0908939308776
79275,69490,ACTIVE,KIT 4,7056,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,5.56286705890428
79276,83994,ACTIVE,KIT 4,23024,6.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,6.25619239014644
79277,11350,ACTIVE,KIT 4,23024,74.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,74.3398826507225
79278,83996,ACTIVE,KIT 4,23024,6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,5.99758124061683
79279,83998,ACTIVE,KIT 4,22915,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,0.875673729549168
79280,9090,ACTIVE,KIT 4,22902,253.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,6.9,N,Y,253.926220226385
79281,84000,ACTIVE,KIT 4,22902,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,12.8945834101397
79282,61990,ACTIVE,KIT 4,25704,43.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,43.3861511573185
79283,84002,ACTIVE,KIT 4,25704,10.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,10.8070114015491
79284,84004,ACTIVE,KIT 2W,22073,5m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,8.5,N,N,5.03104412252872
79285,28230,ACTIVE,KIT 2W,22073,78.7m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,8.5,N,N,78.7368250803432
79289,36610,ACTIVE,KIT 4,8759,116.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,2,8,N,N,9.35,N,Y,116.730062626547
79290,3760,ACTIVE,KIT 4,9719,160.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,160.901792102959
79291,84010,ACTIVE,KIT 4,1304,13.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,9.35,N,Y,13.3220989005328
79292,78998,ACTIVE,KIT 4,1304,44m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,9.35,N,Y,43.9721018753646
79293,84012,ACTIVE,KIT 6,21134,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,7.6944744956845
79294,12820,ACTIVE,KIT 6,21041,72.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,72.178863520943
79295,84014,ACTIVE,KIT 6,21041,5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,5.0041473040342
79297,32360,ACTIVE,KIT 4,9443,89.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,89.7523148515332
79298,84016,ACTIVE,KIT 4,1252,1.2m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,REGION,N,,0,1,26,N,N,9.35,N,N,1.23044525266531
79299,84018,ACTIVE,KIT 4,1252,.8m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,REGION,N,,0,1,28,N,N,9.35,N,N,0.790719293275155
79300,79016,ACTIVE,KIT 4,1252,18m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,REGION,N,,0,1,28,N,N,9.35,N,N,17.9638639525401
79301,82502,ACTIVE,KIT 5,20794,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,34,N,N,9.1,N,Y,0.706892694642734
79302,84020,ACTIVE,KIT 4,1266,14.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,28,N,N,9.35,N,Y,14.6975278686058
79303,84022,ACTIVE,KIT 4,1266,16.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,9.35,N,Y,16.1997903425148
79304,79000,ACTIVE,KIT 4,1266,107.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,6.55,N,Y,107.384513131496
79305,138634,ACTIVE,KIT 4,1260,8.1m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,REGION,N,,6,1,28,N,N,9.35,N,N,8.05618559531744
79306,84024,ACTIVE,KIT 4,1260,3.4m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,REGION,N,,6,1,28,N,N,9.35,N,N,3.40408922425411
79307,84026,ACTIVE,KIT 2W,600204,8.1m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,8.09790019204438
79308,84028,ACTIVE,KIT 2W,600204,10.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,10.6384115808603
79309,69660,ACTIVE,KIT 2W,600204,144.9m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,144.876819244253
79310,84030,ACTIVE,KIT 2W,22041,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,7.66151133948096
79311,84032,ACTIVE,KIT 2W,22041,9.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,9.88716983567019
79312,1050,ACTIVE,KIT 2W,22041,203.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,203.891097321441
79313,57220,ACTIVE,KIT 4,8877,83m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,83.0078889030171
79314,84034,ACTIVE,KIT 6,5393,16.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,8,N,N,4.7,N,Y,16.0968781044356
79315,42100,ACTIVE,KIT 6,4830,63.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,8,N,N,8.5,N,Y,63.1417774137811
79316,27020,ACTIVE,KIT 4,11591,113.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,6.25,N,Y,113.17160780802
79317,84036,ACTIVE,KIT 5,600543,18.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,18.6091077417278
79318,84038,ACTIVE,KIT 5,600543,18.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,18.1622509345457
79319,84040,ACTIVE,KIT 5,600543,62.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,62.9429366903161
79320,84042,ACTIVE,KIT 5,600543,95m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,94.9726380912278
79321,84044,ACTIVE,KIT 5,600543,104.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,104.750080494827
79322,68898,ACTIVE,KIT 5,600543,177.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,177.058913464792
79323,77216,ACTIVE,KIT 6,5481,55.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/13/2012 12:00:00 AM,PURCHASED,Stantec,KITCHENER,N,,6,6,5,N,N,9.35,N,Y,55.8441989591447
79324,84046,ACTIVE,KIT 4,600053,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,6.13909359670607
79325,77254,ACTIVE,KIT 4,600053,36.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,36.7067244200551
79326,84048,ACTIVE,KIT 4,600283,5.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,5.10009695773677
79327,77260,ACTIVE,KIT 4,600283,56.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,56.8800117209321
79328,84050,ACTIVE,KIT 4,600283,6.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,6.10742516349125
79329,84052,ACTIVE,KIT 4,600284,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,7.47277944834083
79330,77262,ACTIVE,KIT 4,600284,88m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,87.9907386620573
79331,84054,ACTIVE,KIT 4,600285,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,6.52601649287122
79332,77264,ACTIVE,KIT 4,600285,76.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,76.4249315648671
79333,77270,ACTIVE,KIT 4,103260,33.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,33.3397372555976
79334,84056,ACTIVE,KIT 4,103260,12.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,0,4,0,N,N,9.35,N,Y,12.9435657307225
79335,77278,ACTIVE,KIT 4,600049,39.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,39.6130637355927
79336,77282,ACTIVE,KIT 4,600051,56.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,56.6668210912648
79337,77294,ACTIVE,KIT 6,601755,15.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,15.2310480066635
79338,84058,ACTIVE,KIT 6,601717,13.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,13.3621748662313
79339,84060,ACTIVE,KIT 6,601740,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.32356908520593
79340,77296,ACTIVE,KIT 6,601740,184.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,184.479100770085
79341,84062,ACTIVE,KIT 6,601715,13.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,13.13642360964
79342,77298,ACTIVE,KIT 6,601715,152.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,152.928514800105
79343,77300,ACTIVE,KIT 6,601713,59m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,58.9971944975193
79344,84064,ACTIVE,KIT 4,15762,12.4m 150mm  CI,TREATED,150,CI,NO,,NONE,5/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,12.4415591264658
79345,5080,ACTIVE,KIT 4,15762,82.6m 150mm  CI,TREATED,150,CI,NO,,NONE,5/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,82.6250657543516
79346,74320,ACTIVE,KIT 2W,601429,119.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,119.272270982194
79347,84066,ACTIVE,KIT 2W,102823,28.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,41,N,N,9.35,N,N,28.1301494626818
79348,84068,ACTIVE,KIT 4,22945,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,7.75,N,N,12.9993323869903
79349,16150,ACTIVE,KIT 4,22945,271.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,7.35,N,N,271.673677324833
79352,84072,ACTIVE,KIT 4,11754,32m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,6,1,0,N,N,9.15,N,Y,32.0211118059391
79353,12870,ACTIVE,KIT 4,11635,157.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,6,1,11,N,N,9.15,N,Y,157.139241130378
79354,84074,ACTIVE,KIT 4,11635,105.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,6,1,0,N,N,9.15,N,Y,105.888927481809
79355,84076,ACTIVE,KIT 4,11428,16.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,0,1,11,N,N,9.15,N,Y,16.2839967019949
79356,84078,ACTIVE,KIT 4,6836,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,3.48215674805632
79357,76431,ACTIVE,KIT 4,6836,122.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,122.58252279255
79358,84080,ACTIVE,KIT 4,6836,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,0.934652298768024
79359,84082,ACTIVE,KIT 6,5593,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,11.7152005533242
79360,84084,ACTIVE,KIT 6,21056,77.2m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,77.2150095826662
79361,84086,ACTIVE,KIT 6,21056,41.5m 300mm  DI,TREATED,300,DI,NO,,NONE,12/21/1989 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,6,N,N,9.1,N,N,41.4941612401735
79362,27720,ACTIVE,KIT 6,21056,140.5m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1986 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,6,N,N,9.1,N,N,140.545272617119
79363,68200,ACTIVE,KIT 5,40272,158.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,158.894537054021
79364,84088,ACTIVE,KIT 5,40272,16.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,16.6364975581807
79365,74270,ACTIVE,KIT 2W,102822,19.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,41,N,N,9.35,N,N,19.7554358457297
79366,84090,ACTIVE,KIT 5,9136,14.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,14.2430034449402
79367,84092,ACTIVE,KIT 5,9136,13.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,13.1944259382965
79368,17460,ACTIVE,KIT 5,9136,266.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,266.47990862992
79369,84094,ACTIVE,KIT 4,25590,.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,16,N,N,9.35,N,N,0.484529297443625
79370,59810,ACTIVE,KIT 4,25584,42m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,16,N,N,9.35,N,N,41.9754187853872
79371,76151,ACTIVE,KIT 4,11096,128.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,25,N,N,7.75,N,Y,128.359853602254
79373,76759,ACTIVE,KIT 4,10658,120.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,8.5,N,Y,120.315911648381
79374,84098,ACTIVE,KIT 4,6386,7.7m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,2,N,N,8.5,N,N,7.66920817858037
79375,23720,ACTIVE,KIT 4,6386,48.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,2,N,N,8.5,N,N,48.7743833001627
79376,84100,ACTIVE,KIT 4,8557,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,7.53872694875845
79377,67960,ACTIVE,KIT 4,8557,15.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,15.4409687983035
79378,84102,ACTIVE,KIT 4,9231,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,7.6809681318017
79379,73760,ACTIVE,KIT 4,11695,121.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,121.273938469436
79380,84104,ACTIVE,KIT 5,40324,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,26,N,N,9.35,N,Y,2.27126329633885
79381,65880,ACTIVE,KIT 5,40328,136.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,136.692902712643
79382,84106,ACTIVE,KIT 5,40328,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,7.73300804774275
79383,84108,ACTIVE,KIT 4,11387,38.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,2,N,N,7.85,N,Y,38.268720938416
79384,84110,ACTIVE,KIT 4,11387,84.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,8,1,12,N,N,7.85,N,N,84.3099450973498
79385,36200,ACTIVE,KIT 4,11387,192.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,2,N,N,7.85,N,Y,192.242761895679
79386,84112,ACTIVE,KIT 4,11387,124.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,2,N,N,7.85,N,Y,124.754944325344
79387,84114,ACTIVE,KIT 4,22355,.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,22,N,N,9.35,N,Y,0.523566997140396
79388,84116,ACTIVE,KIT 4,22355,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,7.24624946731699
79389,65410,ACTIVE,KIT 4,22355,8.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,8.57662629304579
79390,84118,ACTIVE,KIT 5,600618,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,12.4419789239754
79391,70230,ACTIVE,KIT 5,601585,49.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,49.2776194634501
79392,84120,ACTIVE,KIT 4,10110,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,12.7902292651863
79393,1940,ACTIVE,KIT 4,10110,231.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,6,N,N,7.35,N,N,231.833105890431
79395,84122,ACTIVE,KIT 4,9847,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/12/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,0.790000158264548
79397,60770,ACTIVE,KIT 4,9847,126.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/12/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,126.92121527454
79398,84126,ACTIVE,KIT 2W,22706,23.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,23.3646909099353
79399,9710,ACTIVE,KIT 2W,16061,254.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,254.728077109444
79400,84128,ACTIVE,KIT 2EA,601347,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,9.77611066186217
79401,61300,ACTIVE,KIT 2EA,600078,71.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,71.9142544156452
79402,84130,ACTIVE,KIT 2W,102965,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,3.66574591867479
79403,76613,ACTIVE,KIT 2W,102965,8.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,8.64686423541788
79404,84132,ACTIVE,KIT 4,1367,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,8.37102434932527
79405,68000,ACTIVE,KIT 4,1367,24.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,9.35,N,Y,24.8578368003759
79406,84134,ACTIVE,KIT 4,9874,11m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,4,N,N,7.75,N,Y,11.0410463544571
79407,14330,ACTIVE,KIT 4,9874,90.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,4,N,N,4.15,N,Y,90.4316341792178
79408,61814,ACTIVE,KIT 4,15909,181.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,5.85,N,N,181.517405968197
79409,84136,ACTIVE,KIT 4,15909,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,7.85,N,Y,13.4099036219354
79410,84138,ACTIVE,KIT 2W,600272,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.45220320273428
79411,68420,ACTIVE,KIT 2W,600272,128.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,128.949172537269
79412,84140,ACTIVE,KIT 2W,600272,7.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,7.10692004286229
79414,22440,ACTIVE,KIT 4,10838,68.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,68.7077288230099
79415,23650,ACTIVE,KIT 4,8630,178.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,21,N,N,7.75,N,Y,178.722403595152
79416,69060,ACTIVE,KIT 2EA,601515,209m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,208.970774479551
79417,84142,ACTIVE,KIT 2EA,601515,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,7.57156536313176
79418,84144,ACTIVE,KIT 2EA,601515,114.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,114.06509765774
79419,84146,ACTIVE,KIT 4,15817,11.6m 150mm  CI,TREATED,150,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.85,N,N,11.5726037029979
79420,7770,ACTIVE,KIT 4,15817,95.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.25,N,N,95.8376365493449
79421,84148,ACTIVE,KIT 4,600070,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,11.864489821054
79422,76508,ACTIVE,KIT 4,600070,192.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,192.408112084405
79423,84150,ACTIVE,KIT 4,600070,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,12.9059206347538
79426,84154,ACTIVE,KIT 4,15747,148.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,5.35,N,Y,148.415024422953
79427,11710,ACTIVE,KIT 4,15747,215.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,Y,5.7,N,Y,215.169200986025
79429,76256,ACTIVE,KIT 4,8818,39.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,39.5945640047059
79430,84156,ACTIVE,KIT 4,6650,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,2,N,N,9.35,N,Y,10.9955959564012
79431,77994,ACTIVE,KIT 4,6650,110.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,4,N,N,7.75,N,Y,110.683228653974
79432,84158,ACTIVE,KIT 4,6644,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,2.02661661755247
79433,77998,ACTIVE,KIT 4,6644,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,4,N,N,9.35,N,Y,12.0245052548329
79434,84160,ACTIVE,KIT 4,6645,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,2.73026654361485
79435,78000,ACTIVE,KIT 4,6645,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,4,N,N,9.35,N,Y,7.40422956058934
79436,78002,ACTIVE,KIT 4,6645,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,4,N,N,9.35,N,Y,7.56103597332134
79437,84162,ACTIVE,KIT 4,6647,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,4,N,N,9.35,N,Y,4.069163704302
79438,84164,ACTIVE,KIT 4,11295,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,8.42307945773973
79439,78004,ACTIVE,KIT 4,6647,188.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,4,N,N,9.35,N,Y,188.418993044022
79440,78010,ACTIVE,KIT 4,11293,114m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,113.965557414173
79441,84166,ACTIVE,KIT 4,6648,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,4,N,N,9.35,N,Y,2.31818874350113
79442,84168,ACTIVE,KIT 4,6610,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,12.8172977961853
79443,78018,ACTIVE,KIT 4,6610,98.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,4,N,N,7.35,N,Y,98.8641440505387
79444,78020,ACTIVE,KIT 4,9181,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,3.57505412462299
79445,78022,ACTIVE,KIT 4,6608,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,16.0036150649376
79446,84170,ACTIVE,KIT 4,9180,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,15.9573736803444
79447,78024,ACTIVE,KIT 4,50160,113.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,5,N,N,7.75,N,Y,113.812150890277
79448,76219,ACTIVE,KIT 4,8793,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,N,5.28534421740963
79449,8380,ACTIVE,KIT 4,11451,47.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,5,5,N,N,7.75,N,N,47.5442893803359
79450,84172,ACTIVE,KIT 4,11451,4.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,5,5,N,N,7.75,N,N,4.65177184906122
79451,8370,ACTIVE,KIT 4,11451,152.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,5,N,N,5.35,N,N,152.888227682038
79455,84176,ACTIVE,MANNHEIM,105584,8.7m 600mm  PVC,TREATED,600,PVC,NO,,NONE,5/28/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,8.74786578140501
79456,79254,ACTIVE,MANNHEIM,105584,154.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,5/28/2010 12:00:00 AM,PURCHASED,,REGION,N,,5,6,0,N,N,9.35,N,Y,154.503041100332
79457,79978,ACTIVE,KIT 4,12417,21m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.35,N,Y,21.0396222150348
79458,80186,ACTIVE,KIT 4,12415,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.35,N,Y,4.14421734282926
79459,79982,ACTIVE,KIT 4,12415,4.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,8.5,N,N,4.81336503712477
79460,84178,ACTIVE,KIT 4,12416,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,0.850108808999874
79461,4560,ACTIVE,KIT 4,12386,43.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,43.4804314742101
79462,81008,ACTIVE,KIT 4,6659,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,6.9683537171451
79464,81042,ACTIVE,KIT 4,6968,2.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,7,2,28,N,N,8.5,N,N,2.52131604750947
79465,81302,ACTIVE,KIT 4,6970,4.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.1,N,Y,4.61190551313231
79466,81044,ACTIVE,KIT 4,6970,8.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,8.1602032566439
79467,31450,ACTIVE,KIT 4,6969,79.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,79.0990213123846
79468,81048,ACTIVE,KIT 4,6969,8.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,8.56691320886225
79469,81058,ACTIVE,KIT 4,6780,.6m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1903 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,7.75,N,N,0.609822138334882
79470,81062,ACTIVE,KIT 4,6781,83.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,83.4886712194991
79471,81068,ACTIVE,KIT 4,103864,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,0.749514622381446
79472,81072,ACTIVE,KIT 4,103864,3m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,2,23,N,N,9.35,N,N,2.97877304493382
79473,81074,ACTIVE,KIT 4,103864,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,5.43,N,N,11.5141371271751
79474,81076,ACTIVE,KIT 4,6783,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,6.58133804368572
79475,81078,ACTIVE,KIT 4,6780,12.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,4.58,N,N,12.2394173068147
79476,81308,ACTIVE,KIT 4,6787,13.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,13.5040960956981
79477,77630,ACTIVE,KIT 2W,602346,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,0.999434163734938
79479,76788,ACTIVE,KIT 4,1250,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/30/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,4.2586125881089
79480,81636,ACTIVE,KIT 2W,102861,82.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,REGION,N,,0,5,46,N,N,9.35,N,N,82.1240581038886
79481,77626,ACTIVE,KIT 2W,602336,2.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/2/2011 12:00:00 AM,DONATED,Aecom,REGION,N,,6,5,41,N,N,9.35,N,N,2.35285711738462
79482,79004,ACTIVE,KIT 4,1298,587.6m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,REGION,N,,0,1,29,N,N,9.35,N,N,587.642156702216
79483,77160,ACTIVE,KIT 2W,601472,84.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,40,N,N,9.35,N,N,84.2957210327373
79484,84180,ACTIVE,KIT 2W,601472,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,40,N,N,9.35,N,N,11.3052386487861
79485,77162,ACTIVE,KIT 2W,601483,44.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,40,N,N,9.35,N,N,44.8548051727978
79486,81598,ACTIVE,KIT 2W,602909,15.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,15.4997946282009
79487,84182,ACTIVE,KIT 4,600279,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,30,N,N,9.35,N,Y,7.45647085901904
79488,69307,ACTIVE,KIT 4,600279,36.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,36.7204722379797
79489,84184,ACTIVE,KIT 4,602046,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/13/2008 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,11.3588906112009
79490,69302,ACTIVE,KIT 4,602046,229.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/13/2008 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,229.291857873467
79491,84186,ACTIVE,KIT 4,11453,42.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.1,N,N,42.8900546605501
79492,59280,ACTIVE,KIT 4,11453,213.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.1,N,N,213.792258863271
79493,84188,ACTIVE,KIT 4,11453,1.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.1,N,N,1.86072429210268
79494,84190,ACTIVE,KIT 4,11453,62.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.1,N,N,62.7782983679249
79498,82062,ACTIVE,KIT 4,1260,5.1m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,1/1/2012 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,1,28,N,N,9.35,N,N,5.13622425939972
79499,84196,ACTIVE,KIT 4,1260,2.3m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,1/1/2012 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,1,28,N,N,9.35,N,N,2.30803817145753
79501,84200,ACTIVE,KIT 4,11453,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,5,5,N,N,9.35,N,N,4.27906495900813
79502,78180,ACTIVE,KIT 4,9387,185.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,5,5,N,N,6.15,N,N,185.513247074869
79503,82236,ACTIVE,KIT 4,11453,6.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,9.1,N,N,6.32387029169168
79504,84202,ACTIVE,KIT 4,11453,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.1,N,N,0.867579828849756
79505,80288,ACTIVE,KIT 4,11664,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,6.04823647321053
79506,79008,ACTIVE,KIT 4,1300,16.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,16.8220650457074
79507,84204,ACTIVE,KIT 4,1300,7.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,28,N,N,9.35,N,Y,7.7511605989331
79509,79294,ACTIVE,KIT 4,11042,8.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,8.39600630970165
79511,84208,ACTIVE,KIT 4,11053,2.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,0,2,26,N,N,9.35,N,Y,2.49349217118921
79512,80478,ACTIVE,KIT 4,8826,48.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,48.2764287816639
79513,84210,ACTIVE,KIT 4,8823,3.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,0,2,26,N,N,9.35,N,Y,3.79386092670088
79514,84212,ACTIVE,KIT 2W,103028,.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/13/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,45,N,N,9.35,N,N,0.941315191485971
79515,81946,ACTIVE,KIT 2W,103028,.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/13/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,45,N,N,9.35,N,N,0.94701560705321
79516,84214,ACTIVE,KIT 5,600855,7.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,27,N,N,9.35,N,Y,7.41638847884525
79517,84216,ACTIVE,KIT 5,600855,85.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,85.6740057344112
79518,68260,ACTIVE,KIT 5,600855,119.1m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,119.091541641482
79519,81606,ACTIVE,KIT 2W,602351,9.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,9.1946202710318
79520,78514,ACTIVE,KIT 4,9854,83.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,6.15,N,Y,83.9187512313513
79521,81644,ACTIVE,KIT 2W,602360,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,3.99313273112335
79523,81680,ACTIVE,KIT 2W,602351,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,1.43642730392925
79524,81678,ACTIVE,KIT 2W,602351,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,2.78588002893746
79525,77256,ACTIVE,KIT 4,600054,35.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,35.893036434189
79526,84218,ACTIVE,KIT 4,600054,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,6.59476870629532
79528,77802,ACTIVE,KIT 4,604297,71.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,3,0,N,N,9.35,N,N,71.2518206313027
79529,77128,ACTIVE,KIT 4,9839,63.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/7/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,9.35,N,Y,63.7925167828937
79530,84220,ACTIVE,KIT 4,9839,4.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/7/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,9.35,N,Y,4.61920568896931
79534,77026,ACTIVE,KIT 4,13313,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/23/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,15,N,N,9.35,N,N,2.2800467766983
79535,3750,ACTIVE,KIT 4,13313,173.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,173.814893250888
79536,84226,ACTIVE,KIT 4,13313,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,7.60484520234204
79538,79022,ACTIVE,KIT 4,40181,7.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,27,N,N,5.43,N,Y,7.05329984425803
79539,77302,ACTIVE,KIT 6,601717,51.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,51.2741100322214
79540,84228,ACTIVE,KIT 6,601717,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,5.61301400143406
79541,81100,ACTIVE,KIT 4,6659,9.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,9.48644342713776
79543,68919,ACTIVE,KIT 4,6659,16.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,16.5482581941976
79544,81098,ACTIVE,KIT 4,6659,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,N,4.80748845160429
79546,84230,ACTIVE,KIT 4,601760,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,7.15233906396356
79547,69301,ACTIVE,KIT 4,601760,179.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,179.325375298969
79548,84232,ACTIVE,KIT 4,601760,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,11.46135577839
79549,84234,ACTIVE,KIT 2W,600266,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,7.49722667689491
79550,84236,ACTIVE,KIT 2W,602067,.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,38,N,N,9.35,N,N,0.276604572630802
79551,67340,ACTIVE,KIT 2W,600266,162.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,162.20605482316
79552,84238,ACTIVE,KIT 2W,600266,71m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,71.0437934033076
79553,84240,ACTIVE,KIT 2W,602068,15m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,15.0031796450467
79554,78878,ACTIVE,KIT 4,1328,153.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,5.5,N,Y,153.078118589906
79555,11970,ACTIVE,KIT 4,15755,138.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,4,N,N,7.75,N,Y,138.692689188569
79556,84242,ACTIVE,KIT 4,15755,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,4,N,N,3.83,N,Y,12.9072844599698
79557,68812,ACTIVE,KIT 4,6662,205.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.35,N,N,205.272508101233
79558,84244,ACTIVE,KIT 4,8793,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,N,0.509674346045081
79559,69564,ACTIVE,KIT 4,8793,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,1.13335588524077
