OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
79560,69585,ACTIVE,KIT 4,6659,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.35,N,N,0.385090340061121
79561,81794,ACTIVE,KIT 4,8793,.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,N,0.278036849599385
79562,98294,ACTIVE,KIT 4,8793,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,0.616973532651768
79563,4050,ACTIVE,KIT 4,1245,236.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,6.15,N,Y,236.539683413392
79564,84246,ACTIVE,KIT 4,1245,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,25,N,N,7.75,N,Y,12.6997645973663
79565,26120,ACTIVE,KIT 2W,22707,3.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,38,N,N,8.5,N,N,3.76814082523026
79566,76488,ACTIVE,KIT 4,8736,8.4m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,9.35,N,N,8.43230338266989
79569,81798,ACTIVE,KIT 2W,22707,.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,38,N,N,8.5,N,N,0.344941270355714
79570,81800,ACTIVE,KIT 4,8736,1.2m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,9.35,N,N,1.15735931250751
79571,84250,ACTIVE,KIT 4,8736,.2m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,9.35,N,N,0.152488852463206
79572,81802,ACTIVE,KIT 4,8736,.2m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,9.35,N,N,0.198051634807034
79573,84252,ACTIVE,KIT 4,1720,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,5.21816452355695
79574,73180,ACTIVE,KIT 4,1719,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,10.1803828936482
79575,76313,ACTIVE,KIT 4,1720,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,1.11413148311351
79576,84254,ACTIVE,KIT 4,1252,35.2m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,8.5,N,Y,35.160885432599
79577,78886,ACTIVE,KIT 4,1252,79.1m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,26,N,N,6.1,N,Y,79.0985500336029
79578,84256,ACTIVE,KIT 5,20644,11.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,11.3105364621169
79579,1500,ACTIVE,KIT 5,20644,223.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,223.902213483882
79580,84258,ACTIVE,KIT 5,20644,190.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,190.511270272106
79581,84260,ACTIVE,KIT 5,20644,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,11.703076056011
79582,34740,ACTIVE,KIT 4,10088,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,1.09651492502031
79584,78006,ACTIVE,KIT 4,11292,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,12.15763052841
79585,84264,ACTIVE,KIT 2W,601474,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,7.46185170608698
79586,70010,ACTIVE,KIT 2W,601474,141.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,141.516009134744
79587,43480,ACTIVE,KIT 4,10031,208.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,6,N,Y,3.7,N,N,208.345494750556
79588,84266,ACTIVE,KIT 4,10031,89.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,6,N,N,5.75,N,N,89.2252154117905
79589,76528,ACTIVE,KIT 4,6626,19.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,19.3148851373809
79590,76484,ACTIVE,KIT 4,1260,1.6m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,9.35,N,N,1.57764757164178
79591,77760,ACTIVE,KIT 4,1260,.4m 300mm  CI,UNTREATED,300,CI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,8.35,N,N,0.439081187869808
79597,84272,ACTIVE,KIT 5,40332,13.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,13.4130274962046
79598,65960,ACTIVE,KIT 5,40332,102.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,102.224368849478
79599,81086,ACTIVE,KIT 4,40174,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,3.21330649011232
79600,84274,ACTIVE,KIT 4,601073,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,32,N,N,9.35,N,Y,5.82259523700235
79601,76118,ACTIVE,KIT 4,601073,242.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,242.408323234838
79602,84276,ACTIVE,KIT 5,40275,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,11.6680202189157
79603,63000,ACTIVE,KIT 5,40275,123.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,123.576179443416
79604,84278,ACTIVE,KIT 5,40275,10.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,10.6891412866941
79605,81092,ACTIVE,KIT 4,40174,18.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,18.5089357520758
79606,81088,ACTIVE,KIT 4,40174,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,0.668590531589062
79607,68916,ACTIVE,KIT 4,40174,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,0.798078963272409
79608,81814,ACTIVE,KIT 4,40174,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,N,0.563761545661113
79609,73370,ACTIVE,KIT 4,40174,26.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,26.5408991855843
79610,68915,ACTIVE,KIT 4,40174,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,N,2.99053985917517
79612,76143,ACTIVE,KIT 4,603031,4.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,4.68798777370828
79613,80638,ACTIVE,KIT 4,603031,1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,8.5,N,Y,0.958958267262012
79614,81822,ACTIVE,KIT 4,7031,3.5m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,3.52874329908869
79615,66600,ACTIVE,KIT 4,11310,96.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,96.3682296515982
79616,84280,ACTIVE,KIT 4,11310,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,11.1011969214009
79617,147856,ACTIVE,KIT 5,602991,170.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,10,6,0,N,N,8.95,N,N,170.760954577602
79618,84282,ACTIVE,KIT 5,21651,494.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,9,3,0,N,N,9.35,N,N,494.07641733259
79619,84284,ACTIVE,KIT 5,21651,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,0.613504042300176
79620,71450,ACTIVE,KIT 5,21651,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,1.86227171179022
79623,69567,ACTIVE,KIT 4,8793,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,0.738755285590327
79626,27950,ACTIVE,KIT 4,8514,65.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,Y,7.3,N,Y,65.7387818474424
79628,84292,ACTIVE,KIT 4,8793,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,1.23869313779536
79629,81826,ACTIVE,KIT 4,8793,21.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,21.4126721842745
79631,84296,ACTIVE,KIT 4,20715,54.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,54.4536089942079
79632,84298,ACTIVE,KIT 4,20715,114.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,8,N,N,8.5,N,Y,114.506984637479
79633,18960,ACTIVE,KIT 4,20715,236.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,6.9,N,Y,236.665509086036
79634,84300,ACTIVE,KIT 4,20715,6.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,8,N,N,8.5,N,Y,6.735978143083
79635,84302,ACTIVE,KIT 4,20714,7.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,7.72196821387823
79636,14320,ACTIVE,KIT 4,20714,78.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,78.3112722480005
79637,84304,ACTIVE,KIT 4,20714,.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,0.700760844556628
79638,74680,ACTIVE,KIT 5,600544,73.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,73.7527490086576
79639,27960,ACTIVE,KIT 4,20955,252.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,Y,7.3,N,Y,252.46910571653
79640,84306,ACTIVE,KIT 4,20955,4.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,7.75,N,Y,4.11984871494218
79646,84312,ACTIVE,KIT 4,13244,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,0.762381111834981
79647,31150,ACTIVE,KIT 4,13244,88m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,5.75,N,Y,87.9687765612706
79648,84314,ACTIVE,KIT 4,13242,21.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,21.7671452878599
79649,33530,ACTIVE,KIT 4,13242,149.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,19,N,Y,4.1,N,Y,149.869344005774
79650,81832,ACTIVE,KIT 4,13245,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,0.764787611416883
79651,84316,ACTIVE,KIT 4,10479,22m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,9.1,N,N,22.0222681562483
79652,23250,ACTIVE,KIT 4,10483,160.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,8.65,N,N,160.488332154824
79653,59230,ACTIVE,KIT 4,8897,140.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,140.636551034757
79654,81198,ACTIVE,KIT 4,8889,8.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,8.56159996999547
79655,84318,ACTIVE,KIT 4,8787,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,0.840767862897315
79656,71000,ACTIVE,KIT 4,8787,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,4.45411291852036
79657,76236,ACTIVE,KIT 4,8787,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,N,0.797945944425978
79658,84320,ACTIVE,KIT 4,8788,61.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,N,61.7752894159334
79659,70980,ACTIVE,KIT 4,8787,77.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,Y,8.9,N,N,77.6971207894297
79660,84322,ACTIVE,KIT 4,8788,19.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,6,N,N,5.55,N,N,19.2812289409821
79661,84324,ACTIVE,KIT 4,10162,13.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,13.8909218415102
79662,6990,ACTIVE,KIT 4,10162,84.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,84.3929942177748
79666,7350,ACTIVE,KIT 4,1330,73.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,73.6410192437848
79667,7000,ACTIVE,KIT 4,9948,86.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,86.2056233572663
79668,84330,ACTIVE,KIT 4,9948,5.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,5.08804088018226
79669,84332,ACTIVE,KIT 4,1350,9.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,9.34790618764938
79670,56200,ACTIVE,KIT 4,1350,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,13.1924544479598
79672,22180,ACTIVE,KIT 4,12115,89.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,22,N,N,7.75,N,Y,89.4581624090138
79673,84336,ACTIVE,KIT 4,12119,7.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,7.77239956162845
79674,60940,ACTIVE,BRIDGEPORT,10474,94.6m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,94.5892674171607
79675,57730,ACTIVE,KIT 4,1402,19.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,19.2847939659852
79676,80658,ACTIVE,KIT 4,7034,44.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,29,N,N,9.1,N,Y,44.3917905259259
79677,80660,ACTIVE,KIT 4,7032,6.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,7.75,N,Y,6.92502390143972
79678,80662,ACTIVE,KIT 4,7031,17.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,29,N,N,9.1,N,Y,17.4722811642348
79680,80668,ACTIVE,KIT 4,7039,4.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,7.75,N,N,4.74591625808176
79681,80670,ACTIVE,KIT 4,6963,10.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,29,N,N,7.75,N,Y,10.623641059251
79686,80680,ACTIVE,KIT 4,11080,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,7.75,N,Y,1.46150694814793
79687,80682,ACTIVE,KIT 4,11080,4.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,5.5,N,Y,4.32493086699566
79688,80684,ACTIVE,BRESLAU,40159,2.9m 450mm  HDPE,TREATED,450,HDPE,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,REGION,REGION,N,,8,4,0,N,N,10,N,Y,2.90783148380519
79689,84338,ACTIVE,KIT 4,9415,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,7.7718067413331
79690,19310,ACTIVE,KIT 4,9415,199.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,16,N,N,6.95,N,N,199.79864186915
79691,84340,ACTIVE,KIT 4,9415,44.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,16,N,N,7.75,N,N,44.1811758729655
79692,84342,ACTIVE,KIT 2E,22293,10.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,21,N,N,8.5,N,N,10.9030543138608
79693,27440,ACTIVE,KIT 2E,22293,123.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,6.9,N,N,123.18801572495
79694,84344,ACTIVE,KIT 4,6825,109m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,108.99065752456
79695,84346,ACTIVE,KIT 4,6825,121.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,121.551738356567
79696,76641,ACTIVE,KIT 4,6825,121.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,121.561496666102
79698,22570,ACTIVE,KIT 4,12132,63.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,8.5,N,Y,63.7336051857179
79699,84348,ACTIVE,KIT 2W,16106,14.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,14.7026880123794
79700,84350,ACTIVE,KIT 2W,16106,9.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,34,N,N,9.1,N,N,9.31252638566898
79701,26560,ACTIVE,KIT 2W,16106,132.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,132.807509576253
79702,84352,ACTIVE,KIT 2W,16106,16.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,16.3569354011807
79703,84354,ACTIVE,KIT 5,5689,.7m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,0,6,41,N,N,9.1,N,Y,0.746377384418117
79704,84356,ACTIVE,KIT 5,5689,1m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,0.952276262823315
79705,15950,ACTIVE,KIT 5,5689,108m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,107.994950828654
79706,4610,ACTIVE,KIT 4,15113,154.4m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,154.385424774951
79707,84358,ACTIVE,KIT 4,15113,12.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,12.2670783471969
79709,18500,ACTIVE,KIT 4,15925,310.5m 600mm  DI,TREATED,600,DI,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,7,4,15,N,N,8.5,N,Y,310.529121191835
79710,84362,ACTIVE,KIT 5,40331,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,1.23386641561584
79711,68320,ACTIVE,KIT 5,40331,54.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,54.9156089660484
79712,84364,ACTIVE,KIT 4,25514,16.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,16.5569737546808
79713,84366,ACTIVE,KIT 4,25514,86.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,86.6796498512321
79714,58750,ACTIVE,KIT 4,25514,94.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,94.7562714356038
79715,84368,ACTIVE,KIT 4,25514,11.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,11.7901107737221
79716,84370,ACTIVE,KIT 4,9819,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,8.48794812037841
79717,60500,ACTIVE,KIT 4,9819,90.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,90.4601881575177
79719,84372,ACTIVE,KIT 5,40273,12.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,12.8682955628929
79720,84374,ACTIVE,KIT 5,40273,3.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,3.78927145219081
79721,62980,ACTIVE,KIT 5,40273,114.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,114.285702893853
79722,84376,ACTIVE,KIT 2W,21928,129.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,4,5,31,N,N,8.5,N,N,129.845300088321
79723,30900,ACTIVE,KIT 2W,21928,131.5m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,4,5,31,N,N,8.5,N,N,131.461967439781
79724,84378,ACTIVE,KIT 5,600379,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/21/2003 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,25,N,N,9.35,N,Y,1.02038431988049
79725,76379,ACTIVE,KIT 5,600379,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/21/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,6.33363416646579
79727,27500,ACTIVE,KIT 4,10661,40m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,9,N,N,7.75,N,Y,39.9713500279846
79728,23840,ACTIVE,KIT 4,7045,102.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,102.509735037236
79729,84380,ACTIVE,KIT 4,11501,38.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,8.5,N,Y,38.8399355640826
79730,19700,ACTIVE,KIT 4,11501,196.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,8.5,N,Y,196.072772772243
79731,84382,ACTIVE,KIT 4,23217,.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,8.5,N,Y,0.918199630845848
79732,84384,ACTIVE,KIT 5,5629,2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,2.02840761234126
79733,4820,ACTIVE,KIT 5,5629,108m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,108.018180975422
79734,61907,ACTIVE,KIT 5,9499,68.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,68.6463372184222
79735,84386,ACTIVE,KIT 5,9499,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,10.6832886108666
79736,84388,ACTIVE,KIT 4,601140,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,6.1894835463157
79737,69610,ACTIVE,KIT 4,601140,96.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,96.9211424231284
79738,84390,ACTIVE,KIT 4,600153,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,7.66074395623516
79739,84392,ACTIVE,KIT 4,600153,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,2.28369801217643
79740,72220,ACTIVE,KIT 4,600153,58.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,58.940899327401
79741,84394,ACTIVE,KIT 4,600153,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,5.93299671300135
79742,84396,ACTIVE,KIT 4,40132,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,13.0646129734852
79743,61400,ACTIVE,KIT 4,40133,77.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,77.0829357652704
79744,1900,ACTIVE,KIT 6,21163,47.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,47.2133607748253
79745,84398,ACTIVE,KIT 4,9272,8.7m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,8.5,N,N,8.67028415631205
79746,32430,ACTIVE,KIT 4,9272,155.2m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,155.192529206013
79747,31900,ACTIVE,KIT 4,15094,44m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,4.05,N,Y,43.9575564270792
79748,84400,ACTIVE,KIT 4,15094,9.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,3.93,N,Y,9.43711255690105
79749,30250,ACTIVE,KIT 2W,21948,235.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,235.125370386749
79750,84402,ACTIVE,KIT 2W,21948,18.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,18.1815350752038
79751,84404,ACTIVE,KIT 2W,21948,181.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,181.825347713022
79752,84406,ACTIVE,KIT 4,23253,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,6.2890422173505
79753,28080,ACTIVE,KIT 4,23253,107.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,107.577165292356
79754,79474,ACTIVE,KIT 4A,601838,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,5.82715799016594
79755,79476,ACTIVE,KIT 4A,601838,54.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,54.179924992556
79756,79478,ACTIVE,KIT 4A,601836,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,5.80637815453848
79757,79480,ACTIVE,KIT 4A,601836,12.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,12.0626238874976
79758,79484,ACTIVE,KIT 4A,601836,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,11.8574691080145
79759,79486,ACTIVE,KIT 4A,601857,36m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,35.9647223643143
79760,79488,ACTIVE,KIT 4A,601857,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,5.98508985857082
79761,79492,ACTIVE,KIT 4A,601857,27m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,26.967830158412
79762,79494,ACTIVE,KIT 4A,601836,65.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,65.7419043089412
79763,79496,ACTIVE,KIT 4A,601849,75.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,75.233082394046
79764,79498,ACTIVE,KIT 4A,601859,20m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,20.0252566715046
79765,79500,ACTIVE,KIT 4A,601859,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,6.0000935452451
79766,79514,ACTIVE,KIT 4,13183,30.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,0,N,N,8.5,N,Y,30.8748913651835
79767,84408,ACTIVE,KIT 4,600073,25m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/16/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,4,30,N,N,9.35,N,Y,25.018723309001
79768,79540,ACTIVE,KIT 4,600073,39.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/16/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,39.4343510160847
79769,84410,ACTIVE,KIT 4,600277,11.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/16/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,11.7397633072636
79770,84412,ACTIVE,KIT 4,600074,11.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,4,4,30,N,N,9.35,N,Y,11.7837236709397
79771,84414,ACTIVE,KIT 4,600074,10.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,4,30,N,N,9.35,N,Y,10.0542488081816
79772,79542,ACTIVE,KIT 4,600074,32m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,4,4,30,N,N,9.35,N,Y,32.0102158093016
79773,79582,ACTIVE,KIT 5,103653,32.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,32.5025808487652
79774,80698,ACTIVE,KIT 4,12085,13.2m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,13.2165255529917
79775,80700,ACTIVE,KIT 4,12085,11m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1989 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,9.1,N,Y,10.9707290302836
79776,80702,ACTIVE,KIT 4,12085,114.5m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,114.456875034555
79777,80704,ACTIVE,KIT 4,12085,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,12.5001116696393
79778,80706,ACTIVE,KIT 4,12086,75.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,75.8396739871368
79780,80710,ACTIVE,KIT 4,12086,5.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,5.69838166536869
79781,81294,ACTIVE,KIT 4,12097,148m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,148.001755598336
79782,80712,ACTIVE,KIT 4,12097,12.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,12.5588380864203
79783,79502,ACTIVE,KIT 4A,601853,15.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,15.2120800167225
79784,79504,ACTIVE,KIT 4A,601851,17.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,17.5648406850006
79785,79506,ACTIVE,KIT 4A,601836,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,0.847040045719206
79786,79508,ACTIVE,KIT 4A,601859,16.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,16.4833315264833
79787,79510,ACTIVE,KIT 4A,601849,72.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,72.0644928931258
79788,80742,ACTIVE,KIT 4,40265,32.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,32.5943617334669
79789,80744,ACTIVE,KIT 4,40265,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,6.07989101213438
79792,81712,ACTIVE,KIT 4,22392,1.2m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,24,N,N,9.35,N,N,1.19915410586268
79793,81714,ACTIVE,KIT 4,22392,2.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,8/2/2018 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,0,5,24,N,N,9.35,N,N,2.10002229044935
79794,84416,ACTIVE,KIT 4,21862,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,0,N,N,8.5,N,N,5.12085433630222
79795,58180,ACTIVE,KIT 4,21862,807.1m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,14,N,N,8.5,N,N,807.078964599061
79798,36750,ACTIVE,KIT 4,9348,58.3m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1973 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,3,7,N,N,8.5,Y,N,58.2989027563482
79799,32600,ACTIVE,KIT 4,22312,62m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,62.026498255027
79800,73800,ACTIVE,KIT 4,6908,92.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,92.3438603198763
79801,84420,ACTIVE,KIT 4,11546,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,5.01715103204878
79802,80716,ACTIVE,KIT 4,12098,82.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,82.5350663588254
79803,80718,ACTIVE,KIT 4,12098,26.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,26.5486640827612
79804,80720,ACTIVE,KIT 4,40266,94.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,94.2998606152992
79805,84422,ACTIVE,KIT 4,12101,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,1.73238794585078
79806,80722,ACTIVE,KIT 4,40266,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,11.3665557287085
79807,80724,ACTIVE,KIT 4,12101,6.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,6.83405665776847
79808,80726,ACTIVE,KIT 4,12101,57.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,57.0867591411109
79809,84424,ACTIVE,KIT 4,12101,9.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,9.87335028127994
79810,80728,ACTIVE,KIT 4,12101,79.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,79.6185985340036
79811,80738,ACTIVE,KIT 4,10247,11m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,N,10.9733265993513
79812,80696,ACTIVE,KIT 4,12085,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,9.35,N,Y,11.4185489060467
79813,80740,ACTIVE,KIT 4,40265,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,9.12335784662246
79814,84426,ACTIVE,KIT 2W,600206,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,6.83544696374344
79815,69690,ACTIVE,KIT 2W,600206,99.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,99.7444384615567
79816,81306,ACTIVE,KIT 4,7047,28.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,7,2,28,N,N,8.5,N,N,28.6561914402779
79817,76768,ACTIVE,KIT 4,8576,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,4.14114132955256
79819,80910,ACTIVE,KIT 4,7046,6.5m 450mm  DI,TREATED,450,DI,YES,,CEMENT,1/1/1981 12:00:00 AM,DONATED,,REGION,N,,7,2,28,N,N,8.5,N,N,6.48152505010419
79820,81274,ACTIVE,KIT 4,6785,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,3.47650331429999
79821,84428,ACTIVE,KIT 4,11510,12.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,0,4,23B,N,N,9.15,N,Y,12.4235445279528
79822,29250,ACTIVE,KIT 4,11516,39.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,4,23B,N,N,9.15,N,Y,39.4539505308392
79823,9940,ACTIVE,KIT 2W,22076,76.7m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,35,N,N,6.1,N,N,76.711920362319
79826,81046,ACTIVE,KIT 4,6969,124.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,124.454479518473
79827,84432,ACTIVE,KIT 4,20989,.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,9.1,N,Y,0.647380623587531
79828,19220,ACTIVE,KIT 4,20989,3.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,9.1,N,Y,3.784819064485
79829,31730,ACTIVE,KIT 4,21006,256.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,6.9,N,Y,256.064771958341
79830,84434,ACTIVE,KIT 4,21006,1.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,1.63824979994503
79831,76432,ACTIVE,KIT 4,22752,151.5m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,8/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,3,17,N,N,9.35,N,N,151.462180332153
79832,61805,ACTIVE,KIT 4,12418,197.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,2,40,N,N,8.5,N,N,197.235010489056
79833,79984,ACTIVE,KIT 4,12386,88.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,88.6150232515881
79837,84438,ACTIVE,KIT 4,9403,1.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,14,N,N,7.85,N,N,1.55589269688547
79839,29710,ACTIVE,KIT 4,9402,223.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,14,N,N,7.85,N,N,223.29935110345
79842,36730,ACTIVE,KIT 4,9348,23.7m 50mm  DI,TREATED,50,DI,NO,,NONE,9/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,23.7365822602513
79843,84444,ACTIVE,KIT 4,15732,2.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,N,7.75,N,N,2.43814782183683
79844,84446,ACTIVE,KIT 4,10410,231.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,N,7.75,N,N,231.563749415334
79845,39600,ACTIVE,KIT 4,9919,245.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,Y,4.45,N,N,245.878166097897
79846,2710,ACTIVE,KIT 2W,21777,55m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,54.9588904537735
79848,67770,ACTIVE,KIT 4,11687,67.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,67.5366700137814
79849,84448,ACTIVE,KIT 4,11687,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,7,5,1,N,N,9.85,N,N,9.62261408936357
79850,84450,ACTIVE,KIT 4,6608,4.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,4.26750643891168
79851,2440,ACTIVE,KIT 4,6608,178.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,178.734819545017
79852,73350,ACTIVE,KIT 4,7053,36.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,36.8754512221537
79853,21970,ACTIVE,KIT 4,22392,12.9m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,24,N,N,5.43,N,N,12.850011125721
79854,84452,ACTIVE,KIT 4,9571,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,9.35,N,N,3.44822392155586
79855,84454,ACTIVE,KIT 4,9571,24.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,9.35,N,N,24.241221260561
79856,77854,ACTIVE,KIT 4,9571,73.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,9.35,N,N,73.0795175804761
79857,77954,ACTIVE,KIT 4,7019,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,12.1003793040056
79858,77974,ACTIVE,KIT 4,11382,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,11.3857856694282
79859,84456,ACTIVE,KIT 4,11382,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,8.21484958159442
79860,84458,ACTIVE,KIT 4,11382,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,3.22652116310975
79861,77976,ACTIVE,KIT 4,11382,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,4.62262194010327
79862,77980,ACTIVE,KIT 4,11390,25.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,25.4265512036467
79863,84460,ACTIVE,KIT 4,11382,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,N,2.03767371893927
79864,77984,ACTIVE,KIT 4,11391,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,N,12.5597523040556
79865,77982,ACTIVE,KIT 4,11382,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,0.914557799317596
79866,84462,ACTIVE,KIT 5,9558,6.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,6.06089889407148
79867,31980,ACTIVE,KIT 5,9558,78m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,6.1,N,N,78.0233659750269
79868,15340,ACTIVE,KIT 4,13187,218.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,7.75,N,Y,218.292798999805
79870,27190,ACTIVE,KIT 4,8879,90.5m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.1,N,Y,90.5472253651093
79871,84464,ACTIVE,KIT 4,6725,2.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,9.1,N,Y,2.739769147053
79873,65280,ACTIVE,KIT 4,40349,90m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,89.9797070943536
79874,84466,ACTIVE,KIT 4,40344,10.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,10.8405452364831
79875,42470,ACTIVE,KIT 4,21006,7.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,7.75,N,Y,7.93465756676362
79876,62390,ACTIVE,KIT 4,40294,18.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,9.35,N,Y,18.8049436035009
79877,84468,ACTIVE,KIT 4,40294,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,9.35,N,Y,1.33531599329941
79878,84470,ACTIVE,KIT 2W,16111,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,8.10245691122288
79879,32290,ACTIVE,KIT 2W,16111,84.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,84.5470016456302
79880,84472,ACTIVE,KIT 5,9527,6.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,6.84986406095987
79881,10140,ACTIVE,KIT 5,9527,47.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,47.6465117312452
79882,70030,ACTIVE,KIT 2W,600217,135.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,135.650903093568
79883,84474,ACTIVE,KIT 2W,600217,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,6.73207929862548
79884,84476,ACTIVE,KIT 2W,600217,127.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,127.429218936785
79885,78206,ACTIVE,KIT 4,6895,63.9m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,63.8700292639907
79886,84478,ACTIVE,KIT 4,6895,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,9.10813423297676
79887,84480,ACTIVE,KIT 4,40263,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,9.35,N,Y,13.1679431170749
79888,62400,ACTIVE,KIT 4,40263,223.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23A,N,N,9.35,N,Y,223.707793204858
79889,84482,ACTIVE,KIT 4,40263,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,9.35,N,Y,12.7461585245379
79890,84484,ACTIVE,KIT 4,10844,10.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,10.5028725263208
79891,62150,ACTIVE,KIT 4,10844,195m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,194.973900489759
79892,84486,ACTIVE,KIT 5,600599,10.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,10.7944985340726
79893,70210,ACTIVE,KIT 5,600587,68.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,68.4901107122153
79894,71790,ACTIVE,KIT 4,601161,129.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,129.125764701311
79895,84488,ACTIVE,KIT 4,601161,41.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,41.6545732852487
79896,84490,ACTIVE,KIT 4,601161,6.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,6.11627538302016
79897,31170,ACTIVE,KIT 4,10043,78.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,3.95,N,Y,78.1610582473578
79898,84492,ACTIVE,KIT 4,10043,8.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,8.53427674568624
79899,84494,ACTIVE,KIT 4,601156,13.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,13.9186399132018
79900,84496,ACTIVE,KIT 4,601163,127.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,127.516178052526
79901,71930,ACTIVE,KIT 4,601163,129m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,129.029053067311
79902,84498,ACTIVE,KIT 4,601163,101.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,101.451246286631
79903,84500,ACTIVE,KIT 4,601163,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,13.5742497986939
79906,84504,ACTIVE,KIT 5,20747,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,12.8016809203907
79907,84506,ACTIVE,KIT 5,20747,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,8.98510519552267
79908,24050,ACTIVE,KIT 5,20747,160.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,160.648798711085
79909,68730,ACTIVE,KIT 5,40337,122.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,26,N,N,9.35,N,Y,122.648239487605
79910,84508,ACTIVE,KIT 5,40335,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,4.37438465692271
79912,77206,ACTIVE,KIT 4,609009,38m 450mm  PVC,TREATED,450,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,REGION,N,,6,4,30,N,N,9.35,N,Y,38.0054829427147
79913,43910,ACTIVE,KIT 4,21840,202.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,14,N,Y,5.7,N,N,202.079727443968
79914,84510,ACTIVE,KIT 4,21840,13.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,13,N,N,7.75,N,N,13.2586253227039
79915,61888,ACTIVE,KIT 4,6346,83.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,8.5,N,Y,83.6513935679573
79917,84514,ACTIVE,KIT 4,6900,3.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,3.78909065624271
79918,84516,ACTIVE,KIT 4,6900,1.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,1,N,N,9.1,N,Y,1.3891359617358
79919,58590,ACTIVE,KIT 4,6900,67.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,67.4606883187167
79921,76812,ACTIVE,RAW NO ZONE,40286,2.7m 300mm  DI,UNTREATED,300,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,6,6,31,N,N,8.5,N,Y,2.73610250197774
79922,84518,ACTIVE,KIT 4,23110,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,7.85,N,Y,12.1820441898436
79923,33490,ACTIVE,KIT 4,23110,132m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,6.25,N,Y,132.035115963829
79924,84520,ACTIVE,KIT 4,10905,1.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,7,N,N,7.75,N,N,1.31897201238926
