OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
79925,84522,ACTIVE,KIT 4,10905,5.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,5.75003543599452
79926,43490,ACTIVE,KIT 4,10905,48.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,4.55,N,N,48.6125963208687
79927,84524,ACTIVE,KIT 4,10905,4.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,7,N,N,7.75,N,N,4.42277282872955
79928,84526,ACTIVE,KIT 5,21748,1.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,REGION,N,,0,6,18,N,N,9.1,N,Y,1.45172848666852
79929,68696,ACTIVE,KIT 5,21748,114.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,REGION,N,,6,6,0,N,N,9.1,N,Y,114.496517648143
79930,84528,ACTIVE,KIT 5,600376,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,5.54114145649944
79931,68350,ACTIVE,KIT 5,600376,252.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,252.656096738186
79932,84530,ACTIVE,KIT 5,600376,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,25,N,N,9.35,N,Y,8.3926870363549
79933,700,ACTIVE,KIT 2W,21528,93.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,93.5224193610926
79934,84532,ACTIVE,KIT 2W,21528,8.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,8.867683808598
79935,84534,ACTIVE,KIT 5,20533,8.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,8.14357981170857
79936,33620,ACTIVE,KIT 5,20533,75m 200mm  DI,TREATED,200,DI,NO,,NONE,7/19/1976 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,18,N,N,8.5,N,N,74.9825040226099
79937,55050,ACTIVE,KIT 4,9543,35.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,9.35,N,N,35.6373608801142
79938,84536,ACTIVE,KIT 4,9543,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,9.35,N,N,3.17369879000674
79939,6070,ACTIVE,KIT 4,9311,69.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,69.3741870273723
79940,84538,ACTIVE,KIT 6,21059,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,6.44054420740333
79941,55870,ACTIVE,KIT 6,21059,75.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,75.8995891454302
79942,84540,ACTIVE,KIT 6,21059,62.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/6/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,62.2510708621279
79943,84542,ACTIVE,KIT 2W,601539,13.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,13.3370345466898
79944,76824,ACTIVE,KIT 2W,601539,129.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,129.698765316347
79947,84546,ACTIVE,KIT 5,9523,12.2m 200mm  DI,TREATED,200,DI,NO,,NONE,7/19/1976 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,12.1900451059345
79948,33610,ACTIVE,KIT 5,9523,111.9m 200mm  DI,TREATED,200,DI,NO,,NONE,7/19/1976 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,111.870630338254
79949,59700,ACTIVE,KIT 2E,40037,92.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,92.7518327172707
79950,84548,ACTIVE,KIT 2E,40037,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,9.58819758613802
79951,12740,ACTIVE,KIT 4,40287,83.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,83.2990680679975
79952,3060,ACTIVE,KIT 5,9461,144.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,144.460935213966
79953,84550,ACTIVE,KIT 4,9461,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,3,N,N,8.5,N,N,1.70708082994243
79954,69461,ACTIVE,KIT 2E,16020,16.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,16.3545267280446
79955,84552,ACTIVE,KIT 2E,16020,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,2.22986969344725
79956,84554,ACTIVE,KIT 2W,21530,13.2m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,13.2149241321084
79957,43110,ACTIVE,KIT 2W,21530,21.2m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,21.2251786140035
79958,84556,ACTIVE,KIT 4,11124,9.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,9.0792444327415
79959,63920,ACTIVE,KIT 4,11124,13.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,8.5,N,Y,13.4250476723999
79960,84558,ACTIVE,KIT 4,10145,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,2,N,N,9.35,N,N,0.579658657893339
79961,76040,ACTIVE,KIT 4,10145,16.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,2,N,N,9.35,N,N,16.9214266126567
79962,84560,ACTIVE,KIT 4,9585,73.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,73.4336396897157
79963,25840,ACTIVE,KIT 4,9585,87.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,87.2719638030451
79964,84562,ACTIVE,KIT 4,9585,79m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,78.9852765399406
79965,84564,ACTIVE,KIT 4,9585,25.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,25.3780691516988
79966,84566,ACTIVE,KIT 4,9585,18m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,17.9589000119918
79968,84568,ACTIVE,KIT 4,12679,6.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,6.69206961107328
79969,650,ACTIVE,KIT 4,12679,97.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,97.4917264135576
79970,84570,ACTIVE,KIT 4,10958,6.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,9,N,N,7.75,N,N,6.58207657254579
79971,43970,ACTIVE,KIT 4,10958,240.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,4.95,N,N,240.262106484163
79973,84574,ACTIVE,KIT 6,600836,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,14.4822767931886
79974,84576,ACTIVE,KIT 6,600836,137.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,137.921077544522
79975,62710,ACTIVE,KIT 6,600836,156.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,156.79936845917
79976,84578,ACTIVE,KIT 6,600836,117.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,117.680286089437
79977,84580,ACTIVE,KIT 6,600836,93.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,93.882802918658
79978,84582,ACTIVE,KIT 6,600836,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,7.60478170629884
79979,84584,ACTIVE,KIT 6,600836,128.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,128.491918642065
79980,26950,ACTIVE,KIT 4,23230,58.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,4.9,N,Y,58.3036224303271
79981,84586,ACTIVE,KIT 4,23230,13.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,13.1043240941503
79982,84588,ACTIVE,KIT 2W,40243,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,7.26266650535544
79983,61620,ACTIVE,KIT 2W,40243,176.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,176.629157041243
79984,80008,ACTIVE,KIT 4,12649,86.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,9.1,N,Y,86.2630349907975
79985,84590,ACTIVE,KIT 2EA,40222,13.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,13.1564815364482
79986,61210,ACTIVE,KIT 2EA,40234,100.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,100.276860113904
79987,19790,ACTIVE,BRIDGEPORT,12929,118.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,118.173485115786
79988,84592,ACTIVE,KIT 4,6868,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,10.2964614433193
79989,60690,ACTIVE,KIT 4,6868,78.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1999 12:00:00 AM,PURCHASED,DILLON,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,78.6867665324975
79990,30930,ACTIVE,KIT 2W,21928,84.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,84.8231820472355
79991,1140,ACTIVE,KIT 5,5421,20m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,20.0373208789406
79992,84594,ACTIVE,KIT 5,5421,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,1.31400736704401
79993,84596,ACTIVE,KIT 5,40324,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,6.0717376102896
79994,65900,ACTIVE,KIT 5,40324,39.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,39.4331729660625
79995,84598,ACTIVE,KIT 5,40333,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,12.4000690644127
79996,84600,ACTIVE,KIT 4,22518,14m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,13.9842689105458
79997,28780,ACTIVE,KIT 4,22518,117.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,117.531885995327
79999,84604,ACTIVE,KIT 4,10277,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,13,N,N,9.35,N,N,12.9643581625908
80000,56420,ACTIVE,KIT 4,10277,167.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,13,N,N,9.35,N,N,167.453434879512
80001,8560,ACTIVE,KIT 4,22885,258.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,5.75,N,Y,258.746499986968
80002,84606,ACTIVE,KIT 4,22885,.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,7.75,N,Y,0.755280822107755
80003,69593,ACTIVE,KIT 4,1690,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,19,N,N,9.35,N,Y,6.97582966262943
80004,76165,ACTIVE,KIT 4,8823,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,5.90276827899317
80005,84608,ACTIVE,KIT 2EA,40252,15.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,15.4134553718707
80006,84610,ACTIVE,KIT 2EA,40252,34.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,34.8251807668984
80007,61270,ACTIVE,KIT 2EA,40252,123.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,123.546558004956
80008,84612,ACTIVE,KIT 5,600121,3.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,3.87614508809167
80009,84614,ACTIVE,KIT 5,600121,13.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,13.6807642323342
80010,67110,ACTIVE,KIT 5,600121,103.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,103.559815591876
80011,84616,ACTIVE,KIT 5,9501,8.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,7.75,N,N,8.71739399633495
80012,64270,ACTIVE,KIT 5,9501,67.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,7.75,N,N,67.8347132684175
80013,84618,ACTIVE,KIT 4,23116,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,8.5,N,N,12.4971151441771
80014,38510,ACTIVE,KIT 4,23117,58.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,5.7,N,N,58.6166820667249
80015,59240,ACTIVE,KIT 4,8892,130.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,130.220701830246
80016,84620,ACTIVE,KIT 4,6923,8.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,8.73380386293241
80017,64880,ACTIVE,KIT 4,6923,79.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,79.8371434621576
80018,14740,ACTIVE,KIT 4,9629,79.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,79.8411174449696
80019,84622,ACTIVE,KIT 4,9629,13m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,13.0259815459952
80020,84624,ACTIVE,KIT 4,600629,7.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,7.6379633415748
80021,74690,ACTIVE,KIT 4,600629,51.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,51.0611576999379
80022,84626,ACTIVE,KIT 4,600415,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.35,N,N,1.53606796791247
80023,68090,ACTIVE,KIT 4,600415,243.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,243.367957449692
80024,84628,ACTIVE,KIT 5,40314,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,9.36585212779144
80025,84630,ACTIVE,KIT 5,40314,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,7.58447705302438
80026,84632,ACTIVE,KIT 5,40314,131.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,131.235812251664
80027,66740,ACTIVE,KIT 5,40314,181.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,181.200525292504
80028,84634,ACTIVE,KIT 5,40314,138m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,138.035793039319
80029,84636,ACTIVE,KIT 5,40314,46.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,46.8890435721225
80030,84638,ACTIVE,KIT 5,40314,130.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,130.814459720058
80031,69370,ACTIVE,KIT 5,600110,106.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,106.473356640226
80032,84640,ACTIVE,KIT 5,600110,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,13.6169149713333
80033,84642,ACTIVE,KIT 5,600110,55.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,55.0974183472909
80034,84644,ACTIVE,KIT 4,10345,14.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,14.630712354301
80035,27890,ACTIVE,KIT 4,10345,226.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,226.821499841012
80036,84646,ACTIVE,KIT 4,10313,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,10.0586227935614
80037,84648,ACTIVE,KIT 4,11748,14.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,7.75,N,N,14.3932533327568
80038,84650,ACTIVE,KIT 4,11746,222.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.75,N,N,222.915737403126
80039,840,ACTIVE,KIT 4,11746,356.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.35,N,N,356.155655311549
80041,84652,ACTIVE,KIT 4,11407,.6m 150mm  CI,TREATED,150,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,10,N,N,7.75,N,Y,0.611840109898177
80042,37530,ACTIVE,KIT 4,11407,90.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,5.75,N,Y,90.7695589846835
80043,84654,ACTIVE,KIT 2E,16014,35.9m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,35.917634331739
80044,84656,ACTIVE,KIT 2E,16067,38m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,37.9911404231959
80045,84658,ACTIVE,KIT 2E,16067,94.8m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.1,N,N,94.7564420671158
80046,22030,ACTIVE,KIT 2E,16067,99.2m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.1,N,N,99.1921856085993
80047,84660,ACTIVE,KIT 2E,16067,113.7m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,7.5,N,N,113.688636109064
80048,84662,ACTIVE,KIT 2E,16029,104.8m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.1,N,N,104.779743894287
80049,84664,ACTIVE,KIT 4,10932,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,7.62461459203403
80050,20600,ACTIVE,KIT 4,10932,118.2m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,118.192323781663
80053,84668,ACTIVE,KIT 6,600037,14.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,9.35,N,Y,14.074224772947
80054,60670,ACTIVE,KIT 6,600037,73.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,9.35,N,Y,73.2615112801942
80055,84670,ACTIVE,KIT 4,11278,7.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,19,N,N,7.75,N,Y,7.65860170097991
80056,6500,ACTIVE,KIT 4,11278,93.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,19,N,N,3.95,N,Y,93.2338983073151
80057,69230,ACTIVE,KIT 5,600444,69.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,69.1014777465466
80058,84672,ACTIVE,KIT 5,600444,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,9.03188790902004
80059,84674,ACTIVE,KIT 4,9446,10.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,10.4316928328251
80060,12040,ACTIVE,KIT 4,9448,79.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,79.1982598672838
80061,5550,ACTIVE,KIT 4,9957,132.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,6.9,N,Y,132.093345845862
80062,84676,ACTIVE,KIT 4,9957,9.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,9.24016167151194
80063,520,ACTIVE,KIT 5,9509,62.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,62.7423979842305
80064,84678,ACTIVE,KIT 4,20665,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,0.914585808037403
80065,14940,ACTIVE,KIT 4,20667,174.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,4.55,N,Y,174.58483765883
80066,84680,ACTIVE,KIT 4,1701,10.4m 200mm  DI,TREATED,200,DI,NO,,NONE,7/22/1985 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,10.3618032382598
80067,41860,ACTIVE,KIT 4,1701,148.6m 200mm  DI,TREATED,200,DI,NO,,NONE,7/22/1985 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,148.631222801032
80068,84682,ACTIVE,KIT 4,6664,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,Y,1.61727523941719
80069,65070,ACTIVE,KIT 4,6664,133.6m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,Y,133.608659651093
80070,84684,ACTIVE,KIT 5,6416,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,6.15900256791178
80071,30720,ACTIVE,KIT 5,6416,155.2m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,155.244857513084
80072,8770,ACTIVE,KIT 6,5582,121.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,6,N,N,9.1,N,N,121.376758852671
80073,84686,ACTIVE,KIT 6,5578,6.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,6.90873647373118
80074,84688,ACTIVE,KIT 6,5578,28.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,28.7814053633961
80075,84690,ACTIVE,KIT 6,5578,141.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,141.272660643828
80076,42860,ACTIVE,KIT 6,5578,162.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,162.810192915313
80077,42010,ACTIVE,KIT 6,5557,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,1.66491518121381
80078,84692,ACTIVE,KIT 4,15923,10.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,10.3913068575954
80079,24300,ACTIVE,KIT 4,15923,226.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,226.714650883368
80080,84694,ACTIVE,KIT 4,9937,3.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,3.85126462122552
80081,41480,ACTIVE,KIT 4,22884,80m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,5.35,N,Y,79.9573951506126
80082,84696,ACTIVE,KIT 4,15841,90.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,5.75,N,Y,90.9130693943332
80083,22910,ACTIVE,KIT 4,15845,170.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,6.95,N,Y,170.448312071897
80084,13230,ACTIVE,KIT 5,9546,90.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,90.1593609682765
80085,84698,ACTIVE,KIT 5,9560,3.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,3.1085058012492
80086,84700,ACTIVE,KIT 4,7010,6.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.3,N,Y,6.37361796801666
80087,29880,ACTIVE,KIT 4,7010,83.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,4.9,N,Y,83.1675813812449
80088,84702,ACTIVE,KIT 4,11063,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,0.373020871094555
80089,76764,ACTIVE,KIT 4,11063,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,2.21071263261791
80090,84704,ACTIVE,KIT 4,10229,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,7.76991279912049
80091,7190,ACTIVE,KIT 4,10229,150.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,5.35,N,Y,150.241729829527
80092,84706,ACTIVE,KIT 2E,22195,6.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,6.24926007699637
80093,27460,ACTIVE,KIT 2E,22195,154.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,154.811405237518
80096,27310,ACTIVE,KIT 4,12118,119.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,22,N,N,6.15,N,Y,119.594964681314
80097,6180,ACTIVE,KIT 4,10987,106.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,106.222507030904
80098,84710,ACTIVE,KIT 4,10987,14.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,14.4756235956257
80099,76610,ACTIVE,KIT 2W,601562,80.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,37,N,N,9.35,N,N,80.5916066531412
80100,84712,ACTIVE,KIT 2W,601524,12.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,37,N,N,9.35,N,N,12.8963288071143
80101,84714,ACTIVE,KIT 2W,21943,5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,4.9940541454454
80102,30270,ACTIVE,KIT 2W,21943,77m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,77.0249544980856
80103,68667,ACTIVE,KIT 4,11121,51.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,51.330075127056
80104,740,ACTIVE,KIT 4,15781,87m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,87.0002142515119
80105,84716,ACTIVE,KIT 4,15781,7.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,7.40586029608695
80106,38710,ACTIVE,KIT 4,10593,160.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,160.660232688804
80107,84718,ACTIVE,KIT 5,21234,12.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,12.3622031815122
80108,33630,ACTIVE,KIT 5,21234,80.2m 200mm  DI,TREATED,200,DI,NO,,NONE,7/19/1976 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,17,N,N,6.1,N,N,80.2121516723921
80109,84720,ACTIVE,KIT 4,6573,7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,7.75,N,N,7.04264670959134
80110,64440,ACTIVE,KIT 4,6573,67.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,N,67.5078178354248
80111,84722,ACTIVE,KIT 4,9346,8.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,8.86600748736577
80112,6080,ACTIVE,KIT 4,9346,228.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,228.676301100283
80114,84726,ACTIVE,KIT 5,40053,14.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,14.3039922260236
80115,84728,ACTIVE,KIT 5,40048,113.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,113.192284893032
80116,59550,ACTIVE,KIT 5,40048,110m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,110.013685741941
80117,9980,ACTIVE,KIT 2W,22726,19.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,8.5,N,N,19.3005471751756
80118,84730,ACTIVE,KIT 2W,21559,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,8.5,N,N,11.8736080095473
80119,10440,ACTIVE,KIT 4,8829,53.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/24/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,53.6778373953666
80120,25900,ACTIVE,KIT 5,20872,138.7m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,15,N,N,7.3,N,N,138.733993828988
80121,84732,ACTIVE,KIT 5,20872,2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,2.03085137350986
80122,84734,ACTIVE,KIT 2W,600236,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,11.8512018699707
80123,68480,ACTIVE,KIT 2W,600236,79.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,79.1466948288331
80124,35750,ACTIVE,KIT 4,22349,147.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,147.384694594046
80125,84736,ACTIVE,KIT 4,22354,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,1.64722408908015
80126,42210,ACTIVE,KIT 6,21204,114.8m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,114.766776420872
80127,84738,ACTIVE,KIT 6,21204,14.3m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,14.3036692767878
80128,63300,ACTIVE,KIT 4,10147,71.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,7.75,N,N,71.4627115796472
80129,84740,ACTIVE,KIT 6,40356,12.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,12.2231398882316
80130,64690,ACTIVE,KIT 6,40356,133.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,133.349487240629
80131,84742,ACTIVE,KIT 6,40356,103.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/22/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,103.765261499871
80132,84744,ACTIVE,KIT 6,40356,61.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/22/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,61.7252039360657
80133,84746,ACTIVE,KIT 6,40356,87.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,87.7575243006069
80134,84748,ACTIVE,KIT 6,601721,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,11.666189956055
80135,68733,ACTIVE,KIT 6,601721,35.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/19/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,35.7016181968203
80136,76794,ACTIVE,KIT 4,1339,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,4.2783518675986
80137,63370,ACTIVE,KIT 4,11086,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,9.1,N,Y,4.85392215824166
80138,84750,ACTIVE,KIT 4,600758,12.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,12.725793621391
80139,57650,ACTIVE,KIT 4,22494,128.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,128.334767620129
80140,84752,ACTIVE,KIT 2E,600923,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,5.96393214087236
80141,69040,ACTIVE,KIT 2E,600923,92.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,92.5298797716385
80142,84754,ACTIVE,KIT 2E,600923,68.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,68.6080146481869
80143,84756,ACTIVE,KIT 4,15159,8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,8.02808498293234
80144,1460,ACTIVE,KIT 4,15159,73.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,73.4645126688961
80145,84758,ACTIVE,KIT 4,21800,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,7.61992719100792
80146,84760,ACTIVE,KIT 4,21813,3.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,3.57066254860628
80147,38290,ACTIVE,KIT 4,21801,138m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,138.025264667821
80150,84764,ACTIVE,KIT 2W,22702,18.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/9/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,18.123616768532
80151,84766,ACTIVE,KIT 2W,22702,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/9/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,0.994400050236917
80152,72500,ACTIVE,KIT 2W,22702,475.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/9/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,8.95,N,N,475.915358356431
80153,66920,ACTIVE,KIT 4,11158,138.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,138.752118258731
80154,84768,ACTIVE,KIT 4,601273,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,REGION,N,,7,4,31,N,N,9.35,N,Y,12.5717858594851
80155,69420,ACTIVE,KIT 4,103099,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,REGION,N,,7,4,31,N,N,9.35,N,Y,12.6451877520859
80156,84770,ACTIVE,KIT 4,21016,7.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,3,N,N,7.75,N,Y,7.41780234820333
80157,17790,ACTIVE,KIT 4,21016,136m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,3,N,N,5.5,N,Y,136.014532271245
80158,84772,ACTIVE,KIT 5,40303,13.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,27,N,N,9.35,N,Y,13.5403852112198
80159,84774,ACTIVE,KIT 5,40303,75.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,27,N,N,9.35,N,Y,75.6822551513851
80160,68250,ACTIVE,KIT 5,40303,76.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,76.4506844551419
80161,40490,ACTIVE,KIT 4,9722,91.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,91.7691001555803
80163,84778,ACTIVE,KIT 4,9722,22.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,22.8227673130919
80164,84780,ACTIVE,KIT 5,9524,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,18,N,N,8.5,N,Y,1.52742994488448
80165,10160,ACTIVE,KIT 5,9524,307.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,18,N,N,8.5,N,Y,307.838308409903
80166,61290,ACTIVE,KIT 2EA,601347,49.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,49.809107745199
80167,19370,ACTIVE,KIT 6,21039,59.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,59.0811171031386
80168,84782,ACTIVE,KIT 6,5336,10.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,10.8094396459573
80170,84784,ACTIVE,KIT 4,21996,1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,REGION,N,,0,5,0,N,N,8.5,N,N,0.999998650330011
80171,84786,ACTIVE,KIT 4,11548,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,1.8413353848033
80172,61851,ACTIVE,KIT 4,11548,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,8.25412236385757
80173,84788,ACTIVE,KIT 5,9475,13.4m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,13.4224508665953
80174,43380,ACTIVE,KIT 5,9477,77m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,76.9878419936743
80175,84790,ACTIVE,KIT 5,9461,.6m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,23,N,N,8.5,N,Y,0.609497367303257
80176,63520,ACTIVE,KIT 4,9259,106.7m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,106.686436593452
80177,15090,ACTIVE,KIT 4,9964,113.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,113.120258296318
80178,84792,ACTIVE,KIT 4,9964,17.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,17.5998520531
80179,62190,ACTIVE,KIT 4,10783,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,21,N,N,9.35,N,Y,13.336459070708
80180,84794,ACTIVE,KIT 4,10783,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,18,N,N,9.35,N,Y,6.40871468093707
80181,20150,ACTIVE,KIT 4,22550,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,1.73807677588007
80182,76480,ACTIVE,KIT 4,5862,107m 100mm  HDPE,TREATED,100,HDPE,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,10,N,Y,106.978129969793
80183,84796,ACTIVE,KIT 4,5862,.3m 100mm  HDPE,TREATED,100,HDPE,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,5,N,N,10,N,Y,0.328146080306605
80184,84798,ACTIVE,KIT 4,600073,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,7.36674795043053
80185,69305,ACTIVE,KIT 4,600073,32.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,32.4335353879284
80188,84802,ACTIVE,KIT 4,9455,8.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,8.57004391152785
80189,84804,ACTIVE,KIT 4,9455,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,12.7746559397326
80190,33330,ACTIVE,KIT 4,9455,196m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,196.017207404147
80191,84806,ACTIVE,KIT 4,15973,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,7.70136631991194
80192,84808,ACTIVE,KIT 4,15973,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,7.29223661652332
80193,41940,ACTIVE,KIT 4,15973,66.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,16,N,N,9.35,N,Y,66.5938662583956
80194,38600,ACTIVE,KIT 4,1327,107.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,107.211009169317
80195,33970,ACTIVE,KIT 4,21847,158.8m 300mm  CI,TREATED,300,CI,NO,,NONE,10/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,6.65,N,N,158.812469670204
80196,84810,ACTIVE,KIT 4,21847,5.4m 300mm  CI,TREATED,300,CI,NO,,NONE,10/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,29,N,N,7.85,N,N,5.38475334699241
80197,16090,ACTIVE,KIT 4,10347,97.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,97.7116732313207
80198,84812,ACTIVE,KIT 4,9294,13.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,13.697750986855
80199,7040,ACTIVE,KIT 4,9294,216.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,216.536209191443
80200,84814,ACTIVE,KIT 4,9294,13.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,13.703552648217
80201,84816,ACTIVE,KIT 4,9294,115.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,115.125630655485
80202,84818,ACTIVE,KIT 4,21406,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,12.5956200129994
80203,84820,ACTIVE,KIT 4,21406,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,11.8975169749175
80204,32970,ACTIVE,KIT 4,21406,131.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,131.488078735328
80205,76732,ACTIVE,KIT 4,20951,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,9.35,N,N,0.935479090952327
80207,58840,ACTIVE,KIT 4,9393,163.4m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1995 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,163.375397234001
80209,8200,ACTIVE,KIT 4,9695,78.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,6.1,N,N,78.5691552533279
80210,84826,ACTIVE,KIT 4,9695,5.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,5.87469816712533
80211,84828,ACTIVE,KIT 4,15802,26.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,13,N,N,9.35,N,N,26.5437043324
80212,84830,ACTIVE,KIT 4,15802,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,13,N,N,9.35,N,N,5.58306965361074
80213,18560,ACTIVE,KIT 4,15802,318.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,13,N,N,9.35,N,N,318.846102042149
80214,35200,ACTIVE,KIT 4,9910,89.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,89.3425017055709
80215,84832,ACTIVE,KIT 4,9910,9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,8.97692980140274
80216,84834,ACTIVE,KIT 5,6093,14.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,41,N,N,8.5,N,Y,14.3254180246078
80217,20240,ACTIVE,KIT 5,6093,145.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,41,N,N,8.5,N,Y,145.051298821622
80221,84840,ACTIVE,KIT 4,9225,13.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1926 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,N,N,7.75,N,Y,13.8052608875579
80223,84842,ACTIVE,KIT 4,10360,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,6.70522987572517
80224,25670,ACTIVE,KIT 4,10360,75.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,75.8956360652434
80225,24310,ACTIVE,KIT 4,15923,21.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.05,N,N,21.073785811811
80226,21130,ACTIVE,KIT 4,9918,194.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,6.5,N,Y,194.710008597651
80227,84844,ACTIVE,KIT 4,9918,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,7.62066348809828
80228,84846,ACTIVE,KIT 4,9606,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,12.1919887472446
80229,37200,ACTIVE,KIT 4,9606,41.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,41.4208364061315
80230,76108,ACTIVE,KIT 5,601312,21.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,21.3934818588841
80231,84848,ACTIVE,KIT 5,4838,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,7.36816068480422
80232,36360,ACTIVE,KIT 5,4838,128.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,7,6,38,N,N,8.5,N,Y,128.598106988002
80233,84850,ACTIVE,KIT 5,600604,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.36597823609516
80234,84852,ACTIVE,KIT 5,600604,99m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,98.9803490275289
80235,84854,ACTIVE,KIT 5,600604,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.16670775204353
80236,70620,ACTIVE,KIT 5,600604,110.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,110.779724952617
80237,84856,ACTIVE,KIT 4,11355,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,7.39519097157876
80238,11230,ACTIVE,KIT 4,11355,63.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,63.0557048391628
80239,84858,ACTIVE,KIT 4,11355,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,21,N,N,8.5,N,Y,0.925996545512163
80241,84860,ACTIVE,KIT 4,9983,13m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,12.972288940616
80242,43520,ACTIVE,KIT 4,9983,89.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,8,N,N,7.75,N,N,89.6419381184587
80243,84862,ACTIVE,KIT 4,6430,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,13.5785847837396
80245,84864,ACTIVE,KIT 4,600158,9.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,9.3416321604669
80246,72170,ACTIVE,KIT 4,600158,85m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,84.9500595140693
80247,84866,ACTIVE,KIT 4,6580,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,10,N,N,8.5,N,Y,0.569411344624584
80248,84868,ACTIVE,KIT 4,11347,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,7.64395600044738
80249,6540,ACTIVE,KIT 4,11347,86m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,86.0265139676632
80250,84870,ACTIVE,KIT 4,10718,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,7.77310916106479
80251,43950,ACTIVE,KIT 4,10718,88.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,88.4489066620158
80252,84872,ACTIVE,KIT 4,22334,5.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,5.47777584863115
80254,44510,ACTIVE,KIT 4,22477,51.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,30,N,N,9.1,N,Y,51.1097981880254
80255,84874,ACTIVE,KIT 4,22477,3.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,30,N,N,9.1,N,Y,3.18977619869708
80256,84876,ACTIVE,KIT 4,15934,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,1.82014970980443
80257,27000,ACTIVE,KIT 4,15934,76.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,5.3,N,Y,76.0598291602741
80261,70880,ACTIVE,KIT 5,600189,63.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,63.8951148306055
80262,84882,ACTIVE,KIT 5,600189,10.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,10.0641187031632
80265,69160,ACTIVE,KIT 5,600448,73.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,73.732856656922
80266,84886,ACTIVE,KIT 5,600448,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,6.52197806819903
80267,3820,ACTIVE,KIT 4,11724,196.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,12,N,Y,7.3,N,Y,196.154731855285
80270,84890,ACTIVE,KIT 4,9369,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,5,N,N,9.1,N,N,7.49970683108939
80271,31090,ACTIVE,KIT 4,9369,152.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,9.1,N,N,152.893401080363
