OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
80272,84892,ACTIVE,KIT 4,1698,5.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,REGION,N,,0,1,19,N,N,7.75,N,N,5.58703620922908
80273,61870,ACTIVE,KIT 4,8534,105.4m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,REGION,N,,6,1,19,N,N,7.75,N,N,105.387438108783
80274,15030,ACTIVE,KIT 5,6128,80.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,5.3,N,N,80.6149433466378
80275,84894,ACTIVE,KIT 4,22344,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,11,N,N,8.5,N,N,0.922613679469655
80276,84896,ACTIVE,KIT 4,22344,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,1.21878168615035
80277,84898,ACTIVE,KIT 4,22344,6.7m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,6.69742996854024
80278,35760,ACTIVE,KIT 4,22344,379.5m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,379.504548883605
80279,33810,ACTIVE,KIT 4,22296,168.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,4.15,N,Y,168.63809499888
80280,7920,ACTIVE,KIT 4,22338,88.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,88.0680777220779
80282,18510,ACTIVE,KIT 4,15925,238.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,15,N,N,9.35,N,Y,238.204388862642
80283,7480,ACTIVE,KIT 4,10494,257m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,Y,5.25,N,Y,257.038426771216
80284,156978,ACTIVE,KIT 4,10083,167.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,4.95,N,N,167.11811335954
80285,81030,ACTIVE,KIT 4,6958,13.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,13.5362418003587
80286,84902,ACTIVE,KIT 2EA,40230,4.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,4.75509407822782
80287,84904,ACTIVE,KIT 2EA,40230,10.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,10.110225478447
80288,61350,ACTIVE,KIT 2EA,40230,98.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,98.4823511223325
80289,84906,ACTIVE,KIT 6,21074,13.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,7,N,N,9.1,N,N,13.3229224578004
80290,33190,ACTIVE,KIT 6,21074,172.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,6,N,N,9.1,N,N,172.783699662164
80291,10290,ACTIVE,KIT 4,6869,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,8.5,N,Y,5.35170824818171
80292,84908,ACTIVE,KIT 6,20596,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,9.1,N,Y,0.643747278972729
80293,84910,ACTIVE,KIT 6,20596,156.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,9.1,N,Y,156.855425888701
80294,84912,ACTIVE,KIT 6,20596,13.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,40,N,N,9.1,N,Y,13.4394603199849
80295,84914,ACTIVE,KIT 6,20596,139.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,40,N,N,9.1,N,Y,139.516090171681
80296,84916,ACTIVE,KIT 6,20596,90.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,9.1,N,Y,90.3733125024189
80297,44530,ACTIVE,KIT 6,20596,158.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,9.1,N,Y,158.45666604853
80298,27620,ACTIVE,KIT 4,10358,218.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.95,N,Y,218.835343106149
80299,84918,ACTIVE,KIT 4,10358,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,7.92501010194858
80300,8580,ACTIVE,KIT 4,22923,166m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,6.7,N,Y,166.007149279517
80301,84920,ACTIVE,KIT 4,22923,5.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,9.1,N,Y,5.75946247410786
80302,84922,ACTIVE,KIT 2W,22675,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,10.658483561536
80303,84924,ACTIVE,KIT 2W,22675,77.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,77.8970436758746
80304,43100,ACTIVE,KIT 2W,22675,272.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,272.936566846476
80305,54690,ACTIVE,KIT 6,4857,34.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,34.8266362502212
80306,84926,ACTIVE,KIT 6,4857,6.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,6.36164794076365
80307,84928,ACTIVE,KIT 5,5614,14.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,14.3434805832875
80308,11860,ACTIVE,KIT 5,5614,69.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,69.2050654520748
80309,84930,ACTIVE,KIT 5,20625,6.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,6.43756329029414
80310,27080,ACTIVE,KIT 5,20625,57.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,44,N,N,9.1,N,Y,57.6896498353497
80311,84932,ACTIVE,KIT 5,20625,5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,5.00629248821572
80312,27150,ACTIVE,KIT 4,13265,572.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.15,N,N,572.890561862682
80313,84934,ACTIVE,KIT 2W,601482,11.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,39,N,N,9.35,N,N,11.5892828697511
80314,77156,ACTIVE,KIT 2W,601482,35.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,39,N,N,9.35,N,N,35.6163894903316
80315,18300,ACTIVE,KIT 5,1296,80.6m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,43,N,N,6.1,N,Y,80.5619561957977
80316,84936,ACTIVE,KIT 5,25338,4.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,4.23351080804922
80317,56010,ACTIVE,KIT 5,25338,214.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,214.777911260484
80318,76796,ACTIVE,KIT 4,1338,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,11.7069847907157
80319,84938,ACTIVE,KIT 6,21190,65.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,65.2153606362302
80320,44270,ACTIVE,KIT 6,21190,124.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,2,N,N,9.1,N,Y,124.79103668883
80321,84940,ACTIVE,KIT 6,5572,10.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,9,N,N,9.1,N,N,10.8133217092324
80322,84942,ACTIVE,KIT 6,5572,65.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,65.1659693081927
80323,84944,ACTIVE,KIT 6,5572,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,12.3756890070713
80324,84946,ACTIVE,KIT 6,5572,161.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,161.269458856062
80325,7930,ACTIVE,KIT 6,5572,205.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,205.162516303016
80326,65920,ACTIVE,KIT 5,40326,136.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,136.661138134859
80327,84948,ACTIVE,KIT 5,40326,24.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,24.9308267181033
80328,41780,ACTIVE,KIT 4,22531,63.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,63.600027542508
80329,84950,ACTIVE,KIT 4,22531,5.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,5.53414155005217
80330,84952,ACTIVE,KIT 6,5449,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,1.52396456717402
80331,31250,ACTIVE,KIT 6,5449,59.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,8,N,N,8.5,N,Y,59.3651412136786
80333,42050,ACTIVE,KIT 4,20774,304.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,31,N,N,4.95,N,Y,304.822886384952
80334,84956,ACTIVE,KIT 4,603852,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,7.75,N,N,12.496777689263
80335,8060,ACTIVE,KIT 4,603851,200.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,Y,4.5,N,N,200.827247336423
80336,66850,ACTIVE,KIT 4,6832,19m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,19.0333576889274
80337,38630,ACTIVE,KIT 4,1372,12.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,28,N,N,7.75,N,Y,12.3532401720765
80338,84958,ACTIVE,KIT 4,1372,5.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,7.75,N,Y,5.78573915083343
80339,84960,ACTIVE,KIT 2W,40364,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,11.741547706905
80340,64810,ACTIVE,KIT 2W,40364,153.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,153.613987804006
80341,84962,ACTIVE,KIT 2W,40364,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,5.09278674288809
80342,84964,ACTIVE,KIT 4,105004,124.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,7.45,N,Y,124.623630729829
80345,84968,ACTIVE,KIT 4,22957,7.7m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,7.66722814560492
80346,34770,ACTIVE,KIT 4,22957,42m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,14,N,N,4.7,N,N,42.0112738849
80347,84970,ACTIVE,KIT 2E,602244,12.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/19/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,12.0793280564656
80348,76506,ACTIVE,KIT 2E,602244,124.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/19/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,124.588846149701
80349,25510,ACTIVE,KIT 4,1699,40.6m 25mm  COP,TREATED,25,COP,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,3,1,17,N,N,5.6,N,N,40.5909793014554
80350,84972,ACTIVE,KIT 4,1699,11.6m 25mm  COP,TREATED,25,COP,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,3,1,17,N,N,8.8,N,N,11.5592901370301
80353,12350,ACTIVE,KIT 4,9400,115m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,115.047909755808
80354,84976,ACTIVE,KIT 4,9403,4.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,14,N,N,7.75,N,N,4.57186150271852
80355,61010,ACTIVE,KIT 6,40246,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,5.70115076015377
80356,84978,ACTIVE,KIT 5,6273,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,8.5,N,Y,12.3779405804352
80357,38870,ACTIVE,KIT 5,6273,71m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,8.5,N,Y,70.9790533816566
80358,18670,ACTIVE,KIT 4,10222,95.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,4.15,N,Y,95.3689433911988
80359,84980,ACTIVE,KIT 4,10222,12.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,7.75,N,Y,12.1297171646335
80362,84984,ACTIVE,KIT 4,15947,9.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,9.81158049067939
80363,20900,ACTIVE,KIT 4,15153,139.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,139.750822675782
80364,84986,ACTIVE,KIT 4,15147,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,17,N,N,9.35,N,Y,1.14195131293894
80365,84988,ACTIVE,KIT 4,15153,10m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,10.0372225173331
80366,84990,ACTIVE,KIT 4,601156,11.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,11.1063244330293
80367,71830,ACTIVE,KIT 4,601156,44.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,44.0976564588406
80368,84992,ACTIVE,KIT 4,601156,11.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,11.2759001422043
80369,35520,ACTIVE,KIT 4,21412,78.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,78.9346626206123
80370,84994,ACTIVE,KIT 6,40245,12.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,12.941645059867
80371,62610,ACTIVE,KIT 6,40245,41.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,41.7903958306346
80372,84996,ACTIVE,KIT 6,40245,8.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,8.77995970223755
80373,84998,ACTIVE,KIT 6,5506,40.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,40.1520013362829
80374,19400,ACTIVE,KIT 6,5506,97m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,96.9916120234765
80375,69455,ACTIVE,KIT 4,11370,206.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/18/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,2,N,N,8.95,N,Y,206.506035042283
80377,33570,ACTIVE,KIT 4,10332,10.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,10.39971621868
80378,85002,ACTIVE,KIT 4,10333,5.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,5.50021972271317
80379,8820,ACTIVE,KIT 4,6420,173.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,173.687237519256
80380,85004,ACTIVE,KIT 4,6353,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,7.70294452793695
80381,68120,ACTIVE,KIT 4,602202,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,11.9741550133745
80382,85006,ACTIVE,KIT 4,13142,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,3.75724922270204
80383,5370,ACTIVE,KIT 4,11495,76.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,5.65,N,Y,76.2095683095838
80385,5020,ACTIVE,KIT 4,9924,123.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,6.15,N,Y,123.949395457924
80386,85010,ACTIVE,KIT 4,9924,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,1.81177746968086
80387,85012,ACTIVE,KIT 4,23065,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,3.93,N,Y,7.33742539014487
80388,85014,ACTIVE,KIT 4,23065,11m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.85,N,Y,10.9710433941182
80389,37610,ACTIVE,KIT 4,23065,195.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,5.85,N,Y,195.170100436269
80390,85016,ACTIVE,KIT 4,23065,194.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,5.45,N,Y,194.887859893713
80392,31390,ACTIVE,KIT 4,6765,79m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,23,N,N,8.65,N,Y,78.9538289073603
80393,24690,ACTIVE,KIT 6,6087,65.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,37,N,N,9.1,N,Y,65.1443510640563
80394,85020,ACTIVE,KIT 4,8612,1.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,1.82236179630248
80395,85022,ACTIVE,KIT 4,8612,1.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,1.5275509837655
80396,7290,ACTIVE,KIT 4,8612,201.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,Y,4.9,N,Y,201.45975167572
80397,21090,ACTIVE,KIT 4,13209,98.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,6.9,N,Y,98.3870904262171
80400,20790,ACTIVE,KIT 4,1230,13.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,22,N,N,8.5,N,Y,13.3779499180414
80401,85026,ACTIVE,KIT 2W,22032,4.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,4.71499864224672
80402,153574,ACTIVE,KIT 2W,22032,168.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,168.268789936076
80403,85028,ACTIVE,KIT 2W,22032,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,7.1520967567485
80404,85030,ACTIVE,KIT 5,9468,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,12.515055247933
80405,3020,ACTIVE,KIT 5,9468,110.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,110.507895412901
80406,85032,ACTIVE,KIT 4,11586,13.7m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,7.75,N,Y,13.6989098479694
80407,23980,ACTIVE,KIT 4,11586,72.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,4.55,N,Y,72.7863988985934
80408,56150,ACTIVE,KIT 6,5546,135.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,37,N,N,9.35,N,Y,135.150895447224
80409,85034,ACTIVE,KIT 6,5546,117.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,37,N,N,9.35,N,Y,117.795444945338
80410,85036,ACTIVE,KIT 4,600892,9.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,9.86050028865318
80411,71640,ACTIVE,KIT 4,600892,28m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,27.9929829038189
80412,42220,ACTIVE,KIT 6,4837,84.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,84.6189151955791
80413,97592,ACTIVE,KIT 4,6805,138.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2003 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,23,N,N,9.35,N,Y,138.445126941186
80414,38570,ACTIVE,KIT 4,1277,257.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,257.680467175519
80415,85038,ACTIVE,KIT 4,1334,18.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,18.367981968817
80418,85042,ACTIVE,KIT 4,22577,12.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,12.7784068309093
80419,31290,ACTIVE,KIT 4,22577,76.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,76.7143305707143
80420,85044,ACTIVE,KIT 4,22577,12.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,12.6687162722428
80421,85046,ACTIVE,KIT 4,10130,8.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,8.67661018673704
80422,61832,ACTIVE,KIT 4,601080,70.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,70.7949070596709
80424,85048,ACTIVE,KIT 4,15879,3.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,3.39745306974399
80425,18030,ACTIVE,KIT 4,10942,40.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,9.1,N,N,40.5310214478026
80426,85050,ACTIVE,KIT 4,10942,1.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,17,N,N,9.1,N,N,1.204968635562
80427,85052,ACTIVE,KIT 4,10942,10.1m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,17,N,N,9.1,N,N,10.1073933671967
80429,30420,ACTIVE,KIT 4,15888,313.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,8.5,N,Y,313.422528192944
80430,85056,ACTIVE,KIT 4,15958,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,12.6661495901991
80431,85058,ACTIVE,KIT 4,15958,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,12.5130169738445
80432,9240,ACTIVE,KIT 4,15958,194.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,194.112849602274
80433,62240,ACTIVE,KIT 4,602683,15.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,18,N,N,5.55,N,Y,15.1419567504821
80434,85060,ACTIVE,KIT 4,602683,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,18,N,N,9.35,N,Y,1.08473923106773
80435,12220,ACTIVE,KIT 4,11635,171.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,3/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,1,0,N,N,9.15,N,Y,171.137655487532
80436,85062,ACTIVE,KIT 4,11631,129.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,3/1/1970 12:00:00 AM,DONATED,,REGION,N,,6,1,0,N,N,9.15,N,Y,129.44154041604
80437,1630,ACTIVE,KIT 4,15179,94.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,94.1510896122303
80438,36180,ACTIVE,KIT 4,11606,4.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,7.75,N,N,4.32280388794557
80439,85064,ACTIVE,KIT 4,15140,6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,6.01828137627064
80440,9190,ACTIVE,KIT 4,15140,88m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,88.021120728933
80441,85066,ACTIVE,KIT 5,9305,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,23,N,N,8.5,N,Y,12.8504557196147
80442,4380,ACTIVE,KIT 5,9305,229.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,23,N,N,8.5,N,Y,229.13879537005
80443,85068,ACTIVE,KIT 5,9305,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,23,N,N,8.5,N,Y,10.7424915202589
80444,85070,ACTIVE,KIT 4,6250,151.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,6.55,N,Y,151.11981312634
80445,85072,ACTIVE,KIT 4,6250,1.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,4,N,N,7.75,N,Y,1.55005161204932
80446,85074,ACTIVE,KIT 4,6250,75.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,75.9403037900672
80447,40160,ACTIVE,KIT 4,6250,224.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,6.15,N,Y,224.831903346684
80448,85076,ACTIVE,KIT 4,6250,35.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,35.523601080152
80449,85078,ACTIVE,KIT 4,9575,20.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,20.1812624589799
80450,85080,ACTIVE,KIT 4,9575,108.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,108.230556830113
80451,85082,ACTIVE,KIT 4,9575,67m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,66.9892411882279
80452,85084,ACTIVE,KIT 4,9575,100.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,100.121017751393
80453,85086,ACTIVE,KIT 4,9575,86.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,86.6383140479585
80454,61770,ACTIVE,KIT 4,9575,158.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,13,N,N,9.1,N,N,158.404705001687
80455,85088,ACTIVE,KIT 4,6220,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,7.79480181945978
80456,17070,ACTIVE,KIT 4,6220,189.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,5.75,N,Y,189.228980986351
80457,85090,ACTIVE,KIT 4,6220,184.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,5.75,N,Y,184.755040899304
80458,85092,ACTIVE,KIT 4,6220,5.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,5.8608167916448
80459,85094,ACTIVE,KIT 4,11695,1.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1920 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,7.75,N,Y,1.64380832108789
80460,29040,ACTIVE,KIT 4,11695,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1920 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,7.75,N,Y,7.49590124885511
80461,76807,ACTIVE,KIT 4,11547,96.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.1,N,Y,96.8034536280036
80462,85096,ACTIVE,KIT 4,11547,8.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.1,N,Y,8.65213948703016
80463,85098,ACTIVE,KIT 4,10836,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,1.5783882909986
80464,1600,ACTIVE,KIT 4,10826,15.8m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,15.795149134099
80465,85100,ACTIVE,KIT 4,15930,113m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,6.9,N,N,113.011166341409
80466,85102,ACTIVE,KIT 4,15930,205.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,6.9,N,N,205.6249351269
80467,36970,ACTIVE,KIT 4,15930,235.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,5.7,N,N,235.668916280223
80468,85104,ACTIVE,KIT 5,20470,73m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,73.0393524526528
80469,85106,ACTIVE,KIT 5,20470,12m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,11.9960157588298
80470,25240,ACTIVE,KIT 5,20470,232m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,232.038614793047
80471,85108,ACTIVE,KIT 2W,25739,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,5.7984322587148
80472,58510,ACTIVE,KIT 2W,25739,104.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,104.311312221884
80473,85110,ACTIVE,KIT 2W,25739,95.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,95.7682200792695
80474,85112,ACTIVE,KIT 5,600601,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.57562783640047
80475,85114,ACTIVE,KIT 5,600601,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.56000783027311
80476,70500,ACTIVE,KIT 5,600601,210.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,210.57723237615
80477,61180,ACTIVE,KIT 2E,40240,44.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,44.798749432509
80478,85116,ACTIVE,KIT 2E,40240,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,8.07953165353228
80479,85118,ACTIVE,KIT 4,1334,11.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,11.7547176501383
80480,33740,ACTIVE,KIT 4,1367,263m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.3,N,Y,262.993715174193
80481,85120,ACTIVE,KIT 5,20619,5.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,5.68465292462663
80482,27070,ACTIVE,KIT 5,20619,38.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,38.2969354495603
80483,85122,ACTIVE,KIT 5,5695,14.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1970 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,9.05,N,Y,14.6676082839553
80484,61670,ACTIVE,KIT 5,5695,99.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1970 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,7.05,N,Y,99.690407150313
80487,40620,ACTIVE,KIT 4,8932,3.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,3.52018956171641
80489,85126,ACTIVE,KIT 4,10069,3.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,REGION,N,,0,5,3,N,N,9.15,N,N,3.45294023455666
80490,63630,ACTIVE,KIT 4,10069,68.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,REGION,N,,7,5,3,N,N,9.15,N,N,68.196084709397
80491,2180,ACTIVE,KIT 4,1340,109.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,Y,N,5.5,N,Y,109.350926979068
80492,77988,ACTIVE,KIT 4,11612,127.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,2,N,N,9.1,N,Y,127.813181499551
80493,85128,ACTIVE,KIT 2E,16013,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,2.06071133344886
80494,85130,ACTIVE,KIT 2E,16013,41.4m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,41.392460557335
80495,85132,ACTIVE,KIT 2E,16013,115.2m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,115.193765379189
80496,85134,ACTIVE,KIT 2E,16013,92.4m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,92.4498772923544
80497,85136,ACTIVE,KIT 2E,16013,39.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,39.6410762940445
80498,15890,ACTIVE,KIT 2E,16013,119.3m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,119.331058414059
80499,85138,ACTIVE,KIT 4,12126,6.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,6.76532867612888
80500,22550,ACTIVE,KIT 4,12126,108.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,108.428651777767
80501,85140,ACTIVE,KIT 4,20711,10.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,10.1009835982414
80502,5410,ACTIVE,KIT 4,20711,173.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,173.789594418223
80503,58140,ACTIVE,KIT 4,22139,139.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,139.821227711782
80504,85142,ACTIVE,KIT 4,22139,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,7.35989358580973
80506,7520,ACTIVE,KIT 4,13136,58.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,58.653830109197
80507,85146,ACTIVE,KIT 2E,16195,297.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,8,5,0,N,N,9.35,N,N,297.305092392407
80508,58160,ACTIVE,KIT 2E,16195,415m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,0,N,N,9.35,N,N,415.022810626956
80509,85148,ACTIVE,KIT 2E,16208,277.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.35,N,N,277.587574822186
80510,37740,ACTIVE,KIT 4,21963,89.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,7,N,N,8.5,N,N,89.7890768272118
80511,85150,ACTIVE,KIT 4,21963,17m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,17.0058861126435
80512,76171,ACTIVE,KIT 4,6718,215m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,214.976634835335
80513,85152,ACTIVE,KIT 4,6718,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,4.76216966695501
80514,85154,ACTIVE,KIT 2W,21870,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,7.50736082517396
80515,4090,ACTIVE,KIT 2W,21870,55.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,55.7335024879182
80516,8630,ACTIVE,KIT 4,12098,116.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,7.5,N,Y,116.770576841483
80517,85156,ACTIVE,KIT 4,20668,1.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,1.19284299010365
80518,15920,ACTIVE,KIT 4,20900,19.5m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,19.4987176684897
80519,85158,ACTIVE,KIT 4,20668,.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,6,N,N,7.75,N,Y,0.940789966362096
80520,85160,ACTIVE,KIT 4,20668,1.1m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,6,N,N,7.75,N,Y,1.0915208467449
80521,85162,ACTIVE,KIT 4,6355,1.2m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,1.22986080442546
80522,85164,ACTIVE,KIT 4,6355,7.7m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,7.69248419791184
80523,27510,ACTIVE,KIT 4,6355,162.1m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,162.100523529919
80524,85166,ACTIVE,KIT 4,11218,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,30,N,N,7.75,N,Y,1.84757440878462
80525,23800,ACTIVE,KIT 4,11216,87m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,30,N,N,7.75,N,Y,87.026461696455
80526,85168,ACTIVE,KIT 4,9735,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,7.73214092858983
80527,35590,ACTIVE,KIT 4,9735,156.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,8,N,N,8.5,N,N,156.278094578212
80530,85172,ACTIVE,KIT 6,5541,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,7.16618854385015
80531,85174,ACTIVE,KIT 6,5541,46.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,46.33121722002
80532,23090,ACTIVE,KIT 6,5541,181.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,181.521873943347
80533,85176,ACTIVE,KIT 6,5541,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,7.61981267940239
80534,80514,ACTIVE,KIT 4,8818,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,8.80961503826068
80537,85180,ACTIVE,KIT 4,9384,10.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,1,N,N,8.5,N,Y,10.839457263665
80538,85182,ACTIVE,KIT 4,9384,10m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,12,N,N,8.5,N,Y,9.97966689857741
80539,37330,ACTIVE,KIT 4,9384,75.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,1,N,N,8.5,N,Y,75.6535853973516
80540,85184,ACTIVE,KIT 5,9466,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,7.62052082033898
80541,5210,ACTIVE,KIT 5,9466,184.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,184.241227874494
80542,85186,ACTIVE,KIT 5,9466,147.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,147.3093984555
80543,85188,ACTIVE,KIT 5,9466,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,12.6346899288644
80546,85192,ACTIVE,KIT 5,9560,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,13.1030491098694
80547,85194,ACTIVE,KIT 5,9560,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,0.873708601728969
80548,7600,ACTIVE,KIT 5,9560,159.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,159.077006732214
80549,85196,ACTIVE,KIT 6,601750,6.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.40485735052184
80550,85198,ACTIVE,KIT 6,601750,6.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.20750886456922
80551,68724,ACTIVE,KIT 6,601750,165m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,164.993028220131
80553,22850,ACTIVE,KIT 4,9895,309.3m 150mm  CI,TREATED,150,CI,NO,,NONE,3/1/1994 12:00:00 AM,DONATED,COK,KITCHENER,N,,7,4,6,N,N,8.65,N,N,309.275692757632
80554,68970,ACTIVE,KIT 4,22141,99.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,99.6226432397303
80555,85202,ACTIVE,KIT 6,21037,14.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,14.1273873533036
80556,85204,ACTIVE,KIT 6,21041,57.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,57.7714158654917
80557,85206,ACTIVE,KIT 6,21041,11.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,11.146292013921
80558,28580,ACTIVE,KIT 6,21041,256.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,256.515274403434
80559,27690,ACTIVE,KIT 2W,16121,12.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,9.1,N,N,12.5847236551405
80560,85208,ACTIVE,KIT 2W,16121,5.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,9.1,N,N,5.19072465108911
80561,85210,ACTIVE,KIT 6,4833,15.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,9,N,N,8.5,N,N,15.2399467610482
80562,3110,ACTIVE,KIT 6,4833,76.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,8.5,N,N,76.7646200996956
80563,85212,ACTIVE,KIT 4,6286,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,12.5048254951876
80564,36480,ACTIVE,KIT 4,6286,87.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,Y,N,5.75,N,Y,87.6511595685196
80565,85214,ACTIVE,KIT 6,20431,11.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,Y,11.5680558974813
80566,32180,ACTIVE,KIT 6,20431,132.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,Y,132.555044356328
80567,85216,ACTIVE,KIT 6,20431,10.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,40,N,N,9.1,N,Y,10.9306126357479
80568,85218,ACTIVE,KIT 6,20431,118.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,40,N,N,9.1,N,Y,118.351567647758
80569,76850,ACTIVE,KIT 4,10942,5.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,17,N,N,9.1,N,N,5.29971653585003
80570,85220,ACTIVE,KIT 5,40321,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,7.99511337781678
80571,65980,ACTIVE,KIT 5,40321,75m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,75.0158421010087
80572,15330,ACTIVE,KIT 4,23160,91m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,4.55,N,Y,90.9695647590804
80573,85222,ACTIVE,KIT 4,23160,14.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,7.75,N,Y,14.3804475548249
80574,64570,ACTIVE,KIT 4,21911,98m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,5.75,N,N,98.0081111105128
80575,4750,ACTIVE,KIT 4,10793,30.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,30.1779390921961
80576,85224,ACTIVE,KIT 4,10793,17.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,17.5631244245232
80577,15010,ACTIVE,KIT 5,5637,142.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,142.793755980954
80578,85226,ACTIVE,KIT 5,5637,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,9.04559807180432
80579,35740,ACTIVE,KIT 2W,22718,105.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.1,N,N,105.827840745465
80580,85228,ACTIVE,KIT 2W,22726,.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,9.1,N,N,0.685401254892821
80581,64120,ACTIVE,KIT 4,6824,3.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,3.38805857339812
80582,32160,ACTIVE,KIT 4,13190,307.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,21,N,N,4.95,N,Y,307.521683972395
80583,85230,ACTIVE,KIT 4,13190,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.75,N,Y,7.76002619477431
80584,85232,ACTIVE,KIT 2E,22192,3.7m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,3.6605127739725
80585,85234,ACTIVE,KIT 2E,22192,2.8m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,21,N,N,8.5,N,N,2.75897778227423
80586,16980,ACTIVE,KIT 2E,22192,161.4m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,161.361328870992
80587,85236,ACTIVE,KIT 4,5737,1.1m 100mm  HDPE,TREATED,100,HDPE,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,10,N,Y,1.10140278301065
80588,76479,ACTIVE,KIT 4,5737,115.8m 100mm  HDPE,TREATED,100,HDPE,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,10,N,Y,115.763777010545
80591,14010,ACTIVE,KIT 4,10772,170.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,5.75,N,Y,170.852304158605
80592,85240,ACTIVE,KIT 4,10772,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,12.1926657683586
80593,1220,ACTIVE,KIT 4,6385,94.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,8.5,N,Y,94.6328907461628
80594,20130,ACTIVE,KIT 4,21998,14.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1975 12:00:00 AM,PURCHASED,,REGION,N,,6,5,30,N,N,8.5,N,N,14.5060115815953
80595,76460,ACTIVE,BRIDGEPORT,12633,90.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/20/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.35,N,Y,90.7341491016984
80596,68808,ACTIVE,KIT 4,6849,71.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/23/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,71.4711126095492
80597,69190,ACTIVE,KIT 5,600446,80.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,80.8005003535515
80598,76062,ACTIVE,KIT 4,5733,143.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,8.15,N,Y,143.112573300667
80599,85242,ACTIVE,KIT 4,5733,52.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,52.3472612005116
80600,85244,ACTIVE,KIT 4,5733,20m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.35,N,Y,19.9585598917777
80601,42070,ACTIVE,KIT 6,5452,79.8m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,Y,79.776682661993
80602,12110,ACTIVE,KIT 4,9699,88.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,88.1682349169334
80603,85246,ACTIVE,KIT 4,9699,15.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,15.1830598360917
80604,85248,ACTIVE,KIT 2W,600237,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,11.8694105708224
80605,68400,ACTIVE,KIT 2W,600237,122.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,122.31815603804
80606,85250,ACTIVE,KIT 4,6648,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,3,N,N,9.35,N,Y,2.12218007163794
80610,57530,ACTIVE,KIT 4,25358,100.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,100.208632706975
80611,85254,ACTIVE,KIT 4,25358,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,5.04047946915933
80612,76248,ACTIVE,KIT 4,11166,167.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,167.870729377098
80613,19390,ACTIVE,KIT 6,5337,76.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,76.3241603178821
80614,85256,ACTIVE,KIT 6,5337,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,6.09639826780504
80615,85258,ACTIVE,KIT 4,6843,10.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,10.0709056515516
80616,85260,ACTIVE,KIT 4,6843,3.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,18,N,N,9.1,N,Y,3.27004075672354
80617,2780,ACTIVE,KIT 4,6843,86.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,86.8682033001217
80618,85262,ACTIVE,KIT 4,10734,7.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,7.75,N,N,7.62016618183266
80619,18090,ACTIVE,KIT 4,10734,204.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,6.15,N,N,204.577240183534
80620,85264,ACTIVE,KIT 5,5417,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,8.5,N,Y,7.61867668250864
