OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
80621,3630,ACTIVE,KIT 5,5417,106.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,8.5,N,Y,106.71149267632
80622,7610,ACTIVE,KIT 5,9560,153.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,153.51318274373
80623,85266,ACTIVE,KIT 5,9472,12m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,12.0017570588593
80624,61090,ACTIVE,KIT 2EA,40222,92.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,92.0641205457059
80625,85268,ACTIVE,KIT 2EA,40222,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,5.39035740515861
80627,10730,ACTIVE,KIT 4,9378,159.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,1,N,N,4.95,N,Y,159.186747999368
80628,85272,ACTIVE,KIT 4,9378,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,1,N,N,7.75,N,Y,13.3681866359882
80629,85274,ACTIVE,KIT 5,40267,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,10.6719095423022
80630,62970,ACTIVE,KIT 5,40277,201.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,201.143525476681
80631,85276,ACTIVE,KIT 5,40277,130.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,130.362553555186
80632,85278,ACTIVE,KIT 5,40277,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,7.88930132226995
80633,85280,ACTIVE,KIT 5,6414,14.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,14.3998097766589
80634,19540,ACTIVE,KIT 5,6414,165.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,165.125844909411
80635,85282,ACTIVE,KIT 5,6416,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,12.7903382160899
80636,85284,ACTIVE,KIT 5,6414,148.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,148.356976184444
80640,85290,ACTIVE,KIT 4,23263,11.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,11.7266264815363
80641,28060,ACTIVE,KIT 4,23263,92m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,92.0422460481713
80642,85292,ACTIVE,KIT 4,10906,8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,7.96755051900726
80644,85294,ACTIVE,KIT 4,11625,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,7.9270082223057
80645,85296,ACTIVE,KIT 4,11625,8.6m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,8.61696522550091
80646,85298,ACTIVE,KIT 4,11625,146.1m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,146.146076297705
80647,85300,ACTIVE,KIT 4,11625,156.8m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,156.784366778926
80648,32960,ACTIVE,KIT 4,11625,222.9m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,222.88415068564
80649,85302,ACTIVE,KIT 4,9341,7.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,6,N,N,8.5,N,N,7.06697338291963
80650,6240,ACTIVE,KIT 4,9341,74.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,6,N,N,8.5,N,N,74.0630449858584
80651,12490,ACTIVE,KIT 4,9722,25.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,25.2095619312087
80652,85304,ACTIVE,KIT 4,9722,8.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,8.85449096028733
80653,660,ACTIVE,KIT 4,9863,199.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,4,N,N,5.3,N,Y,199.188857947261
80654,85306,ACTIVE,KIT 4,9861,11.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,11.454564663284
80655,85308,ACTIVE,KIT 6,20602,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,40,N,N,8.5,N,Y,2.41516936387426
80656,32220,ACTIVE,KIT 6,20602,9.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,N,9.46335014407426
80657,26040,ACTIVE,KIT 4,21407,69.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.1,N,N,69.0829041751672
80658,85310,ACTIVE,KIT 5,6116,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.85,N,Y,12.7985980549726
80659,85312,ACTIVE,KIT 5,6116,12.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.85,N,Y,12.4002945708114
80660,85314,ACTIVE,KIT 5,6116,168.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,4.25,N,Y,168.28053597208
80661,7540,ACTIVE,KIT 5,6116,212.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.45,N,Y,212.37109576941
80662,85316,ACTIVE,KIT 4,15777,7.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,7.92483111267153
80663,30440,ACTIVE,KIT 4,15777,159.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,4.95,N,Y,159.467785198445
80664,35280,ACTIVE,KIT 4,6585,230.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,5.35,N,Y,230.624996389801
80665,85318,ACTIVE,KIT 4,6585,14.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,3.83,N,Y,14.0595665534395
80666,58580,ACTIVE,KIT 4,11664,14m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,9.1,N,Y,13.9963948207389
80668,85322,ACTIVE,KIT 2EA,40232,10.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,10.602625919883
80669,61250,ACTIVE,KIT 2EA,40232,154.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,154.612043440008
80670,85324,ACTIVE,KIT 2EA,40232,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,11.915349919611
80671,85326,ACTIVE,KIT 2EA,40232,99.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,99.9375927403087
80672,6260,ACTIVE,KIT 4,9356,93.8m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,93.8182995871572
80673,85328,ACTIVE,KIT 4,9356,5.2m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,5.16703280473498
80674,23040,ACTIVE,KIT 4,20658,84.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,3,N,N,5.75,N,Y,84.1990446504829
80675,85330,ACTIVE,KIT 4,20658,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,1.06673520585422
80676,33680,ACTIVE,KIT 5,21226,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,17,N,N,8.5,N,N,8.30880024117838
80677,73950,ACTIVE,KIT 4,9177,38m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/4/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,38.0016915110784
80678,60470,ACTIVE,KIT 4,6819,95.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,95.1102505434855
80679,85332,ACTIVE,KIT 4,6819,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,8.52442216442808
80682,85336,ACTIVE,KIT 2W,600196,12.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,12.197142932882
80683,67190,ACTIVE,KIT 2W,600196,70.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,70.6578306076425
80684,85338,ACTIVE,KIT 2W,600197,11.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,11.48869938611
80685,61881,ACTIVE,KIT 4,20946,80.1m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,REGION,N,,7,1,16,N,N,7.75,N,Y,80.1118856787146
80687,85340,ACTIVE,KIT 4,8613,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,13.0320816886803
80688,280,ACTIVE,KIT 4,8613,42.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,42.6911936116381
80689,85342,ACTIVE,KIT 4,9678,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,7.84202387245135
80690,35300,ACTIVE,KIT 4,9678,226.1m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.1,N,N,226.145749763666
80691,85344,ACTIVE,KIT 4,9678,80.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,80.6728556479256
80692,85346,ACTIVE,KIT 4,11475,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,8.5,N,Y,12.474808103961
80693,37350,ACTIVE,KIT 4,11475,56.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,8.5,N,Y,56.5919786184156
80694,85348,ACTIVE,KIT 4,11475,21.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,8.5,N,Y,21.9037405360513
80695,85350,ACTIVE,KIT 5,9562,20.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,20.7564995619104
80696,58210,ACTIVE,KIT 5,25679,79.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,79.5895805771199
80697,10860,ACTIVE,KIT 2W,22709,101.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,101.873287779629
80698,85352,ACTIVE,KIT 2W,22709,8.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,8.82129044638295
80699,77186,ACTIVE,KIT 4,11179,143.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,33,N,N,9.35,N,Y,143.910162760366
80700,44070,ACTIVE,KIT 4,22161,62.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,62.1137725907996
80701,85354,ACTIVE,KIT 4,22161,5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,5.01827371114497
80702,85356,ACTIVE,KIT 2W,40191,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,9.85894104414299
80703,61580,ACTIVE,KIT 2W,40191,117.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,117.610436791375
80704,85358,ACTIVE,KIT 2W,40191,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,5.47234881974374
80705,85360,ACTIVE,KIT 5,25353,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,12.095093353062
80706,55430,ACTIVE,KIT 5,25348,72.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,72.5097849782852
80707,85362,ACTIVE,KIT 4,540413,79.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,79.7056388215188
80708,82492,ACTIVE,KIT 4,540413,99.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,99.777347725304
80709,85364,ACTIVE,KIT 4,540413,67.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,67.355071971785
80710,40690,ACTIVE,KIT 4,8827,4.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,4.3386670597976
80711,26830,ACTIVE,KIT 2W,22004,76m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,75.9575176627309
80712,85366,ACTIVE,KIT 2W,22004,10m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,10.0387095419222
80713,1680,ACTIVE,KIT 2W,21555,80.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,80.8375660185968
80714,85368,ACTIVE,KIT 2W,21555,12.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,12.2658461873631
80715,85370,ACTIVE,KIT 2W,103028,6.2m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/13/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,45,N,N,9.35,N,N,6.23947001788095
80716,82500,ACTIVE,KIT 2W,103028,91.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/13/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,45,N,N,9.35,N,N,91.3168528513473
80717,85372,ACTIVE,KIT 4,609271,14.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.1,N,N,14.8682634665317
80718,16740,ACTIVE,KIT 4,10700,312.7m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.1,N,N,312.687448170395
80719,85374,ACTIVE,KIT 4,22098,124.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.1,N,N,124.918579170014
80720,85376,ACTIVE,KIT 2W,102819,6.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,6.89868136116342
80722,82486,ACTIVE,KIT 2W,102819,74.5m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,44,N,N,9.35,N,N,74.5090506710503
80723,85380,ACTIVE,KIT 2W,102819,13.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,44,N,N,9.35,N,N,13.3219783422414
80725,82488,ACTIVE,KIT 2W,102817,75.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,44,N,N,9.35,N,N,75.5069900081746
80726,20400,ACTIVE,KIT 4,8860,96m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,6.5,N,Y,95.9691484515609
80727,85384,ACTIVE,KIT 4,8613,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,8.5,N,Y,1.70618245190501
80728,20380,ACTIVE,KIT 5,21757,126.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,126.701227065205
80730,85388,ACTIVE,KIT 4,10088,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,0.433001245780622
80731,34750,ACTIVE,KIT 4,10088,2.6m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,2.61588095847128
80732,70170,ACTIVE,KIT 5,600583,69.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,69.1710092468454
80733,85390,ACTIVE,KIT 5,600583,10.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,10.1148093102461
80735,22460,ACTIVE,KIT 4,10767,120.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,6.9,N,N,120.284098488879
80736,85392,ACTIVE,KIT 4,10767,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,13.0996924161644
80740,59630,ACTIVE,KIT 4,15098,37.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,37.5882505065542
80741,16950,ACTIVE,KIT 2E,22275,66.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,66.3521419680752
80744,85400,ACTIVE,KIT 4,20903,11m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,8.5,N,Y,11.0196718752397
80745,26140,ACTIVE,KIT 4,20891,74.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,8.5,N,Y,74.144142510942
80746,85402,ACTIVE,KIT 5,5635,1.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,1.52431817839018
80747,1130,ACTIVE,KIT 5,5635,111.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,111.464425858371
80748,85404,ACTIVE,KIT 4,23088,3.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,3.80973040481527
80749,39160,ACTIVE,KIT 4,23088,40.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,40.3543024156098
80750,85406,ACTIVE,KIT 4,22794,11.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,11.7504948519427
80751,13270,ACTIVE,KIT 4,22794,57.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.1,N,N,57.4432938274584
80757,8150,ACTIVE,KIT 4,9358,202m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,6.9,N,N,202.037319739348
80758,85414,ACTIVE,KIT 4,9358,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,7.61931797526998
80759,85416,ACTIVE,KIT 4,9952,1.2m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,N,N,7.75,N,Y,1.21627135094402
80760,32790,ACTIVE,KIT 4,9952,291.5m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.35,N,Y,291.490725181795
80761,85418,ACTIVE,KIT 5,20571,3.7m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,8.9,N,Y,3.66619883839655
80762,14480,ACTIVE,KIT 5,20571,23.2m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,8.9,N,Y,23.228231265475
80764,85420,ACTIVE,KIT 4,22093,17.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,7.75,N,N,17.5544021859503
80765,72810,ACTIVE,KIT 4,22093,198.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,198.569807891717
80766,59850,ACTIVE,KIT 4,103095,63.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,63.9029858428951
80767,85422,ACTIVE,KIT 4,9423,20.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.15,N,Y,20.0544332360875
80768,76716,ACTIVE,KIT 4,9423,81.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,9.15,N,Y,81.1300485660522
80769,85424,ACTIVE,KIT 4,9811,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,10.6441401041828
80770,61861,ACTIVE,KIT 4,9811,84.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1999 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,84.491398334717
80771,85426,ACTIVE,KIT 5,20875,13.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,3.93,N,N,13.8183588718852
80772,26000,ACTIVE,KIT 5,5433,168.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,7.05,N,N,168.688597584259
80773,76444,ACTIVE,KIT 4,40038,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,9,N,N,9.35,N,Y,10.2873390048121
80774,85428,ACTIVE,KIT 5,5617,13.2m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,7.85,N,N,13.2070069280076
80775,4830,ACTIVE,KIT 5,5617,225.1m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,7.85,N,N,225.11681916689
80776,85430,ACTIVE,KIT 5,5617,147.8m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,7.85,N,N,147.797897873683
80777,85432,ACTIVE,KIT 5,5617,68m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,4.25,N,N,68.0126310629126
80778,85434,ACTIVE,KIT 5,5617,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,7.85,N,N,13.1405030278883
80779,85436,ACTIVE,KIT 4,22542,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,12.1734840015651
80780,26460,ACTIVE,KIT 4,22542,87m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,86.9989638768741
80781,61510,ACTIVE,KIT 4,9817,18.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,18.5944405602953
80782,85438,ACTIVE,KIT 4,9817,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,5.99336786788009
80783,85440,ACTIVE,KIT 4,9336,137.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,137.342537967586
80784,6250,ACTIVE,KIT 4,9336,234m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,234.026080303135
80786,85442,ACTIVE,KIT 6,5495,40.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,40.7482354020631
80787,33220,ACTIVE,KIT 6,5495,138.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,7.3,N,N,138.356710619612
80788,85444,ACTIVE,KIT 6,5495,6.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,6.50179175278681
80789,85446,ACTIVE,KIT 5,9499,104.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,104.245154816842
80790,85448,ACTIVE,KIT 5,9499,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,8.99963446199113
80791,30700,ACTIVE,KIT 5,9499,126.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,126.813440546998
80792,85450,ACTIVE,KIT 4,10391,11.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,11.3944627385915
80793,25190,ACTIVE,KIT 4,10391,252.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,Y,7.65,N,Y,252.21517342346
80794,85452,ACTIVE,KIT 4,1409,2.3m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,26,N,N,9.1,N,Y,2.29440458747656
80795,85454,ACTIVE,KIT 4,1409,7.8m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,9.1,N,Y,7.8097081125365
80796,85456,ACTIVE,KIT 4,1409,1.9m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,9,N,N,9.1,N,Y,1.87069445150688
80797,27550,ACTIVE,KIT 4,1409,173.6m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.1,N,Y,173.563230773758
80798,71430,ACTIVE,KIT 4,8803,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,9.81238699272917
80799,30380,ACTIVE,KIT 4,6974,78.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,7.75,N,N,78.3451299968096
80800,85458,ACTIVE,KIT 4,22879,213.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,6.1,N,Y,213.754556383376
80801,85460,ACTIVE,KIT 4,22905,28m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,8.5,N,Y,27.9651604821282
80802,24790,ACTIVE,KIT 4,22879,243.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,8.1,N,Y,243.893740649921
80803,85462,ACTIVE,KIT 5,20797,15.4m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,15.4383910530218
80804,43080,ACTIVE,KIT 5,20797,267.5m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,267.520931795872
80805,85464,ACTIVE,KIT 5,20797,159m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,158.959947572198
80806,85466,ACTIVE,KIT 5,20797,8.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1980 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,8.7111148205627
80807,85468,ACTIVE,KIT 4,25584,76.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,76.1578356901755
80808,67450,ACTIVE,KIT 4,25584,94.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,94.4775925497287
80809,85470,ACTIVE,KIT 4,25584,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,6.60456320155253
80810,18140,ACTIVE,KIT 4,11172,76m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,33,N,N,7.75,N,Y,75.9845178904028
80815,71720,ACTIVE,KIT 4,600907,115.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,115.069673980861
80816,85478,ACTIVE,KIT 4,9437,60.7m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.1,N,N,60.7328524755039
80817,85480,ACTIVE,KIT 4,9444,11.7m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.1,N,N,11.7469697944395
80818,32370,ACTIVE,KIT 4,9437,113.2m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.1,N,N,113.192344967353
80819,15000,ACTIVE,KIT 5,5437,67.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,4.7,N,N,67.5056577409562
80820,85482,ACTIVE,KIT 5,5437,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,7.820141817333
80821,57630,ACTIVE,KIT 4,22494,72.9m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,72.8888100456458
80826,63330,ACTIVE,KIT 4,20951,47.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,4.55,N,N,47.7132364519508
80827,85488,ACTIVE,KIT 4,20951,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,7.75,N,N,7.31528066371325
80828,60910,ACTIVE,KIT 4,9291,19.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,19.4958985389852
80830,37300,ACTIVE,KIT 4,9372,70.1m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,7.75,N,Y,70.0623806839163
80833,85494,ACTIVE,KIT 4,13222,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,21,N,N,7.75,N,Y,7.77072787448671
80834,85496,ACTIVE,KIT 4,10053,4.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,4.46284756570262
80835,33550,ACTIVE,KIT 4,13222,394.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,19,N,Y,3.7,N,Y,394.762657680913
80836,85498,ACTIVE,KIT 4,21982,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,13,N,N,8.5,N,N,12.4901848751055
80837,310,ACTIVE,KIT 4,21982,122.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,8.5,N,N,122.229299151145
80838,85500,ACTIVE,KIT 4,10038,15.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,18,N,N,9.35,N,Y,15.495239645424
80839,85502,ACTIVE,KIT 4,13148,3.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,18,N,N,9.35,N,Y,3.74339345525713
80840,62260,ACTIVE,KIT 4,13148,71.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,71.895724655919
80841,14920,ACTIVE,KIT 4,20664,77.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,5.35,N,Y,77.7106434740417
80842,85504,ACTIVE,KIT 4,20664,1.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,1.82924237192795
80843,67040,ACTIVE,KIT 5,600116,58.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,58.2776100776483
80844,85506,ACTIVE,KIT 5,600116,7.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,7.62088857810946
80845,68690,ACTIVE,KIT 2EA,600080,209.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,209.327509661693
80846,85508,ACTIVE,KIT 2EA,600080,9.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,9.15038259287341
80847,85510,ACTIVE,KIT 5,40285,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,6.42553791812338
80848,62890,ACTIVE,KIT 5,40285,59.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,59.7290612579106
80850,85512,ACTIVE,KIT 2W,22011,4.9m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,4.93365519741584
80851,26800,ACTIVE,KIT 2W,22011,70.3m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,70.3105097654497
80852,18650,ACTIVE,KIT 4,10214,146.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,5.35,N,Y,146.573255746909
80853,85514,ACTIVE,KIT 4,10214,.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,7.75,N,Y,0.597924143807755
80854,85516,ACTIVE,KIT 5,21100,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,3.72764786180169
80855,61970,ACTIVE,KIT 5,21100,80.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,80.219523018836
80856,29150,ACTIVE,KIT 4,10236,81.8m 100mm  DI,TREATED,100,DI,NO,,NONE,8/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,12,N,N,8.5,N,Y,81.7664661319258
80857,85518,ACTIVE,KIT 4,15728,7.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,10,N,N,3.83,N,Y,7.0703942304732
80858,1330,ACTIVE,KIT 4,15728,204.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,10,N,Y,4.5,N,Y,204.69843180641
80859,85520,ACTIVE,KIT 5,20813,5.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,5.53732496574933
80860,3220,ACTIVE,KIT 5,5428,214.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,11,N,N,8.5,N,N,214.114508292111
80861,85522,ACTIVE,KIT 5,5428,12.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,11,N,N,8.5,N,N,12.2888890135569
80862,68610,ACTIVE,KIT 4,6854,114.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,114.407131126481
80863,85524,ACTIVE,KIT 4,6849,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,8.53538986698106
80864,76214,ACTIVE,KIT 6,600876,139.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,139.797847149274
80865,85526,ACTIVE,KIT 6,600876,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,6.65562185222796
80866,61100,ACTIVE,KIT 2EA,40223,57.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,57.9099036367213
80867,85528,ACTIVE,KIT 2EA,40223,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,6.70212802898335
80868,76476,ACTIVE,KIT 4,6645,10.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,3,N,N,9.35,N,Y,10.2845207931336
80870,20860,ACTIVE,KIT 4,1230,167.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,22,N,N,6.5,N,Y,167.626105526836
80871,85532,ACTIVE,KIT 4,1230,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,22,N,N,8.5,N,Y,1.28260890324554
80872,85534,ACTIVE,KIT 4,13199,11.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.75,N,Y,11.4562406421947
80873,670,ACTIVE,KIT 4,13199,159.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,4.95,N,Y,159.565787705461
80875,41430,ACTIVE,KIT 4,21896,684.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,7.75,Y,N,684.81248364685
80876,85538,ACTIVE,KIT 4,21896,20m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,Y,N,20.0275219642499
80877,24250,ACTIVE,KIT 4,15861,79.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,79.45415249722
80878,85540,ACTIVE,KIT 4,15927,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,2.13805986789719
80879,85542,ACTIVE,KIT 4,15934,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,12.8786272830138
80880,85544,ACTIVE,KIT 4,11592,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,12.1971804616385
80881,20010,ACTIVE,KIT 4,11592,306.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,6.25,N,Y,306.797144225924
80882,85546,ACTIVE,KIT 4,11592,149.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,149.911853303865
80883,85548,ACTIVE,KIT 4,9893,8.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,8.52960983955171
80884,1930,ACTIVE,KIT 4,9893,55.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,6,N,N,7.75,N,N,55.0934545907426
80885,85550,ACTIVE,KIT 4,9893,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/12/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,4,7,N,N,7.85,N,Y,1.21032808731712
80886,65910,ACTIVE,KIT 5,40325,62.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,62.1781002727941
80887,85552,ACTIVE,KIT 5,40325,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,7.49689438618778
80891,27040,ACTIVE,KIT 4,23218,30.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,4.9,N,Y,30.213709790881
80892,85558,ACTIVE,KIT 4,23218,57.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,4.9,N,Y,57.7838222945085
80893,63400,ACTIVE,KIT 4,6581,6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,6.02044015843333
80894,85560,ACTIVE,KIT 4,6370,1.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,1.36811640559019
80895,43000,ACTIVE,KIT 4,20776,100m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,6.25,N,Y,99.9523900460659
80896,85562,ACTIVE,KIT 5,601348,8.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,8.5082811909402
80897,69150,ACTIVE,KIT 5,601348,71.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,71.0644892411635
80898,85564,ACTIVE,KIT 2W,102911,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,4,5,41,N,N,9.35,N,N,1.69544635461414
80899,85566,ACTIVE,KIT 2W,102911,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,5,41,N,N,9.35,N,N,1.7198076928753
80900,85568,ACTIVE,KIT 2W,602335,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,5,41,N,N,9.35,N,N,1.86738153611787
80901,78376,ACTIVE,KIT 2W,102911,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,4,5,41,N,N,9.35,N,N,5.67508935074796
80902,78378,ACTIVE,KIT 2W,102911,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,4,5,41,N,N,9.35,N,N,5.78491749311681
80903,78396,ACTIVE,KIT 4,1342,13.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,13.9135279689076
80905,85570,ACTIVE,KIT 6,21748,.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,0,6,2,N,N,8.5,N,Y,0.6686063864112
80906,78456,ACTIVE,KIT 5,21748,1.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,18,N,N,8.5,N,Y,1.47571421707189
80907,78458,ACTIVE,KIT 6,21746,2.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,0,N,N,9.1,N,Y,2.31840834464012
80908,85572,ACTIVE,KIT 6,21746,2.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,0,N,N,9.1,N,Y,2.28800059670805
80909,79380,ACTIVE,KIT 4,11453,10.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,5,N,N,7.75,N,N,10.3769418460423
80910,85574,ACTIVE,KIT 4,602228,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/19/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,2.27052014563937
80911,76130,ACTIVE,KIT 4,602227,63.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/19/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,63.1672115664916
80912,85576,ACTIVE,KIT 4,600054,13.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/11/2013 12:00:00 AM,DONATED,Meritech,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,13.7103169118905
80913,78478,ACTIVE,KIT 4,600054,15.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/11/2013 12:00:00 AM,DONATED,Meritech,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,15.2374669529596
80914,76502,ACTIVE,KIT 4,6288,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,9.35,N,Y,7.71378626551062
80915,82238,ACTIVE,KIT 4,602227,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/19/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,32,N,N,9.35,N,Y,5.95128572741896
80916,77008,ACTIVE,KIT 4,602227,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/16/2011 12:00:00 AM,PURCHASED,K SMART ASSOCIATES LIMITED,KITCHENER,N,,5,4,32,N,N,9.35,N,Y,7.20476414155058
80919,85580,ACTIVE,KIT 5,20645,6.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,6.58439366949872
80920,2360,ACTIVE,KIT 5,20645,82.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,82.8203674886797
80921,17850,ACTIVE,KIT 4,10234,77.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,N,N,8.5,N,Y,77.6063778509393
80922,85582,ACTIVE,KIT 4,10232,1.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,N,N,8.5,N,Y,1.53928177594805
80923,63420,ACTIVE,KIT 4,11454,26.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,5,N,N,9.1,N,N,26.4146583949904
80924,82250,ACTIVE,KIT 4,6299,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,9.35,N,Y,6.3231501962777
80925,68709,ACTIVE,KIT 5,6180,323.8m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,8,6,19,N,N,8.3,N,Y,323.835518100511
80926,76551,ACTIVE,KIT 5,607507,220.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,9.35,N,Y,220.942257780914
80927,4670,ACTIVE,KIT 4,15115,106.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,106.840214814526
80932,39450,ACTIVE,KIT 4,6946,75.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,8.5,N,N,75.5702850865152
80934,76770,ACTIVE,KIT 4,8866,17.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,17.5922724304157
80935,85588,ACTIVE,KIT 4,8866,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,0.735987839592493
80936,85590,ACTIVE,KIT 4,20719,22.1m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,7.75,N,Y,22.1282368757591
80937,19130,ACTIVE,KIT 4,20719,111.8m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,7.75,N,Y,111.813419051734
80938,76324,ACTIVE,KIT 4,103864,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,3.74617766769741
80939,23180,ACTIVE,KIT 4,6808,54.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,54.5207789963165
80940,85592,ACTIVE,KIT 4,6808,10.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,10.6994995391799
80941,40080,ACTIVE,KIT 4,8515,154.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/13/1971 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,154.621527608048
80942,85594,ACTIVE,KIT 4,8515,8.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/13/1971 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,8.38565793660539
80943,85596,ACTIVE,KIT 4,23067,8.3m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,8.34770075227142
80944,13900,ACTIVE,KIT 4,23067,99.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.3,N,Y,99.9251176007521
80945,85598,ACTIVE,KIT 5,6091,2.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,6,41,N,N,8.5,N,Y,2.09028859277218
80946,85600,ACTIVE,KIT 5,6091,4.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,4.6106201577524
80947,16340,ACTIVE,KIT 5,6091,41.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,41,N,N,5.3,N,Y,41.9014570093256
80948,22970,ACTIVE,KIT 4,22544,397.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,8,4,0,N,N,9.35,N,Y,397.491489326004
80949,69810,ACTIVE,KIT 4,8774,73.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,73.4288585602548
80950,67890,ACTIVE,KIT 4,8614,106.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,106.247246126438
80951,76548,ACTIVE,KIT 5,9429,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,7.68240639184327
80958,42820,ACTIVE,KIT 4,1312,4.8m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,24,N,N,8.7,N,Y,4.81848920814089
80962,85610,ACTIVE,KIT 4,9571,1.2m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,20,N,N,10,N,N,1.20792538274141
80963,85612,ACTIVE,KIT 4,9571,88.2m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,10,N,N,88.1830606519375
80964,77856,ACTIVE,KIT 4,9571,144.6m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,10,N,N,144.557179017778
80965,85614,ACTIVE,KIT 4,9571,2.6m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,10,N,N,2.55412017122878
80966,85616,ACTIVE,KIT 4,9571,123.3m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,10,N,N,123.338397628854
80968,76107,ACTIVE,KIT 5,9425,226.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,9.35,N,N,226.307560230383
80970,21740,ACTIVE,KIT 4,11694,109.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,Y,N,5.5,N,Y,109.838575452316
80971,9850,ACTIVE,KIT 2W,21934,399m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,398.976376753743
80972,85618,ACTIVE,KIT 6,602124,10.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,5,N,N,9.35,N,Y,10.0963806568934
80973,73630,ACTIVE,KIT 6,601581,549.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,549.860272054188
80974,85620,ACTIVE,KIT 4,20720,7.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,7.32449071090434
80975,31710,ACTIVE,KIT 4,20720,105.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,105.906461739868
80976,73610,ACTIVE,KIT 6,600734,323m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/30/2008 12:00:00 AM,PURCHASED,NA,REGION,N,,8,6,0,N,N,9.35,N,Y,322.963479397788
80977,85622,ACTIVE,KIT 4,1233,5.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,8.5,N,Y,5.63882803407557
80978,20800,ACTIVE,KIT 4,1233,84.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,8.5,N,Y,84.6761527635045
80979,24280,ACTIVE,KIT 4,15904,106.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,106.470830527169
80980,85624,ACTIVE,KIT 4,22569,5.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,5.60913163259203
80981,44490,ACTIVE,KIT 4,22569,49.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,49.1488130610208
80984,85628,ACTIVE,KIT 5,600118,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,7.43168469632302
80985,67060,ACTIVE,KIT 5,600118,79m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,79.0166028706444
80986,85630,ACTIVE,KIT 5,20852,13m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,12.9685016760621
80987,33690,ACTIVE,KIT 5,20852,304.1m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1979 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,17,N,N,8.5,N,N,304.085044374734
80988,85632,ACTIVE,KIT 6,600398,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,12.200327349431
80989,85634,ACTIVE,KIT 6,600398,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,13.3175039157202
80990,68530,ACTIVE,KIT 6,600398,133m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,132.987571870893
80991,85636,ACTIVE,KIT 6,600398,93.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,93.073257720283
80992,85638,ACTIVE,KIT 5,6400,11.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/4/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,3,0,N,N,7.85,N,N,11.5515802206344
80993,38970,ACTIVE,KIT 5,6400,146.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/4/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,3,0,N,Y,4.2,N,N,146.829114427221
80994,85640,ACTIVE,KIT 2E,40371,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,4.2976146892604
80995,64760,ACTIVE,KIT 2E,40371,98.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,98.0656951453261
80996,29570,ACTIVE,KIT 4,6398,457.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,8,3,0,N,N,8.95,N,N,457.099837119601
