OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
80997,9970,ACTIVE,KIT 2W,22707,109m 450mm  DI,TREATED,450,DI,NO,,NONE,8/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,38,N,N,8.5,N,N,108.98619076662
80998,85642,ACTIVE,KIT 2W,22707,5.5m 450mm  DI,TREATED,450,DI,NO,,NONE,8/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,5.53356076082911
80999,85644,ACTIVE,KIT 4,600293,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,12.363246792759
81000,72330,ACTIVE,KIT 4,600293,83.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,83.678714416175
81001,85646,ACTIVE,KIT 4,9677,9.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,9.05093449345513
81002,85648,ACTIVE,KIT 4,9677,204m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,204.033393590699
81003,8190,ACTIVE,KIT 4,9677,248.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,248.831586116716
81004,85650,ACTIVE,KIT 4,9677,95.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,95.6180885642591
81005,85652,ACTIVE,KIT 4,10135,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,TSH,KITCHENER,N,,5,5,1,N,N,9.35,N,N,8.23325554740428
81006,69454,ACTIVE,KIT 4,10135,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,8.43687300137025
81007,85654,ACTIVE,KIT 5,6140,2.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,2.12077912478711
81008,11890,ACTIVE,KIT 5,6140,82.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,82.8252564344856
81009,85656,ACTIVE,KIT 4,10108,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,12.5956925500792
81010,23710,ACTIVE,KIT 4,10108,232.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,232.224696662143
81011,85658,ACTIVE,KIT 4,9181,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,9.13225518931453
81012,76167,ACTIVE,KIT 4,9181,82.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,82.8383675262456
81013,85660,ACTIVE,KIT 4,11546,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,9.38588836897303
81014,61848,ACTIVE,KIT 4,11546,109.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,109.936294819804
81015,85662,ACTIVE,KIT 5,9494,25.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,25.428509551511
81016,9340,ACTIVE,KIT 5,9498,106.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,6.9,N,N,106.631035590277
81017,85664,ACTIVE,KIT 4,6111,14m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,14.0098823057841
81018,8780,ACTIVE,KIT 5,6111,124.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,4.95,N,Y,124.76318578956
81019,35490,ACTIVE,KIT 4,20943,149.1m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,7.3,N,Y,149.117591289819
81021,43210,ACTIVE,KIT 4,13155,165m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,4.55,N,Y,164.990339170302
81022,60600,ACTIVE,KIT 6,600871,25.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,40,N,N,9.1,N,Y,25.4485827276365
81023,14980,ACTIVE,KIT 5,20876,75.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,17,N,N,8.5,N,Y,75.487408582314
81024,85668,ACTIVE,KIT 5,20876,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,16,N,N,8.5,N,N,7.28871375286763
81025,85670,ACTIVE,KIT 4,12119,15.4m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,22,N,N,7.75,N,Y,15.4295338691657
81026,27300,ACTIVE,KIT 4,12117,98.3m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,22,N,N,7.75,N,Y,98.30143504726
81027,85672,ACTIVE,KIT 4,9822,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,5.42491720157337
81028,60540,ACTIVE,KIT 4,9822,22.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,22.7445336244513
81029,73470,ACTIVE,KIT 4,8548,112.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/29/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,112.09417768409
81030,85674,ACTIVE,KIT 4,8548,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/29/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,8,N,N,9.35,N,Y,3.33541899650123
81033,67710,ACTIVE,KIT 4,9671,19.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,1,3,0,N,N,9.35,N,N,19.4861130288153
81034,85678,ACTIVE,KIT 4,9671,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,1.25466712749365
81035,85680,ACTIVE,KIT 4,9671,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,0.780957565612266
81036,22020,ACTIVE,KIT 2E,16348,3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,2.9560102477921
81037,85682,ACTIVE,KIT 2E,16348,4.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,4.13993548775328
81038,76450,ACTIVE,KIT 4,5739,174.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,5,N,N,9.35,N,Y,174.452138308334
81039,85684,ACTIVE,KIT 4,8707,2.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,2.72342968461933
81040,85686,ACTIVE,KIT 4,5739,75.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,75.8995968473464
81041,23380,ACTIVE,KIT 4,7041,92.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,7.75,N,N,92.8187647027767
81042,85688,ACTIVE,KIT 4,11131,12.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.1,N,Y,12.8032580250935
81043,15580,ACTIVE,KIT 4,11131,21.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.1,N,Y,21.8912092587054
81044,76261,ACTIVE,KIT 4,11109,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,6.86843922640263
81045,85690,ACTIVE,KIT 5,105584,69.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/23/2001 12:00:00 AM,PURCHASED,NA,REGION,N,,0,6,0,N,N,9.35,N,Y,69.4734930143203
81047,76532,ACTIVE,KIT 5,105584,467.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/23/2001 12:00:00 AM,PURCHASED,NA,REGION,N,,7,6,0,N,N,9.35,N,Y,467.210788074279
81052,85700,ACTIVE,KIT 4,21546,14.9m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,14.9363902417767
81053,66400,ACTIVE,KIT 4,22779,183.8m 150mm  AC,TREATED,150,AC,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,3,18,N,N,8.7,N,N,183.757982963858
81056,62020,ACTIVE,KIT 4,13270,49.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,49.9484666436567
81057,85704,ACTIVE,KIT 4,13270,10.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,10.497253816736
81058,68160,ACTIVE,KIT 4,10242,211.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,9,4,33,N,N,8.9,N,N,211.249664237846
81059,85706,ACTIVE,KIT 4,6899,14.8m 300mm  DI,TREATED,300,DI,NO,,NONE,9/9/1963 12:00:00 AM,DONATED,NA,KITCHENER,N,,8,2,2,N,N,8.5,N,Y,14.8201481873802
81060,8490,ACTIVE,KIT 4,6899,71.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/9/2015 12:00:00 AM,DONATED,REGION,KITCHENER,N,,9,2,2,N,N,6.7,N,Y,71.1028005192115
81061,85708,ACTIVE,KIT 4,6895,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,9/9/1963 12:00:00 AM,DONATED,NA,KITCHENER,N,,8,2,1,N,N,8.5,N,Y,2.43316972572395
81062,85710,ACTIVE,KIT 4,6899,33.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/9/2015 12:00:00 AM,DONATED,REGION,KITCHENER,N,,9,2,2,N,N,9.1,N,Y,33.1420459439626
81063,85712,ACTIVE,KIT 4,21865,25.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,4.25,N,N,25.413440224525
81064,19830,ACTIVE,KIT 4,21865,176.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,0,N,N,7.85,N,N,176.929224459254
81069,85720,ACTIVE,KIT 5,6086,86.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,86.3865505708538
81070,16300,ACTIVE,KIT 5,6086,122.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,122.91167937715
81071,85722,ACTIVE,KIT 5,6086,60.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,60.8076619378882
81072,85724,ACTIVE,KIT 5,6086,15.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,15.5367955067997
81073,39560,ACTIVE,KIT 4,12662,324.1m 200mm  CI,TREATED,200,CI,NO,,NONE,8/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.35,N,N,324.070779890614
81074,85726,ACTIVE,KIT 4,9853,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,7.70973047432082
81075,61440,ACTIVE,KIT 4,9853,93.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,93.5490869215286
81076,85728,ACTIVE,KIT 4,10095,12.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,16,N,N,8.5,N,N,12.9285687068344
81077,8440,ACTIVE,KIT 4,9416,367.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,16,N,N,8.1,N,N,367.755483195378
81078,85730,ACTIVE,KIT 4,9416,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,17,N,N,8.5,N,N,1.67600730372637
81080,85732,ACTIVE,KIT 4,6737,3.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,3.48656713734011
81081,31420,ACTIVE,KIT 4,6737,131.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,131.449620971269
81082,85734,ACTIVE,KIT 4,6737,21.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,21.4168912699637
81083,62250,ACTIVE,KIT 4,13151,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,20,N,N,9.35,N,Y,8.83730529916641
81084,85736,ACTIVE,KIT 4,13151,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,5.54122604472005
81085,56600,ACTIVE,KIT 4,6475,15m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,N,15.0452158857802
81086,85738,ACTIVE,KIT 4,103019,19m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,19.0252311412804
81088,85740,ACTIVE,KIT 5,600379,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,7.18709247490556
81089,68700,ACTIVE,KIT 5,600379,240.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,240.382279662437
81090,85742,ACTIVE,KIT 5,600379,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,6.16751782862494
81091,85744,ACTIVE,KIT 5,600379,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,25,N,N,9.35,N,Y,1.82609428024241
81093,85746,ACTIVE,KIT 2W,601444,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,10.3309384001642
81094,74340,ACTIVE,KIT 2W,601444,30.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,30.6637529320492
81095,85748,ACTIVE,KIT 4,22478,2.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,2.22456197905045
81096,85750,ACTIVE,KIT 4,22478,12.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,29,N,N,9.1,N,Y,12.8687608988586
81097,31310,ACTIVE,KIT 4,22478,65.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,65.2266162485853
81098,85752,ACTIVE,KIT 4,10351,13.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,13.7097561761564
81099,13060,ACTIVE,KIT 4,10341,134.6m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.05,N,Y,134.584024294563
81100,85754,ACTIVE,KIT 4,23260,6.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,6.79011219244254
81101,28300,ACTIVE,KIT 4,23260,130.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,130.381553909541
81105,67900,ACTIVE,KIT 4,1359,81m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,80.9887279536439
81106,85760,ACTIVE,KIT 4,1359,16.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,16.5416070055762
81107,69311,ACTIVE,KIT 4,600289,124.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,124.441322585538
81108,85762,ACTIVE,KIT 4,600289,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,10.579754287455
81109,85764,ACTIVE,KIT 4,103097,5.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,3,0,N,N,9.35,N,N,5.39551516413363
81110,59830,ACTIVE,KIT 4,25590,125.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,0,N,N,9.35,N,N,125.335925250152
81111,85766,ACTIVE,KIT 4,103097,27.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,3,0,N,N,9.35,N,N,27.7119593663271
81112,152356,ACTIVE,KIT 4,20668,319.4m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,3,N,N,7.35,N,Y,319.425598199729
81113,85768,ACTIVE,KIT 4,20658,4.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,4.71311249546584
81114,85770,ACTIVE,KIT 4,20668,1.3m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,1,N,N,7.75,N,Y,1.25628487245478
81116,85774,ACTIVE,KIT 4,20658,1.3m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,1,N,N,7.75,N,Y,1.26625905680061
81117,1970,ACTIVE,KIT 4,22881,126m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,125.951323977306
81118,69600,ACTIVE,KIT 4,600640,68.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/2/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,3,16,N,N,9.35,N,N,68.5587030306012
81119,20350,ACTIVE,KIT 5,5680,100.6m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1970 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,8.5,N,Y,100.64345979401
81120,85776,ACTIVE,KIT 4,6564,19.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,19.7962813060482
81121,36550,ACTIVE,KIT 4,6562,68.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,4.15,N,Y,68.6147961066307
81122,44080,ACTIVE,KIT 4,22162,49m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,48.9886594263346
81123,85778,ACTIVE,KIT 4,22162,4.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,4.74236278712501
81125,85780,ACTIVE,KIT 4,9227,6.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,12,N,N,7.75,N,Y,6.39534331627935
81127,85782,ACTIVE,KIT 4,602093,9.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,9.73268716603669
81128,72350,ACTIVE,KIT 4,602093,34.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,34.4587236528359
81129,68678,ACTIVE,KIT 6,21747,289m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,288.966975665332
81130,85784,ACTIVE,KIT 6,105509,2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,1.97144978694679
81131,69030,ACTIVE,KIT 2E,600097,83.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,83.5821973406736
81132,85786,ACTIVE,KIT 5,21226,4.9m 200mm  DI,TREATED,200,DI,NO,,NONE,7/19/1976 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,17,N,N,8.5,N,N,4.86031182641582
81133,33650,ACTIVE,KIT 5,21226,117.5m 200mm  DI,TREATED,200,DI,NO,,NONE,7/19/1976 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,17,N,N,8.5,N,N,117.532567625294
81134,76946,ACTIVE,KIT 4,600072,81.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/30/2010 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,4,30,N,N,9.35,N,Y,81.3703149276494
81135,85788,ACTIVE,KIT 4,600072,1.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/30/2010 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,0,4,30,N,N,9.35,N,Y,1.52678001614316
81137,85792,ACTIVE,KIT 4,600072,8.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/30/2010 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,4,30,N,N,9.35,N,Y,8.27185578309957
81138,85794,ACTIVE,KIT 2W,40367,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,12.4006225514365
81139,85796,ACTIVE,KIT 2W,40367,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,9.83072347304697
81140,64830,ACTIVE,KIT 2W,40367,98.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,98.8287075250396
81141,85798,ACTIVE,KIT 4,25525,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,8.8655278526122
81143,85800,ACTIVE,KIT 4,15160,14.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,14.219884154296
81144,41910,ACTIVE,KIT 4,15160,49m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,49.0058542766786
81145,3160,ACTIVE,KIT 6,21171,58.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,58.3700965366279
81146,85802,ACTIVE,KIT 2EA,600386,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,9.54490632421469
81147,85804,ACTIVE,KIT 2EA,600386,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,7.07242325798231
81148,66110,ACTIVE,KIT 2EA,600386,168.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,168.233995601102
81149,1060,ACTIVE,KIT 2W,22054,92.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,92.6933261142186
81150,85806,ACTIVE,KIT 5,5522,22.3m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,22.2882595867099
81151,43170,ACTIVE,KIT 5,5522,157.9m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,157.911337301135
81152,85808,ACTIVE,KIT 5,5522,154.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,PARAGON,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,154.642261796672
81153,85810,ACTIVE,KIT 5,5522,28.3m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,28.2638810207792
81154,35690,ACTIVE,KIT 4,22980,6.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,6.91234559540233
81155,19970,ACTIVE,KIT 4,6542,58.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,58.0602698592357
81157,68110,ACTIVE,KIT 4,22131,11.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,11.1130908740936
81158,85812,ACTIVE,KIT 4,22131,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,5.82931364734056
81159,85814,ACTIVE,KIT 4,11430,4.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,11,N,N,3.83,N,Y,4.16743848037652
81161,85816,ACTIVE,KIT 5,9508,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,4.58,N,N,12.611070862676
81162,85818,ACTIVE,KIT 5,9508,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,7.79492836097634
81163,530,ACTIVE,KIT 5,9508,71.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,71.6848001057682
81164,85820,ACTIVE,KIT 4,6281,5.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,5.28612738477368
81165,14880,ACTIVE,KIT 4,6281,81.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,4.15,N,Y,81.3996511303569
81166,85822,ACTIVE,KIT 4,6282,8.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,8.91280456952302
81167,62350,ACTIVE,KIT 4,40261,90.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,90.1485765712396
81168,72760,ACTIVE,KIT 4,7048,133.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,133.454739099772
81169,85824,ACTIVE,KIT 5,40339,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,7.01055671425749
81170,85826,ACTIVE,KIT 5,40339,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,5.7057042003664
81171,68280,ACTIVE,KIT 5,40339,67.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,67.4440891980412
81172,85828,ACTIVE,KIT 5,600579,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,9.85704747629347
81173,85830,ACTIVE,KIT 5,600579,85.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,85.4429013401727
81174,71540,ACTIVE,KIT 5,600579,100m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,100.006592218363
81175,85832,ACTIVE,KIT 5,600579,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,13.0294445859844
81176,71360,ACTIVE,KIT 4,7020,9.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,9.85635743046157
81179,69560,ACTIVE,KIT 4,600655,144.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,3,0,N,N,9.35,N,N,144.808873621195
81180,85838,ACTIVE,KIT 4,9696,14.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,14.096106634374
81181,21240,ACTIVE,KIT 4,9696,116.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,116.873933689743
81182,85840,ACTIVE,KIT 4,9696,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,7.23723396243498
81183,7740,ACTIVE,KIT 4,15929,128.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,6.1,N,N,128.266787431417
81184,85842,ACTIVE,KIT 4,15929,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.58,N,N,12.3438080291181
81185,85844,ACTIVE,KIT 4,23221,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,12.9134732745032
81186,2900,ACTIVE,KIT 4,23221,116.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,116.469037737729
81187,85846,ACTIVE,KIT 2EA,601517,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,5.53731645640596
81188,72590,ACTIVE,KIT 2EA,601517,164.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,164.655355504582
81189,85848,ACTIVE,KIT 2EA,601517,95.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,95.5478692422163
81190,85850,ACTIVE,KIT 2EA,601517,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,5.06687198330949
81193,57420,ACTIVE,KIT 4,25372,70.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,70.5463269026659
81194,85854,ACTIVE,KIT 4,25372,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,6.29455274599213
81195,76608,ACTIVE,KIT 2W,601562,91m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,37,N,N,9.35,N,N,90.9812232649434
81196,85856,ACTIVE,KIT 6,600861,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,12.1088245833058
81197,74060,ACTIVE,KIT 6,600875,68.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,68.6479662618712
81198,85858,ACTIVE,KIT 5,5421,76.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,76.698787715439
81199,85860,ACTIVE,KIT 5,5420,14.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,14.4919096278943
81200,42310,ACTIVE,KIT 5,5421,290.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,7.3,N,Y,290.463993342745
81201,85862,ACTIVE,KIT 4,15771,6.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,6.56384342288302
81202,30980,ACTIVE,KIT 4,15771,162.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,6.55,N,Y,162.157729484802
81203,85864,ACTIVE,KIT 5,600603,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,6.43773521626856
81204,70270,ACTIVE,KIT 5,600603,220m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,220.025156927767
81205,85866,ACTIVE,KIT 5,20501,16.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.35,N,Y,16.1402336581283
81206,85868,ACTIVE,KIT 5,20811,62m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,8,6,0,N,N,9.35,N,Y,61.9572045144987
81207,61680,ACTIVE,KIT 5,20501,194.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.35,N,Y,194.644654367624
81208,85870,ACTIVE,KIT 4,10972,121.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,121.508174313665
81209,85872,ACTIVE,KIT 4,10972,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,1.82870148524651
81210,6190,ACTIVE,KIT 4,10972,136.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,136.686799113613
81211,41990,ACTIVE,KIT 6,20598,86.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,86.2875900916751
81212,85874,ACTIVE,KIT 6,20598,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,4.85881513172366
81213,85876,ACTIVE,KIT 4,25757,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.1,N,Y,7.94877246334073
81214,57660,ACTIVE,KIT 4,25757,94.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.1,N,Y,94.7400006080245
81215,15100,ACTIVE,KIT 4,9962,196m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,7.7,N,Y,195.966681945268
81216,85878,ACTIVE,KIT 4,9962,104.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,104.907383589235
81217,85880,ACTIVE,KIT 4,9962,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,7.00094390198187
81218,11420,ACTIVE,KIT 4,40353,71.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,71.4695940488952
81219,85882,ACTIVE,KIT 4,22524,11.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,11.172900529933
81221,85884,ACTIVE,KIT 4,606970,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,12.649234243989
81222,85886,ACTIVE,KIT 4,20916,13.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,13.4865687075855
81223,35630,ACTIVE,KIT 4,606970,416.1m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,6,N,N,6.15,N,Y,416.136592808668
81227,85892,ACTIVE,KIT 2E,22388,3.5m 100mm  DI,TREATED,100,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,20,N,N,8.5,N,N,3.5172182653426
81228,85894,ACTIVE,KIT 2E,22388,8.9m 100mm  DI,TREATED,100,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,20,N,N,8.5,N,N,8.90112034268859
81229,85896,ACTIVE,KIT 2E,22388,2.5m 100mm  DI,TREATED,100,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,20,N,N,8.5,N,N,2.4821117776689
81230,85898,ACTIVE,KIT 2E,22388,10.7m 100mm  DI,TREATED,100,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,20,N,N,8.5,N,N,10.6676973942513
81231,16900,ACTIVE,KIT 2E,22295,231.9m 100mm  DI,TREATED,100,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,20,N,N,8.5,N,N,231.857192608904
81232,85900,ACTIVE,KIT 4,600888,40.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,40.4246770437573
81233,71760,ACTIVE,KIT 4,600888,42.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,42.5369792339779
81234,59050,ACTIVE,KIT 4,25373,71.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,71.1255394289405
81235,85902,ACTIVE,KIT 4,25373,10.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,10.4067161142837
81238,85906,ACTIVE,KIT 4,13199,2.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.75,N,Y,2.25284688327895
81239,61827,ACTIVE,KIT 4,13196,68.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.75,N,Y,68.3862333166204
81240,85908,ACTIVE,KIT 4,12133,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,7.62026801588073
81241,85910,ACTIVE,KIT 4,12133,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,13.1001142284264
81242,5060,ACTIVE,KIT 4,12133,173.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,173.574856915845
81243,14530,ACTIVE,KIT 5,5603,16.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,REGION,N,,6,6,19,N,N,8.5,N,Y,16.2738624806847
81244,85912,ACTIVE,KIT 5,5603,3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,REGION,N,,0,6,19,N,N,8.5,N,Y,3.04832381370945
81245,30580,ACTIVE,KIT 4,6715,61.3m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,61.3008862600509
81246,74710,ACTIVE,KIT 4,600630,85.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,85.2744925417587
81247,85914,ACTIVE,KIT 4,600630,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,7.22112041196348
81248,24120,ACTIVE,KIT 4,6720,86.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,86.3088268929721
81249,85916,ACTIVE,KIT 4,6720,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,6.46760357528709
81250,85918,ACTIVE,KIT 4,40296,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23A,N,N,9.35,N,Y,11.409566968696
81251,62340,ACTIVE,KIT 4,40262,141.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,9.35,N,Y,141.46049520137
81252,85920,ACTIVE,KIT 4,40262,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,9.35,N,Y,12.3251725580262
81253,13670,ACTIVE,KIT 4,13151,158.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,20,N,N,7.75,N,Y,158.676352894453
81254,85922,ACTIVE,KIT 4,601150,9.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,9.18480952889142
81255,71900,ACTIVE,KIT 4,601150,97.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,97.901832407656
81256,85924,ACTIVE,KIT 2W,16155,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,7.55473012066293
81257,20080,ACTIVE,KIT 2W,16155,115.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,115.621589593004
81258,61836,ACTIVE,KIT 4,601080,76.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.15,N,N,76.8533686560456
81259,85926,ACTIVE,KIT 6,4851,14.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,14.8405126171938
81260,55060,ACTIVE,KIT 6,4846,85.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,85.3049142811568
81261,85928,ACTIVE,KIT 4,15129,12.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,12.397574637483
81262,9220,ACTIVE,KIT 4,15129,90m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,89.9972582748876
81263,85930,ACTIVE,KIT 4,15129,10.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,10.5702686834644
81264,81962,ACTIVE,KIT 4,8793,20.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,20.3379615223167
81265,76230,ACTIVE,KIT 4,8787,17.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,17.9361348300569
81266,85932,ACTIVE,KIT 4,8795,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,1.16908830284366
81271,79774,ACTIVE,BRIDGEPORT,40242,1.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,2,41,N,N,9.35,N,Y,1.50613459151976
81272,76470,ACTIVE,KIT 4,10960,264.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,4,N,N,6.95,N,N,264.737779077195
81273,85938,ACTIVE,KIT 4,10960,24.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,4,N,N,9.35,N,N,24.525637877156
81275,69572,ACTIVE,KIT 4,8793,25.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,25.698233116226
81276,76220,ACTIVE,KIT 4,8793,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,3.00772726065993
81277,85942,ACTIVE,KIT 4,8793,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,0.458256804983783
81278,81960,ACTIVE,KIT 4,8793,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,1.48476269528635
81279,20990,ACTIVE,KIT 4,20695,86.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,4.65,N,Y,86.4106842577897
81280,85944,ACTIVE,KIT 6,21138,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,7.90006888598598
81281,44220,ACTIVE,KIT 6,21138,38.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,38.0940474885064
81282,71350,ACTIVE,KIT 4,6674,13.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,13.6443386489409
81283,24870,ACTIVE,KIT 4,15776,148.9m 200mm  CI,TREATED,200,CI,NO,,NONE,7/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,6.55,N,Y,148.939866017188
81284,78614,ACTIVE,KIT 4,104425,18.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,18.6435229003108
81285,85946,ACTIVE,KIT 4,601708,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,12.4674871407571
81286,78616,ACTIVE,KIT 4,601708,112.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,112.687618541479
81287,78618,ACTIVE,KIT 4,600174,3.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,3.50045782742657
81288,78622,ACTIVE,KIT 4,600174,3.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,3.2658955674051
81289,78626,ACTIVE,KIT 4,600172,3.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,3.5097653154401
81290,78628,ACTIVE,KIT 4,600172,3.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,3.37613444290212
81291,78632,ACTIVE,KIT 4,600166,43.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/22/2014 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,20,N,N,9.35,N,N,43.6967848999724
81292,85948,ACTIVE,KIT 5,600120,10.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,10.7998936362566
81293,67070,ACTIVE,KIT 5,600120,103m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,103.009398085951
81294,85950,ACTIVE,KIT 5,600120,8.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,8.37997776099256
81297,85954,ACTIVE,KIT 5,608333,125.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,125.924762874016
81298,85956,ACTIVE,KIT 5,608333,76.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,6.95,N,N,76.1769969347773
81299,67630,ACTIVE,KIT 5,9723,157.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,8,3,0,N,N,9.35,N,N,157.651651419348
81300,61820,ACTIVE,KIT 4,23172,67.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,67.2509982525081
81301,85958,ACTIVE,KIT 4,23172,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,6.64510931395792
81304,85962,ACTIVE,KIT 2W,600224,91.9m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,91.9344539933718
81305,85964,ACTIVE,KIT 2W,600224,7.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,7.18805756824087
81306,70090,ACTIVE,KIT 2W,600224,160.3m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,160.339884900272
81307,85966,ACTIVE,KIT 2W,600224,125.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,125.446227368901
81308,85968,ACTIVE,KIT 2W,600224,159.3m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,159.284115011974
81309,85970,ACTIVE,KIT 4,21964,14.5m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,14.5143856520726
81310,85972,ACTIVE,KIT 4,21957,16.8m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,13,N,N,4.7,N,N,16.8202455965947
81311,36770,ACTIVE,KIT 4,21957,459.2m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,459.223201875034
81312,85974,ACTIVE,KIT 4,9503,54.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,54.7274648318557
81313,58320,ACTIVE,KIT 4,9503,409.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,409.653611498249
81314,10270,ACTIVE,KIT 4,11377,65.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,65.5855866590054
81316,36810,ACTIVE,KIT 4,9618,99.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,13,N,N,9.1,N,N,99.5089935328576
81317,85976,ACTIVE,KIT 4,6809,9.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,9.49997824831241
81318,23210,ACTIVE,KIT 4,6809,82.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,82.7725475762598
81319,68809,ACTIVE,KIT 4,6659,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.35,N,N,2.80825872705141
81320,15630,ACTIVE,KIT 4,6919,61m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,61.0417130337559
81321,67620,ACTIVE,KIT 5,607949,39.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,39.6330985200577
81322,85978,ACTIVE,KIT 5,602224,7.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,7.53324860273176
81330,85986,ACTIVE,KIT 4,11153,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,1.97544331561423
81331,72900,ACTIVE,KIT 4,11153,84.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,84.4473782378495
81335,85992,ACTIVE,KIT 4,15751,4.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,4.87671769117657
81336,32720,ACTIVE,KIT 4,15751,82.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,7.75,N,Y,82.1486448359746
81337,55170,ACTIVE,BRIDGEPORT,12936,214.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,47,N,N,8.5,N,Y,214.558219064179
81338,7750,ACTIVE,KIT 4,15814,98.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,98.3544421192732
81339,34800,ACTIVE,KIT 4,11268,75.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,19,N,N,4.55,N,Y,75.6500670895471
81340,85994,ACTIVE,KIT 4,11268,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,19,N,N,7.75,N,Y,1.84821499128792
81341,64900,ACTIVE,KIT 4,9785,13.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,13.4249060195262
81342,30970,ACTIVE,KIT 4,9708,189.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,189.123990561511
81343,59040,ACTIVE,KIT 4,40016,78.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,78.834822002787
81344,85996,ACTIVE,KIT 4,40016,13.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,13.2099300416875
81345,85998,ACTIVE,KIT 6,600021,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,5.78013842216223
81346,62630,ACTIVE,KIT 6,600021,71.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,71.10450147916
81347,22250,ACTIVE,KIT 4,10008,106.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,Y,8.05,N,N,106.853776240537
81348,86000,ACTIVE,KIT 4,10008,13.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,8.5,N,N,13.2011173900362
81349,460,ACTIVE,KIT 4,11211,214.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,214.087703441614
81350,86002,ACTIVE,KIT 2EA,40237,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,12.5048952227583
81351,86004,ACTIVE,KIT 2EA,40237,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,6.33007997438489
81352,66130,ACTIVE,KIT 2EA,40237,82m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,81.9800781605552
81353,86006,ACTIVE,KIT 4,602499,10.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,10.3448406286575
81354,76522,ACTIVE,KIT 4,602499,72.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,72.9431947423784
81355,27970,ACTIVE,KIT 4,20944,80.6m 150mm  CI,TREATED,150,CI,NO,,NONE,12/2/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,7.75,N,Y,80.5537402477575
81356,76523,ACTIVE,KIT 4,601098,102.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,102.576235834507
81358,86008,ACTIVE,KIT 5,5613,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,16,N,N,8.5,N,N,6.99855043200472
81359,86010,ACTIVE,KIT 5,5613,172.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,16,N,N,8.5,N,N,172.158597589642
81360,86012,ACTIVE,KIT 5,5613,170.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,7.7,N,N,170.407426913449
81361,16560,ACTIVE,KIT 5,5613,227.5m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,9.1,N,N,227.458418772247
81362,86014,ACTIVE,KIT 5,5613,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,7.63901267993614
81363,510,ACTIVE,KIT 4,50016,87.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.1,N,Y,87.2262484607208
81364,86016,ACTIVE,KIT 4,6659,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.1,N,Y,0.728305980305309
81365,86018,ACTIVE,KIT 2W,601450,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,14.220736950495
81366,74390,ACTIVE,KIT 2W,601450,74.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,74.1889675783124
