OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
81367,8750,ACTIVE,KIT 4,22928,4m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,4,23B,N,N,7.85,N,Y,4.02567985997157
81368,58550,ACTIVE,KIT 4,9385,26.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,9.1,N,Y,26.6553082793246
81369,86020,ACTIVE,KIT 4,20742,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,7.85,N,Y,7.62088142062451
81370,15830,ACTIVE,KIT 4,20742,135.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,4.25,N,Y,135.620239425877
81371,86022,ACTIVE,KIT 4,20742,78.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,7.85,N,Y,78.2285383312007
81372,78346,ACTIVE,KIT 2E,40220,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,1.79971855513471
81373,86024,ACTIVE,KIT 2E,40220,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,0.600294595541978
81374,71670,ACTIVE,KIT 4,600882,11m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,10.9549464628611
81375,86026,ACTIVE,KIT 4,600882,1.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,1.89992707217475
81376,86028,ACTIVE,KIT 4,11460,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,5/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,5,N,N,7.75,N,N,12.6978394431533
81377,5700,ACTIVE,KIT 4,11460,88.7m 150mm  CI,TREATED,150,CI,NO,,NONE,7/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,5,N,N,4.55,N,N,88.739443732085
81378,24470,ACTIVE,KIT 2W,21929,41.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,41.3991486702994
81379,86030,ACTIVE,KIT 2W,600648,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,13.1387492264081
81380,67270,ACTIVE,KIT 2W,600648,83.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,83.9363447960142
81381,86032,ACTIVE,KIT 2W,600648,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,12.8655901162113
81384,149234,ACTIVE,KIT 5,6184,209.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,14,N,N,8.1,N,N,209.852982616429
81385,86034,ACTIVE,KIT 5,6184,7.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,7.51623647286369
81386,81648,ACTIVE,KIT 2W,602362,105.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,105.27250907797
81387,5710,ACTIVE,KIT 4,10859,164.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,5,N,N,5.35,N,N,164.42727769167
81388,86036,ACTIVE,KIT 4,600484,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,5,N,N,7.75,N,N,0.601324406081438
81389,1580,ACTIVE,KIT 4,20939,78.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1937 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,16,N,N,7.75,N,Y,78.1801988527709
81391,78322,ACTIVE,CAM 1,602284,108.3m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1994 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.1,N,N,108.313484500863
81396,78342,ACTIVE,KIT 2E,40220,24.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,24.4202337182224
81397,86040,ACTIVE,KIT 2EA,40220,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,0.599994265549227
81398,78344,ACTIVE,KIT 2EA,40220,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,1.80028308926476
81399,61852,ACTIVE,KIT 4,6849,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,4.25462639802262
81400,12660,ACTIVE,KIT 5,20736,135.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/9/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,135.188299526184
81401,86042,ACTIVE,KIT 5,20736,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,10/9/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.1,N,Y,3.73501492642704
81402,86044,ACTIVE,KIT 4,9751,13.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,13.2263964066804
81403,86046,ACTIVE,KIT 4,9751,3.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,3.55255709612032
81404,12160,ACTIVE,KIT 4,9751,71.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,71.6230007519096
81407,56110,ACTIVE,KIT 6,20614,50.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,6.55,N,Y,50.5896005924564
81408,86050,ACTIVE,KIT 4,15126,3.4m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,3.40937573281747
81410,28600,ACTIVE,KIT 4,15126,111.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,111.31155507078
81411,61863,ACTIVE,KIT 4,9805,104m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/13/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,104.018421943514
81412,86054,ACTIVE,KIT 4,9805,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/13/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,12.7378640785455
81413,86056,ACTIVE,KIT 4,9805,103.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/13/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,103.288394271553
81414,86058,ACTIVE,KIT 4,25361,2.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,2.73430638836974
81415,8830,ACTIVE,KIT 4,25361,58.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,58.9090920744961
81416,86060,ACTIVE,KIT 4,25361,9.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,9.9046203559725
81417,15050,ACTIVE,KIT 5,6124,56.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,56.6682440357583
81418,86062,ACTIVE,KIT 4,20758,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,1.79601782986751
81419,18940,ACTIVE,KIT 4,20758,203.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,203.660880601396
81420,86064,ACTIVE,KIT 4,20758,32.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,32.4625051721257
81421,86066,ACTIVE,KIT 4,20758,3.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,3.76630902658624
81422,86068,ACTIVE,KIT 4,20758,58.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,58.7379638139961
81423,86070,ACTIVE,KIT 5,40341,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,7.27490728564767
81424,86072,ACTIVE,KIT 5,40330,10.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,10.4822134463133
81425,65930,ACTIVE,KIT 5,40341,78.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,26,N,N,9.35,N,Y,78.5037510309751
81426,86074,ACTIVE,KIT 5,8721,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,8.30820893369821
81427,27290,ACTIVE,KIT 5,8721,277.8m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,277.827241398621
81428,86076,ACTIVE,KIT 5,8721,194.1m 150mm  DI,TREATED,150,DI,NO,,NONE,11/15/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,43,N,N,8.5,N,Y,194.053156408869
81429,86078,ACTIVE,KIT 5,8721,112.6m 150mm  DI,TREATED,150,DI,NO,,NONE,11/15/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,112.610644202455
81430,86080,ACTIVE,KIT 5,8721,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,11/15/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,8.23888104361962
81431,60020,ACTIVE,KIT 4,40077,66.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,66.9412030649608
81432,86082,ACTIVE,KIT 5,605390,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,11.5316342180425
81433,86084,ACTIVE,KIT 5,600578,79m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,78.9947571756525
81434,71200,ACTIVE,KIT 5,605389,86.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,86.7640118568229
81435,86086,ACTIVE,KIT 5,605389,24.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,24.9069997832653
81436,86088,ACTIVE,KIT 5,602309,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,3.42636539806457
81437,36390,ACTIVE,KIT 5,5519,190.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,190.32895948849
81438,86090,ACTIVE,KIT 5,5519,14.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,14.6297468008302
81441,62080,ACTIVE,KIT 4,13146,84.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,18,N,N,9.35,N,Y,84.2761495140725
81442,86094,ACTIVE,KIT 4,13151,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,7.39493289140013
81443,74800,ACTIVE,KIT 6,602118,17.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,17.3893887787991
81444,86096,ACTIVE,KIT 6,602128,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,6,5,N,N,9.35,N,Y,2.12609211510808
81445,86098,ACTIVE,KIT 6,602128,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,2.79232920681603
81446,86100,ACTIVE,KIT 6,602128,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,6,5,N,N,9.35,N,Y,12.4480053169009
81449,23170,ACTIVE,KIT 4,6806,94.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,94.3516577688511
81450,86104,ACTIVE,KIT 4,6806,4.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,4.7958227808144
81451,42850,ACTIVE,KIT 4,1724,12.8m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,7.85,N,Y,12.8364111187645
81452,69464,ACTIVE,KIT 4,6780,14.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,7.75,N,N,14.7534300879362
81453,86106,ACTIVE,KIT 6,4866,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,7.00194534194801
81454,56030,ACTIVE,KIT 6,4866,369.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,369.447148488094
81455,86108,ACTIVE,KIT 6,4866,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,5.98283310753985
81456,86110,ACTIVE,KIT 6,601969,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,36,N,N,9.35,N,Y,11.2333081645777
81457,63160,ACTIVE,KIT 5,20652,289.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,8.5,N,Y,289.902538158168
81458,86112,ACTIVE,KIT 5,20652,40.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,8.5,N,Y,40.6954700125642
81459,86114,ACTIVE,KIT 5,20800,32.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,8.5,N,Y,32.9003777529999
81460,32480,ACTIVE,KIT 4,11565,287.5m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,7.75,N,N,287.492270287801
81463,86116,ACTIVE,KIT 2W,22707,4.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,4.2951679204606
81464,19840,ACTIVE,KIT 2W,22631,328.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,328.13735843764
81465,86118,ACTIVE,KIT 2W,22631,217.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,217.107916512723
81466,86120,ACTIVE,KIT 4,11438,129.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,5,N,N,6.25,N,N,129.792057245906
81467,8400,ACTIVE,KIT 4,11450,245.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,5,N,N,5.45,N,N,245.475879443306
81468,40510,ACTIVE,KIT 4,9722,128.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,128.419504962155
81469,86122,ACTIVE,KIT 4,9722,16.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,16.6848982825481
81470,86124,ACTIVE,KIT 4,9722,73.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,73.9375606532039
81471,86126,ACTIVE,KIT 2W,16061,231m 200mm  DI,TREATED,200,DI,NO,,NONE,9/30/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,6.9,N,N,231.044429041072
81472,86128,ACTIVE,KIT 2W,16061,8m 200mm  DI,TREATED,200,DI,NO,,NONE,9/30/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,8.02705451113858
81473,28560,ACTIVE,KIT 2W,16061,271.8m 200mm  DI,TREATED,200,DI,NO,,NONE,9/30/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,271.814402421135
81474,86130,ACTIVE,KIT 2W,22702,.9m 200mm  DI,TREATED,200,DI,NO,,NONE,9/30/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,0.918532143915832
81475,86132,ACTIVE,KIT 4,9803,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,8.5,N,Y,0.929675626684598
81476,5350,ACTIVE,KIT 4,9803,80.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,8.5,N,Y,80.0991442420594
81477,86134,ACTIVE,KIT 4,9803,14.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,8.5,N,Y,14.2288069241502
81478,86136,ACTIVE,KIT 4,1673,11.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,28,N,N,7.75,N,Y,11.9448481064674
81480,86138,ACTIVE,KIT 4,609009,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,4,30,N,N,9.35,N,Y,7.01121031030134
81482,86140,ACTIVE,KIT 4,23031,8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,8.0395130805254
81483,3940,ACTIVE,KIT 4,23031,230.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,230.336456650955
81484,56790,ACTIVE,KIT 4,6997,58.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,7.75,N,Y,58.6115280329232
81485,44450,ACTIVE,KIT 4,23085,34.4m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,8.65,N,Y,34.4072000944847
81486,86142,ACTIVE,KIT 2E,40368,5.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,5.36961123768844
81487,86144,ACTIVE,KIT 2E,40368,50.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,50.0747062366235
81488,64730,ACTIVE,KIT 2E,40368,144.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,144.732051537052
81489,73720,ACTIVE,BRIDGEPORT,601131,70.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,70.8806835941217
81490,86146,ACTIVE,KIT 4,25369,14.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,14.8613377854261
81491,59070,ACTIVE,KIT 4,25369,64.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,64.5460145089787
81492,76750,ACTIVE,KIT 4,10179,4.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,4.11257066266815
81493,86148,ACTIVE,KIT 6,21107,13.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,3,N,N,8.5,N,Y,13.5764463294174
81494,10040,ACTIVE,KIT 6,21107,34.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,3,N,N,8.5,N,Y,34.2968744358225
81495,26590,ACTIVE,KIT 2W,16088,79.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,79.4460449841811
81498,72720,ACTIVE,KIT 4,5711,118.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,15,N,N,9.35,N,Y,118.495666094438
81499,86152,ACTIVE,KIT 2W,21784,7.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,7.4217890784082
81500,5500,ACTIVE,KIT 2W,21784,152.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,152.236240719557
81503,86156,ACTIVE,KIT 5,20635,4.2m 100mm  DI,TREATED,100,DI,NO,,NONE,5/25/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,44,N,N,9.1,N,Y,4.1548911697553
81504,14190,ACTIVE,KIT 5,20633,65.6m 100mm  DI,TREATED,100,DI,NO,,NONE,5/25/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,6,44,N,N,9.1,N,Y,65.5547123169675
81506,26570,ACTIVE,KIT 2W,16086,21.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,21.4076302639958
81507,86160,ACTIVE,KIT 2W,16131,12.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,12.778696772688
81508,86162,ACTIVE,KIT 4,21006,2.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,2.47506632959391
81509,31740,ACTIVE,KIT 4,6277,20.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,20.6947539304032
81510,86164,ACTIVE,KIT 2W,602261,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,7.51521006584928
81511,72270,ACTIVE,KIT 2W,602261,39.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,39.9086283362635
81512,86166,ACTIVE,KIT 2E,22166,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,12.4979356561256
81513,86168,ACTIVE,KIT 2E,22166,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,7.94997818381007
81514,86170,ACTIVE,KIT 2E,22166,147.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,147.733361089453
81515,23900,ACTIVE,KIT 2E,22166,164.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,164.621185442747
81516,19360,ACTIVE,KIT 6,20439,37.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,37.4562367510823
81517,86172,ACTIVE,KIT 4,13241,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,8.5,N,Y,1.7246396870168
81518,8910,ACTIVE,KIT 4,13241,81.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,3,N,N,6.1,N,Y,81.5447945129295
81519,86174,ACTIVE,KIT 6,21748,1.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,REGION,N,,0,6,2,N,N,8.5,N,Y,1.56910845170886
81520,12450,ACTIVE,KIT 6,21748,108.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,REGION,N,,6,6,0,N,N,8.5,N,Y,108.59451460798
81521,86176,ACTIVE,KIT 4,9789,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,18,N,N,7.75,N,Y,0.568074501866729
81522,26330,ACTIVE,KIT 4,9789,155.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,5.5,N,Y,155.810276019815
81524,86178,ACTIVE,KIT 4,6611,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/4/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,6.23341514175746
81525,86180,ACTIVE,KIT 4,5890,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/28/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,10.7169096232897
81526,73960,ACTIVE,KIT 4,5890,116.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/28/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,116.615551942774
81527,32890,ACTIVE,KIT 4,603815,131.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,131.056841891677
81528,18150,ACTIVE,KIT 4,10283,90.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.75,N,Y,90.5786521845375
81529,9800,ACTIVE,KIT 2W,21993,4m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,4.02262457817526
81530,86182,ACTIVE,KIT 4,600294,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,5.84593223598382
81531,72340,ACTIVE,KIT 4,600294,67.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,67.8600576844938
81532,65080,ACTIVE,KIT 4,6491,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,11.7817767986597
81533,36510,ACTIVE,KIT 4,6233,193.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,Y,N,5.35,N,Y,193.400248366834
81534,86184,ACTIVE,KIT 4,6233,124.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,Y,N,7.75,N,Y,124.944860782519
81535,23850,ACTIVE,KIT 4,7044,7.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,7.67831585737543
81536,86186,ACTIVE,KIT 4,15919,1.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,9.1,N,Y,1.29870079704856
81538,64970,ACTIVE,KIT 4,15919,6.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,9.1,N,Y,6.75462689299955
81539,86190,ACTIVE,KIT 4,23184,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,7.85,N,Y,12.2062270622549
81540,26010,ACTIVE,KIT 4,23184,261.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,6.25,N,Y,261.059600464771
81541,86192,ACTIVE,KIT 4,23200,33.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,7.85,N,Y,33.8096991670754
81542,86194,ACTIVE,KIT 6,21111,12.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,12.7260873298362
81543,86196,ACTIVE,KIT 6,21111,18.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,18.158042044964
81544,30490,ACTIVE,KIT 6,21111,117.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,117.480549435996
81545,86198,ACTIVE,KIT 6,21111,84.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,84.1485690705729
81546,86200,ACTIVE,KIT 6,21111,64.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,64.754844769965
81547,86202,ACTIVE,KIT 5,5679,2.3m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1984 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,0,6,38,N,N,8.5,N,Y,2.29574110097892
81548,86204,ACTIVE,KIT 5,6095,9.5m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1984 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,9.45462537856866
81549,86206,ACTIVE,KIT 5,6095,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1984 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,7.24550876665561
81550,26230,ACTIVE,KIT 5,6095,248.6m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1984 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,248.611269149748
81551,86208,ACTIVE,KIT 4,602093,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,5.78136793625769
81552,76129,ACTIVE,KIT 4,602093,38.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/20/2009 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,38.2424320108092
81553,8090,ACTIVE,KIT 6,3913,174.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,174.935649312063
81554,86210,ACTIVE,RAW NO ZONE,21733,16.7m 300mm  DI,UNTREATED,300,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,REGION,N,,0,6,31,N,N,8.5,N,Y,16.6502626831019
81555,86212,ACTIVE,RAW NO ZONE,21733,27.2m 300mm  DI,UNTREATED,300,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,REGION,N,,0,6,31,N,N,8.5,N,Y,27.2235705604065
81556,58270,ACTIVE,RAW NO ZONE,21733,142.6m 300mm  DI,UNTREATED,300,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,8.5,N,Y,142.627974924266
81557,68676,ACTIVE,KIT 4,6869,114.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/23/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,114.086987413655
81558,86214,ACTIVE,KIT 4,40346,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,14.248895761218
81559,65230,ACTIVE,KIT 4,607993,76.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,17,N,N,9.35,N,N,76.8788792677138
81560,72540,ACTIVE,KIT 2EA,600975,230.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,230.700464350329
81561,41550,ACTIVE,KIT 4,8900,126.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.1,N,Y,126.432168279377
81567,32670,ACTIVE,KIT 2E,22124,166.5m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,6.1,N,N,166.456330553346
81571,58130,ACTIVE,KIT 4,23084,226.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,4/1/1992 12:00:00 AM,DONATED,NA,REGION,N,,7,4,0,N,N,9.35,N,Y,226.638322308921
81572,42450,ACTIVE,KIT 4,6277,92.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,7.75,N,Y,92.6068384872727
81573,86228,ACTIVE,KIT 4,11133,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,10.4734285627471
81574,72890,ACTIVE,KIT 4,11133,160.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,160.116433674083
81575,86230,ACTIVE,KIT 4,11133,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,2.89828780630208
81577,65440,ACTIVE,KIT 2E,103054,14.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.35,N,N,14.2150905812801
81578,86234,ACTIVE,KIT 4,15743,1.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,1.21930898472016
81579,15740,ACTIVE,KIT 4,15743,407.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,N,7.75,N,Y,407.865379140301
81581,86238,ACTIVE,KIT 4,1227,11.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/13/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,11.1576721590116
81582,86240,ACTIVE,KIT 4,8631,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/13/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,0,1,23,N,N,8.5,N,Y,0.914332631345721
81583,86242,ACTIVE,KIT 4,8631,57.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/13/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,1,22,N,N,8.5,N,Y,57.1211262067826
81584,40090,ACTIVE,KIT 4,8631,144.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/13/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,23,N,N,8.5,N,Y,144.279216327654
81588,86246,ACTIVE,KIT 4,6653,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,23,N,N,9.1,N,Y,1.1655929312885
81589,69430,ACTIVE,KIT 4,6653,9.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.1,N,Y,9.71297291832101
81590,86248,ACTIVE,KIT 4,6653,5.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.1,N,Y,5.59920117253538
81591,42640,ACTIVE,KIT 4,6390,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,4,N,N,8.5,N,Y,1.55242917462571
81592,78026,ACTIVE,KIT 4,9169,14.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,14.6376884533959
81593,86250,ACTIVE,KIT 4,9169,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,6.34904059355672
81594,86252,ACTIVE,KIT 4,606369,11.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,11.8429375079555
81595,32730,ACTIVE,KIT 4,15745,274.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,5.75,N,Y,274.391231786931
81596,86254,ACTIVE,KIT 4,15855,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,8.22965044332171
81597,58640,ACTIVE,KIT 4,21865,213.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,0,N,N,8.95,N,N,213.653964656743
81598,39340,ACTIVE,KIT 4,6787,301.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,6,2,28,N,N,8.5,N,N,301.744608343839
81599,86256,ACTIVE,KIT 5,9487,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,13.7870776672667
81600,540,ACTIVE,KIT 5,9487,141.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,141.317604710845
81601,86258,ACTIVE,KIT 5,9514,13.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,13.2860300835689
81602,86260,ACTIVE,KIT 4,10339,6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,5.98471935301245
81603,16080,ACTIVE,KIT 4,10339,193.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,6.5,N,Y,193.381289139859
81604,86262,ACTIVE,KIT 2W,600649,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,12.9873351637463
81605,86264,ACTIVE,KIT 2W,600649,9.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,9.55964363820742
81606,67610,ACTIVE,KIT 2W,600649,192.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,192.207400856065
81609,12060,ACTIVE,KIT 4,9119,179.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,12,N,N,8.5,N,N,179.686342231717
81610,86268,ACTIVE,KIT 4,9118,29.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,29.588724904986
81611,86270,ACTIVE,KIT 6,602123,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,5,N,N,9.35,N,Y,11.8399162381425
81612,86272,ACTIVE,KIT 6,5463,.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,0.349185337799843
81613,73670,ACTIVE,KIT 6,602096,359m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,6,5,N,N,9.35,N,Y,358.973385021359
81615,86274,ACTIVE,KIT 4,12102,23.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.1,N,Y,23.5599745599198
81616,86276,ACTIVE,KIT 4,12102,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.1,N,Y,2.30427465421219
81617,62000,ACTIVE,KIT 4,12102,135.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.1,N,Y,135.19667488868
81618,86278,ACTIVE,KIT 4,1698,18.2m 150mm  CI,TREATED,150,CI,NO,,NONE,3/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,19,N,N,4.05,N,Y,18.1566362388065
81621,86282,ACTIVE,KIT 4,23116,152.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,6.65,N,N,152.406612446949
81622,86284,ACTIVE,KIT 4,23116,7.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,7.85,N,N,7.16522817888122
81623,38490,ACTIVE,KIT 4,23116,188.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,5.45,N,N,188.660653009211
81624,86286,ACTIVE,KIT 5,6529,13.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,13.5631358266399
81625,23590,ACTIVE,KIT 5,6529,30.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,30.101716954847
81626,10020,ACTIVE,KIT 4,23115,162.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,3,N,N,3.1,N,Y,162.540188861523
81627,86288,ACTIVE,KIT 4,23115,7.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,3,N,N,7.75,N,Y,7.6814034121302
81628,86290,ACTIVE,KIT 4,22455,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,8.17169022418382
81629,59000,ACTIVE,KIT 4,22455,48.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,48.3065354280564
81631,86292,ACTIVE,KIT 4,23224,14.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,14.5650517752234
81632,28590,ACTIVE,KIT 4,23224,271.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,5.65,N,Y,271.3757838498
81633,86294,ACTIVE,KIT 4,23224,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,12.2658176001479
81634,86296,ACTIVE,KIT 6,5484,3.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,3.51793575756935
81635,86298,ACTIVE,KIT 6,5484,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,5,N,N,9.1,N,Y,1.5728732946659
81636,57980,ACTIVE,KIT 6,5484,75.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,75.5862431915606
81637,86300,ACTIVE,KIT 5,20816,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,12.4883188497917
81638,32310,ACTIVE,KIT 5,20816,195.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,195.191643265442
81639,86302,ACTIVE,KIT 5,20816,13m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,13.009727520162
81640,86304,ACTIVE,KIT 5,20816,169.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,169.777460430784
81643,86308,ACTIVE,KIT 4,20974,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,16,N,N,7.75,N,Y,8.16495594700102
81644,41870,ACTIVE,KIT 4,1702,62.4m 200mm  DI,TREATED,200,DI,NO,,NONE,7/22/1985 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,18,N,N,9.1,N,Y,62.3951504454541
81645,16920,ACTIVE,KIT 2E,22224,76.9m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,76.9043793647081
81646,86310,ACTIVE,KIT 2E,22294,6.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,6.84455149129994
81647,86312,ACTIVE,KIT 4,10161,4.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,4.51095052093587
81648,37000,ACTIVE,KIT 4,10161,88.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,88.1161100785042
81649,22340,ACTIVE,KIT 4,10728,247.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,247.620423215726
81650,86314,ACTIVE,KIT 4,10728,45.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,45.9135142600714
81651,61420,ACTIVE,KIT 4,40147,105.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,105.278480913472
81652,86316,ACTIVE,KIT 5,6117,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,16,N,N,8.5,N,N,7.69960701239541
81653,86318,ACTIVE,KIT 5,6117,9.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,9.1491149873513
81654,14760,ACTIVE,KIT 5,6117,239m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,239.041673358706
81655,86320,ACTIVE,KIT 5,6117,159.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,159.663848426614
81656,86322,ACTIVE,KIT 5,6117,142.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,142.59787771546
81657,11790,ACTIVE,KIT 4,10293,91.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,33,N,N,7.75,N,Y,91.0529328809012
81658,2160,ACTIVE,KIT 4,8662,74m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,7,1,17,N,N,7.75,N,Y,73.9543796241127
81660,79832,ACTIVE,BRIDGEPORT,603190,6.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,8.5,N,Y,6.89169262163174
81661,82240,ACTIVE,KIT 5,6179,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,19,N,N,9.35,N,Y,7.82187125084533
81662,28400,ACTIVE,KIT 4,9332,13.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,13.5729111519882
81663,86326,ACTIVE,KIT 4,9332,5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,5.03313324219082
81664,69584,ACTIVE,KIT 5,6174,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,19,N,N,9.35,N,Y,7.27166068575213
81665,86328,ACTIVE,KIT 5,6179,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,19,N,N,9.35,N,Y,1.60518142261806
81666,86330,ACTIVE,KIT 2W,600356,6.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,6.48340629831318
81667,37830,ACTIVE,KIT 2W,600356,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,7.36317887886244
81668,81566,ACTIVE,KIT 4,40004,6.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.35,N,N,6.93573430871299
81669,76700,ACTIVE,KIT 4,9387,3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,9.1,N,Y,3.04492394641147
81670,29810,ACTIVE,KIT 4,20708,38.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,38.0511539503596
81671,86332,ACTIVE,KIT 4,20708,1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,7,N,N,8.5,N,Y,1.03562649683928
81672,76540,ACTIVE,KIT 4A,540399,69.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/29/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,69.861101539307
81673,68230,ACTIVE,KIT 5,602138,60.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,60.7667938057457
81674,23430,ACTIVE,KIT 4,11114,52.5m 450mm  DI,TREATED,450,DI,YES,,CEMENT,1/1/1981 12:00:00 AM,DONATED,,REGION,N,,7,2,29,N,N,8.5,N,N,52.4650750374076
81675,86334,ACTIVE,KIT 4,11557,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,12.5399489668099
81676,86336,ACTIVE,KIT 4,11557,47.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,8.5,N,Y,47.1870379804423
81677,86338,ACTIVE,KIT 4,11557,137.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,137.853571570085
81678,4120,ACTIVE,KIT 4,11557,219.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,219.696535069241
81679,86340,ACTIVE,KIT 4,11557,173.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,173.217722889192
81680,86342,ACTIVE,KIT 4,601148,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,11.7080468310712
81681,86344,ACTIVE,KIT 4,601148,30.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,30.8929085110503
81682,72080,ACTIVE,KIT 4,601148,43.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,43.259204338857
81683,86346,ACTIVE,KIT 2W,22703,6.4m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,6.4215242054578
81684,86348,ACTIVE,KIT 2W,22703,.6m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,0.600001199627783
81685,37250,ACTIVE,KIT 2W,22703,86.6m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,86.6440362003058
81687,86350,ACTIVE,KIT 4,15924,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,2/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,7.85,N,Y,7.62715505561628
81688,31910,ACTIVE,KIT 4,15924,194m 150mm  CI,TREATED,150,CI,NO,,NONE,2/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,4.65,N,Y,194.012958413094
81689,2870,ACTIVE,KIT 5,6299,75.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.75,N,Y,75.1573511056945
81690,86352,ACTIVE,KIT 4,6299,8.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,8.33565762845099
81693,82244,ACTIVE,KIT 4,601148,6.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,6.08091015698435
81694,76371,ACTIVE,BRESLAU SOUTH,15919,13.1m 450mm  DI,TREATED,450,DI,NO,,NONE,11/22/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,13.0916103170464
81695,43270,ACTIVE,KIT 4,11085,130.8m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,130.83064870438
81696,81238,ACTIVE,KIT 4,40040,82.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,9,N,N,9.35,N,Y,82.450647215951
81699,69330,ACTIVE,KIT 5,600754,41m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,41.0262296251922
81700,86358,ACTIVE,KIT 5,600754,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,2.68666675422481
81703,86362,ACTIVE,KIT 4,6559,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,7.31473218033674
81704,86364,ACTIVE,KIT 4,6559,8m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,8.03390065178291
81705,86366,ACTIVE,KIT 4,6559,158m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,158.03643433052
81706,86368,ACTIVE,KIT 4,6559,167.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,6.5,N,N,167.557266905988
81707,21300,ACTIVE,KIT 4,6559,174.9m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,174.947822448156
81708,86370,ACTIVE,KIT 6,600009,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,7.59871399695672
81709,62660,ACTIVE,KIT 6,600009,107.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,107.345088238176
81710,86372,ACTIVE,KIT 2E,16256,11m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,11.0259109297648
81711,59690,ACTIVE,KIT 2E,16256,211m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,211.013133072358
81712,86374,ACTIVE,KIT 2E,16256,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,11.116821099967
81713,86376,ACTIVE,KIT 4,9656,10.4m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,10.3868570499399
81714,32420,ACTIVE,KIT 4,9658,96.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,96.5989221522326
81715,7880,ACTIVE,KIT 4,9984,83.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,5.35,N,N,83.2998215217658
81717,6970,ACTIVE,KIT 4,23256,132.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,132.391829448237
81718,86380,ACTIVE,KIT 4,23256,123.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,123.390282478386
81719,10690,ACTIVE,KIT 4,1246,106.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,25,N,Y,4.5,N,Y,106.13939149531
81720,86382,ACTIVE,KIT 4,1246,10.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,25,N,N,7.75,N,Y,10.0742092323375
81721,86384,ACTIVE,KIT 4,25524,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,8.88016900801355
81722,56750,ACTIVE,KIT 4,25524,166.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,166.156745214132
81723,86386,ACTIVE,KIT 4,25524,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,5.94161042153577
81724,86388,ACTIVE,KIT 4,12425,7.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,7.10398068695234
81725,6220,ACTIVE,KIT 4,12424,70.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,70.0812190942853
81727,66010,ACTIVE,KIT 4,22170,121.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,7.75,N,N,121.197568445585
81728,86392,ACTIVE,KIT 4,22170,34.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,34.2368382804391
81729,86394,ACTIVE,KIT 5,6176,12.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,12.6746381378914
81730,31640,ACTIVE,KIT 5,5602,171.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,8.5,N,Y,171.885965416617
81731,86396,ACTIVE,KIT 5,25427,9.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,9.1,N,Y,9.42247412065729
81732,86398,ACTIVE,KIT 5,25427,15.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,9.1,N,Y,15.4679353965283
81733,86400,ACTIVE,KIT 5,25427,107.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,9.1,N,Y,107.591745514366
81734,86402,ACTIVE,KIT 5,25427,108.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,7.5,N,Y,108.086506403829
81735,24070,ACTIVE,KIT 5,25427,156.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,9.1,N,Y,156.079991055282
