OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
81736,86404,ACTIVE,KIT 5,25427,141.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,9.1,N,Y,141.134798224439
81737,35670,ACTIVE,KIT 4,22541,99.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,99.7453623992298
81738,86406,ACTIVE,KIT 4,22542,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,12.2751094806659
81739,28940,ACTIVE,KIT 2E,22193,76.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,76.1561570014848
81740,86408,ACTIVE,KIT 2E,22193,12.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,12.8768875872565
81741,86410,ACTIVE,KIT 4,11748,14.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,8.5,N,N,14.0735331460123
81742,870,ACTIVE,KIT 4,10873,316.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,316.44473789292
81743,86412,ACTIVE,KIT 4,10873,144.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,7.3,N,N,144.639761189345
81744,65450,ACTIVE,KIT 2E,22252,38.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.35,N,N,38.63805597157
81745,86414,ACTIVE,KIT 4,1696,3.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,22,N,N,9.35,N,Y,3.24474175176185
81746,73230,ACTIVE,KIT 4,1696,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,19,N,N,9.35,N,Y,10.4942656125177
81747,86416,ACTIVE,KIT 4,1696,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,19,N,N,9.35,N,Y,0.954392371597765
81748,86418,ACTIVE,KIT 5,40286,.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,7,6,31,N,N,8.5,N,Y,0.306837954204133
81749,76813,ACTIVE,KIT 5,40286,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,7,6,31,N,N,8.5,N,Y,0.696769151241854
81752,67980,ACTIVE,KIT 4,1277,18.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,18.1644014278919
81753,86422,ACTIVE,KIT 4,1277,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,9.35,N,Y,12.5382621218248
81754,37140,ACTIVE,KIT 4,10594,34.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,3.5,N,Y,34.4950244554502
81755,86424,ACTIVE,KIT 6,21130,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,11.8755290708896
81756,16680,ACTIVE,KIT 6,21130,293.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,4,N,N,9.1,N,Y,293.256383363875
81757,86426,ACTIVE,KIT 6,21130,88.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,88.4321988841585
81759,86430,ACTIVE,KIT 6,21130,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,12.8000531116514
81760,31850,ACTIVE,KIT 4,1686,35.9m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,16,N,N,9.1,N,Y,35.8533934033906
81763,86434,ACTIVE,BRIDGEPORT,12633,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,8.5,N,Y,0.446450143724884
81764,79838,ACTIVE,BRIDGEPORT,12633,2.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,8.5,N,Y,2.7575764176212
81765,37470,ACTIVE,BRIDGEPORT,12630,5.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,5.29797765129071
81766,79860,ACTIVE,BRIDGEPORT,10468,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,7.89826449833289
81767,79864,ACTIVE,BRIDGEPORT,10470,9.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,9.71160425601676
81768,79870,ACTIVE,BRIDGEPORT,10477,15.1m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,15.0908914685231
81769,86436,ACTIVE,KIT 4,6226,7.4m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,7.40781278186717
81770,17170,ACTIVE,KIT 4,6226,298.6m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,6.55,N,Y,298.557920933207
81771,86438,ACTIVE,KIT 4,6226,156.1m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,156.1437127621
81773,79882,ACTIVE,BRIDGEPORT,12936,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,7.91999342752801
81774,79892,ACTIVE,BRIDGEPORT,601130,135.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,9.35,N,Y,135.689196263159
81775,79894,ACTIVE,BRIDGEPORT,601130,84.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,9.35,N,Y,84.550442292295
81776,79898,ACTIVE,BRIDGEPORT,12929,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,12.1898777740754
81777,79910,ACTIVE,BRIDGEPORT,12933,14.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,14.9348743535776
81778,15640,ACTIVE,KIT 4,6929,26.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,26.4298934924608
81779,86440,ACTIVE,KIT 4,6929,7.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,7.08835860300879
81780,5090,ACTIVE,KIT 4,15762,61.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,4.95,N,Y,61.9266139824581
81781,86442,ACTIVE,KIT 4,15762,13.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,13.8742144479007
81782,86444,ACTIVE,KIT 4,13292,19.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,4,N,N,9.35,N,N,19.3674046764916
81783,76854,ACTIVE,KIT 4,13292,118.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,4,N,N,6.55,N,N,118.684122645976
81785,14900,ACTIVE,KIT 4,20914,50.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,50.2601036872702
81786,86446,ACTIVE,KIT 4,20925,1.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,1.18536206903816
81787,86448,ACTIVE,KIT 4,11129,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,0.569538901396038
81788,66930,ACTIVE,KIT 4,11129,73.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,6.95,N,Y,73.8272730743131
81789,86450,ACTIVE,KIT 4,11129,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,3.92084286745504
81790,76545,ACTIVE,KIT 4A,540382,67.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/20/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,67.3076572670306
81791,86452,ACTIVE,KIT 4,6331,1.9m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,9,N,N,9.1,N,Y,1.92447473574328
81792,86454,ACTIVE,KIT 4,20974,3.6m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,9,N,N,9.1,N,Y,3.614979612769
81793,86456,ACTIVE,KIT 4,6331,5m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,9,N,N,9.1,N,Y,4.98490708532592
81794,16590,ACTIVE,KIT 4,6331,216.8m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,9,N,N,9.1,N,Y,216.773365581957
81795,86458,ACTIVE,KIT 2W,22630,14.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,14.3212213607739
81796,86460,ACTIVE,KIT 2W,22630,88.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,88.1309569280679
81797,58500,ACTIVE,KIT 2W,22630,108.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,108.713962779139
81798,71270,ACTIVE,KIT 4,8827,222.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,222.72181676407
81799,86462,ACTIVE,KIT 4,8827,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,26,N,N,9.35,N,Y,0.964168475180843
81800,86464,ACTIVE,KIT 5,600445,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,6.70309350672258
81801,69220,ACTIVE,KIT 5,600445,97.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,97.4936591724404
81802,86466,ACTIVE,KIT 2W,601441,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,9.61310107913367
81803,86468,ACTIVE,KIT 2W,601441,14.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,41,N,N,9.35,N,N,14.341963875413
81804,86470,ACTIVE,KIT 2W,601441,142.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,41,N,N,9.35,N,N,142.55701859492
81805,74260,ACTIVE,KIT 2W,601441,162.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,41,N,N,9.35,N,N,162.39175227957
81806,3700,ACTIVE,KIT 5,6176,84.9m 50mm  COP,TREATED,50,COP,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,3,6,19,N,N,9,N,Y,84.8805806466607
81808,86474,ACTIVE,KIT 4,10005,10m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,6,N,N,8.5,N,N,10.0071842292829
81809,22240,ACTIVE,KIT 4,10010,91.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,8.5,N,N,91.7351782164553
81810,62380,ACTIVE,KIT 4,40295,86.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23A,N,N,9.35,N,Y,86.6142208149647
81811,86476,ACTIVE,KIT 4,10957,12.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,7,N,N,9.35,N,N,12.2885968101362
81812,76013,ACTIVE,KIT 4,10957,74.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,9.35,N,N,74.6520755407345
81816,29320,ACTIVE,KIT 4,23220,117.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,8.5,N,Y,117.731410076826
81817,86482,ACTIVE,KIT 4,23220,16.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,0,4,0,N,N,8.5,N,Y,16.7551324321236
81818,20110,ACTIVE,KIT 4,21774,11m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,11.0104536851597
81819,86484,ACTIVE,KIT 2W,21774,6.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,6.29304249779034
81820,32710,ACTIVE,KIT 4,15743,9.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,9.52111358252675
81821,86486,ACTIVE,KIT 4,15743,5.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,5.50554455287169
81825,32640,ACTIVE,KIT 2E,22305,74m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,REGION,N,,10,5,22,N,N,9.35,N,N,74.0124814656525
81826,86492,ACTIVE,KIT 2E,22231,.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,REGION,N,,0,5,22,N,N,9.35,N,N,0.623736994617633
81827,86494,ACTIVE,KIT 4,605469,1.3m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,3,20,N,N,10,N,N,1.28651086793378
81828,72120,ACTIVE,KIT 4,605469,50.5m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,20,N,N,10,N,N,50.4912671443041
81829,86496,ACTIVE,KIT 5,40196,112.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,112.921349366368
81830,63050,ACTIVE,KIT 5,40196,209.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,209.5506916316
81832,23010,ACTIVE,KIT 4,22419,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.1,N,Y,5.1411270333987
81833,86498,ACTIVE,KIT 4,22454,.5m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,31,N,N,9.1,N,Y,0.487441330547135
81834,15810,ACTIVE,KIT 4,12671,142.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,142.431481366729
81835,86500,ACTIVE,KIT 4,21957,1.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,0,3,13,N,N,8.5,N,N,1.16247047303316
81836,3360,ACTIVE,KIT 4,9679,12.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,13,N,N,8.5,N,N,12.1624332371783
81837,86502,ACTIVE,KIT 4,12131,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,9.1,N,Y,1.78948967364354
81838,13940,ACTIVE,KIT 4,12131,4.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,9.1,N,Y,4.27150261635787
81842,23260,ACTIVE,KIT 4,12415,114.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,5.3,N,N,114.161413833577
81843,86506,ACTIVE,KIT 4,6873,10.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,10.8938797302723
81844,23220,ACTIVE,KIT 4,6873,77.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,77.7764108115982
81845,86508,ACTIVE,KIT 4,6873,1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,0,2,17,N,N,9.1,N,Y,0.986812570177751
81847,1620,ACTIVE,KIT 4,10826,17.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,17.3711165682319
81848,86510,ACTIVE,KIT 4,10834,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,1.54789090242431
81849,20060,ACTIVE,KIT 4,23001,95.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,WRIGHT DIETRICH,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,95.7433324909093
81850,86512,ACTIVE,KIT 4,23001,6.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,WRIGHT DIETRICH,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,6.90379849464514
81853,76526,ACTIVE,KIT 4,601092,86.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,86.5105681750988
81854,86516,ACTIVE,KIT 2EA,40228,81.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,81.0718550166393
81855,61980,ACTIVE,KIT 2EA,40228,131.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,131.821257189301
81856,86518,ACTIVE,KIT 2E,22195,17m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,16.952032136903
81857,16940,ACTIVE,KIT 2E,22194,89.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,89.6699685407898
81858,86520,ACTIVE,KIT 4,6927,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,9.1424394570939
81859,86522,ACTIVE,KIT 4,6927,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,27,N,N,9.35,N,Y,0.987628513693782
81860,66960,ACTIVE,KIT 4,6927,184.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,184.922051265946
81861,23730,ACTIVE,KIT 4,7083,95.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,4.55,N,Y,95.5934764821079
81862,86524,ACTIVE,KIT 4,6559,8.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,8.45831198339529
81863,5660,ACTIVE,KIT 4,6534,202.3m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.1,N,N,202.257507893969
81864,86526,ACTIVE,KIT 6,21049,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.35,N,Y,1.18449671999212
81865,54480,ACTIVE,KIT 6,21049,81.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,81.6639264460672
81866,19590,ACTIVE,KIT 4,11424,76.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,11,N,N,6.1,N,Y,76.6928031981446
81867,86528,ACTIVE,KIT 4,23005,9.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,9.36397683863683
81868,38530,ACTIVE,KIT 4,23005,81.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,81.5234447438113
81869,86530,ACTIVE,KIT 5,20796,7.7m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1980 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,7.6530510756157
81870,36400,ACTIVE,KIT 5,20796,178.2m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1980 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,178.182585991482
81871,86532,ACTIVE,KIT 5,20796,157.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,157.094355836675
81873,86534,ACTIVE,KIT 5,20845,13.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,13.9455909516555
81874,2330,ACTIVE,KIT 5,20845,147.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,147.197668060308
81875,1820,ACTIVE,KIT 4,10109,90.2m 150mm  CI,TREATED,150,CI,NO,,NONE,7/17/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,6,N,N,7.85,N,N,90.2184278298741
81876,86536,ACTIVE,KIT 4,10109,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,7.76971541369288
81878,86540,ACTIVE,KIT 4,10130,6.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,6.53005391809023
81879,13240,ACTIVE,KIT 4,601080,147.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,147.640266106803
81880,2200,ACTIVE,KIT 4,1355,88.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,Y,N,5.5,N,Y,88.7016195030972
81881,86542,ACTIVE,KIT 4,40182,4.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,7.75,N,Y,4.55564130324324
81882,76536,ACTIVE,KIT 4,103190,12.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,12.8689564532404
81883,77198,ACTIVE,KIT 4,11204,76.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,76.4201715595897
81884,86544,ACTIVE,KIT 4,10104,1.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,14,N,N,9.35,N,N,1.8572048494084
81885,69124,ACTIVE,KIT 4,10104,145.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,14,N,N,6.95,N,N,145.513774591181
81886,86546,ACTIVE,KIT 4,10104,113.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,14,N,N,6.55,N,N,113.587476869417
81887,86548,ACTIVE,KIT 5,6205,2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,7.85,N,Y,1.99066059262565
81888,15060,ACTIVE,KIT 5,6205,100.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,6.25,N,N,100.358947713961
81889,18390,ACTIVE,KIT 4,9700,71.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,71.5556262618794
81890,86550,ACTIVE,KIT 4,9700,10m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,9.97074777599198
81891,86552,ACTIVE,KIT 4,13316,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,9.35,N,N,6.9605561018363
81892,76727,ACTIVE,KIT 4,13316,108.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,6.15,N,N,108.939823715635
81893,86554,ACTIVE,KIT 4,13316,108.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,9.35,N,N,108.447495022215
81894,86556,ACTIVE,KIT 4,13316,108.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2010 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,5.75,N,N,108.620346412618
81895,86558,ACTIVE,KIT 4,13316,106.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,6.55,N,N,106.10145558271
81896,22220,ACTIVE,KIT 4,13176,74.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,6,N,N,8.5,N,N,74.8981334064384
81897,3590,ACTIVE,KIT 4,11069,345.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,345.172240235044
81898,86560,ACTIVE,KIT 4,11069,1.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,7.75,N,Y,1.38315037545295
81899,86562,ACTIVE,KIT 4,21842,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,3.83,N,N,12.2326614496091
81900,43920,ACTIVE,KIT 4,21842,85.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,Y,5.3,N,N,85.1797454244243
81901,76762,ACTIVE,KIT 4,1662,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,9,N,N,9.35,N,Y,5.24320892136354
81902,24860,ACTIVE,KIT 4,15893,75.2m 200mm  CI,TREATED,200,CI,NO,,NONE,8/18/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,3.95,N,Y,75.2181931989586
81903,86564,ACTIVE,KIT 4,15775,12.5m 200mm  CI,TREATED,200,CI,NO,,NONE,8/18/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,12.4792682096439
81904,20520,ACTIVE,KIT 4,11673,86.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,1,N,N,4.55,N,N,86.6996613931421
81905,86566,ACTIVE,KIT 4,11150,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/1/2001 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,7.6771061310271
81906,66860,ACTIVE,KIT 4,11150,91.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/1/2001 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,91.8335823147963
81908,32930,ACTIVE,KIT 4,12384,117.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,117.089144549653
81909,86570,ACTIVE,KIT 5,5635,155.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,155.164201357008
81910,1170,ACTIVE,KIT 5,5635,157.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,157.671298688606
81911,86572,ACTIVE,KIT 4,9576,21.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,21.2372621048087
81912,86574,ACTIVE,KIT 4,9576,40m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,39.9999460350779
81913,86576,ACTIVE,KIT 4,9576,96.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,96.1162423349695
81914,86578,ACTIVE,KIT 4,9576,92.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,13,N,N,9.1,N,N,92.4954178535809
81915,25830,ACTIVE,KIT 4,9576,102.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,13,N,N,9.1,N,N,102.449608368646
81916,86580,ACTIVE,KIT 5,5542,1.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,0,6,12,N,N,8.5,N,Y,1.43662992414397
81917,61876,ACTIVE,KIT 6,5542,99.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,18,N,N,8.5,N,Y,99.0848194463572
81918,18320,ACTIVE,KIT 4,6513,296.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,3,N,N,6.1,N,Y,296.110986115151
81919,86582,ACTIVE,KIT 4,21015,131.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,3,N,N,5.35,N,Y,131.12053710593
81920,86584,ACTIVE,KIT 4,6513,116.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,3,N,N,4.95,N,Y,116.86470695127
81921,2540,ACTIVE,KIT 4,23078,38.2m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.1,N,Y,38.1514420301354
81922,32300,ACTIVE,KIT 4,10590,226.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.3,N,Y,226.292035080808
81923,35230,ACTIVE,KIT 4,20982,203.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,16,N,Y,5.7,N,Y,203.700193732029
81926,68980,ACTIVE,KIT 4,22121,102.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,102.693490410262
81927,86588,ACTIVE,KIT 4,8794,53.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/12/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,7,N,N,6.55,N,Y,53.2342147566419
81928,69575,ACTIVE,KIT 4,8794,89.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/12/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,89.5187658991664
81929,86590,ACTIVE,KIT 2W,16088,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,34,N,N,7.75,N,N,0.974038766253671
81930,86592,ACTIVE,KIT 2W,22083,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,7.75,N,N,12.8252092399239
81931,86594,ACTIVE,KIT 2W,22083,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,7.75,N,N,2.72749394032572
81932,26580,ACTIVE,KIT 2W,22083,315.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,7.35,N,N,315.22650688685
81933,86596,ACTIVE,KIT 2W,22083,165.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,6.55,N,N,165.480353211713
81935,2520,ACTIVE,KIT 4,22308,67.9m 50mm  COP,TREATED,50,COP,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,9,N,N,67.9218106701973
81936,86600,ACTIVE,KIT 5,6117,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,10.6703563137234
81937,86602,ACTIVE,KIT 5,6204,9.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,9.80701799945569
81938,15070,ACTIVE,KIT 5,6204,136m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,135.998427681521
81944,86612,ACTIVE,KIT 4,11160,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,8.16762448669327
81945,86614,ACTIVE,KIT 4,11160,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,0.940702104289581
81946,72870,ACTIVE,KIT 4,11160,64.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,64.7915752148286
81949,31510,ACTIVE,KIT 4,9168,51.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,51.6216306808642
81950,86616,ACTIVE,KIT 5,20737,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,6,0,N,N,8.5,N,Y,2.35413406634845
81951,18970,ACTIVE,KIT 4,6104,199.3m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,6.95,N,Y,199.333774799024
81954,86618,ACTIVE,KIT 6,602256,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,4.78608021629172
81955,61020,ACTIVE,KIT 6,40250,332.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,332.928158985741
81956,86620,ACTIVE,KIT 6,40250,8.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,8.33717007098267
81957,86622,ACTIVE,KIT 4,15892,46.6m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,10,N,N,4.55,N,Y,46.5503488335721
81958,32780,ACTIVE,KIT 4,15892,59m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,10,N,N,7.75,N,Y,58.9704436145528
81959,86624,ACTIVE,KIT 4,9935,1.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,N,7.75,N,Y,1.9325124776532
81960,86626,ACTIVE,KIT 4,15735,13m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,12.9736973610812
81961,15750,ACTIVE,KIT 4,15766,245.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,N,6.15,N,Y,245.589645058767
81962,86628,ACTIVE,KIT 2W,21762,12.8m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,12.8035612652943
81963,86630,ACTIVE,KIT 2W,21762,80.5m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,8.5,N,N,80.4524630593969
81964,86632,ACTIVE,KIT 2W,21762,61.6m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,5.25,N,N,61.6238152885118
81965,86634,ACTIVE,KIT 2W,21762,67m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,6.1,N,N,66.9561451346555
81967,55150,ACTIVE,KIT 2W,21762,81.9m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,81.9455439661205
81968,86638,ACTIVE,KIT 2W,21998,4.7m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,4.70394884325114
81969,86640,ACTIVE,KIT 2W,21762,4.4m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,30,N,N,8.5,N,N,4.43465244795621
81970,86642,ACTIVE,KIT 4,6738,5.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,5.18742914385547
81971,31400,ACTIVE,KIT 4,6738,66.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,8.65,N,Y,66.8500671098527
81972,86644,ACTIVE,KIT 4,15847,1.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,1.52433030596688
81973,22920,ACTIVE,KIT 4,15847,21.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,21.8470902179558
81976,86648,ACTIVE,KIT 4,21823,5.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,29,N,N,8.5,N,N,5.47304658091745
81977,24960,ACTIVE,KIT 4,21823,143.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,29,N,N,8.5,N,N,143.334829929967
81981,24910,ACTIVE,KIT 4,21804,445.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,29,N,N,8.5,N,N,445.368530195549
81983,86654,ACTIVE,KIT 4,8703,2.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,2.66551818612256
81984,59460,ACTIVE,KIT 4,8703,39.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,39.6315826038385
81985,22470,ACTIVE,KIT 4,10761,139.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,139.942252724763
81986,86656,ACTIVE,KIT 4,10940,4.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,4,N,N,8.5,N,N,4.57001181593811
81987,86658,ACTIVE,KIT 4,10759,20.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,20.2514304042213
81990,26970,ACTIVE,KIT 4,11559,53.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,4.25,N,Y,53.4169300652376
81991,86662,ACTIVE,KIT 4,11559,13.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,7.85,N,Y,13.892515874885
81992,86664,ACTIVE,KIT 5,6203,16.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,16.6274556260437
81993,86666,ACTIVE,KIT 5,6200,68.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,68.7264572989533
81994,25960,ACTIVE,KIT 5,6198,177.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,177.289574007772
81995,28680,ACTIVE,KIT 4,22561,3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,2.96725821040126
81996,86668,ACTIVE,KIT 2E,22270,7.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,7.11803536504258
81998,16970,ACTIVE,KIT 2E,22270,33.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,33.3810077146803
82000,76443,ACTIVE,KIT 4,11066,63.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,63.5751422424886
82001,69315,ACTIVE,KIT 4,6667,114.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,24,N,N,7.75,N,Y,114.831720466784
82002,18740,ACTIVE,KIT 4,602708,99.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,99.0568233976668
82003,86672,ACTIVE,KIT 4,602708,7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,7.0146796014065
82004,86674,ACTIVE,KIT 4,10052,116.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,19,N,N,6.15,N,Y,116.810378597744
82005,21030,ACTIVE,KIT 4,10052,170.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,19,N,Y,6.5,N,Y,170.165428769214
82006,86676,ACTIVE,KIT 4,10052,9.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,19,N,N,7.75,N,Y,9.46916185793504
82007,62820,ACTIVE,KIT 5,40267,77.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,77.2211759789211
82008,86678,ACTIVE,KIT 5,40267,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,5.72076774283473
82009,76696,ACTIVE,KIT 2EA,601347,.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/20/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,0.511653187985118
82010,86680,ACTIVE,KIT 4,21416,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,6.49076267962002
82011,86682,ACTIVE,KIT 4,21416,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,9.90205619653979
82012,21280,ACTIVE,KIT 4,21416,157.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,157.126342704947
82013,7790,ACTIVE,KIT 4,15923,21.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,21.9127900734834
82014,86684,ACTIVE,KIT 4,15923,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,0.609749104940053
82015,86686,ACTIVE,KIT 2W,22712,86.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,86.2281857447145
82016,30770,ACTIVE,KIT 2W,22712,217.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,217.93381903615
82017,86688,ACTIVE,KIT 4,22575,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,13.8267931093181
82018,41730,ACTIVE,KIT 4,22573,243.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,243.719276054439
82019,86690,ACTIVE,KIT 4,22573,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,29,N,N,9.1,N,Y,5.61565943210576
82023,7900,ACTIVE,KIT 4,10848,51m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,4.95,N,N,51.0156211632305
82024,86696,ACTIVE,KIT 4,22336,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,8,N,N,7.75,N,N,0.982405877014409
82025,86698,ACTIVE,KIT 4,10848,12.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,3.83,N,N,12.1209639136086
82026,76262,ACTIVE,KIT 4,11109,12m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,11.9600360685764
82027,86700,ACTIVE,KIT 4,8730,8.1m 150mm  CI,TREATED,150,CI,NO,,NONE,8/5/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,8.35,N,Y,8.1185207477607
82028,20440,ACTIVE,KIT 4,8730,76.3m 150mm  CI,TREATED,150,CI,NO,,NONE,8/5/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,5.95,N,Y,76.2663418067887
82029,63780,ACTIVE,KIT 4,13299,63.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,63.5018700548559
82030,86702,ACTIVE,KIT 4,13299,4.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,4.11472536212485
82031,86704,ACTIVE,KIT 5,6199,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,7.5708204564586
82032,18630,ACTIVE,KIT 5,6199,88.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,88.1381112977699
82033,24230,ACTIVE,KIT 4,23139,121.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,121.561060590266
82034,86706,ACTIVE,KIT 4,11565,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,Y,1.43543615741226
82035,76148,ACTIVE,KIT 4,11106,7.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,7.23872094695411
82036,10120,ACTIVE,KIT 6,21748,209.2m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,6,6,2,N,N,8.5,N,Y,209.215636790654
82037,86708,ACTIVE,KIT 4,9206,.7m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,17,N,N,7.75,N,Y,0.717799896084821
82038,35460,ACTIVE,KIT 4,9206,40.3m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,7.75,N,Y,40.2514043823066
82039,86710,ACTIVE,KIT 6,20444,3.5m 150mm  DI,TREATED,150,DI,NO,,NONE,5/12/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,3.51942533969837
82040,86712,ACTIVE,KIT 6,20444,3.5m 150mm  DI,TREATED,150,DI,NO,,NONE,5/12/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,0,6,4,N,N,9.1,N,Y,3.49366150564167
82041,18190,ACTIVE,KIT 6,20444,127.2m 150mm  DI,TREATED,150,DI,NO,,NONE,5/12/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,127.210188126163
82042,86714,ACTIVE,KIT 5,103027,7.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.14384601300785
82043,74650,ACTIVE,KIT 5,103027,35.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,35.6978940401579
82044,26960,ACTIVE,KIT 4,23233,110.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,7.85,N,Y,110.437723213384
82045,43260,ACTIVE,KIT 4,11094,67.6m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,67.6293061517599
82046,76250,ACTIVE,KIT 4,11166,29.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,29.7056694649862
82048,86716,ACTIVE,KIT 4,6215,57.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/27/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,9.1,N,Y,57.2256515239044
82049,40430,ACTIVE,KIT 4,6215,163.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/27/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,9.1,N,Y,163.693628930054
82050,86718,ACTIVE,KIT 4,6215,21.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/27/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,9.1,N,Y,21.4424411686672
82051,63620,ACTIVE,KIT 4,11691,247.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,REGION,N,,7,5,3,N,N,9.15,N,N,247.624975243669
82052,22600,ACTIVE,KIT 4,10060,376.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,5.75,N,N,376.742935094321
82053,86720,ACTIVE,KIT 4,10060,12m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,12.0443902206326
82054,38320,ACTIVE,KIT 4,21813,149.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,149.473935539308
82055,86722,ACTIVE,KIT 6,20860,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,8.5,N,N,5.05824426481147
82056,86724,ACTIVE,KIT 6,20860,37m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,10,N,N,8.5,N,Y,36.9748859443158
82057,3130,ACTIVE,KIT 6,20860,47.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,47.9333036314189
82060,34780,ACTIVE,KIT 4,10181,85.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,10,N,N,7.75,N,Y,85.7313695006803
82062,54630,ACTIVE,KIT 6,40118,99.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,34,N,N,9.35,N,Y,99.1621970923144
82063,10800,ACTIVE,KIT 5,9549,46.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,46.2702788623973
82064,86730,ACTIVE,KIT 5,9549,5.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,Y,5.80944403951374
82065,86732,ACTIVE,KIT 6,5444,46.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,Y,46.9240852782324
82067,79842,ACTIVE,BRIDGEPORT,12630,144.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,144.148929750694
82068,86734,ACTIVE,KIT 4,20775,1.3m 300mm  HDPE,UNTREATED,300,HDPE,NO,,NONE,1/1/2003 12:00:00 AM,PURCHASED,,REGION,N,,0,1,30,N,N,10,N,N,1.29992714349883
82069,72630,ACTIVE,KIT 4,20775,6.1m 300mm  HDPE,UNTREATED,300,HDPE,NO,,NONE,1/1/2003 12:00:00 AM,PURCHASED,,REGION,N,,0,1,30,N,N,10,N,N,6.08824182333505
82070,86736,ACTIVE,KIT 4,9935,.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,10,N,N,8.5,N,Y,0.645991950258809
82071,15770,ACTIVE,KIT 4,10410,224.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,N,8.1,N,Y,224.254709600976
82073,86740,ACTIVE,KIT 4,1254,6.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,7.75,N,Y,6.26279081528987
82074,2000,ACTIVE,KIT 4,1254,238.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,Y,3.45,N,Y,238.168267092761
82077,86744,ACTIVE,KIT 4,25516,8.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,8.70433294332663
82078,62590,ACTIVE,KIT 4,40259,110.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,110.212265192096
82079,77734,ACTIVE,KIT 2W,22713,217.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,217.174658821131
82080,86746,ACTIVE,KIT 2W,22713,1.9m 200mm  PVCF,TREATED,200,PVCF,NO,,NONE,12/20/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,1.87251465115791
82081,77736,ACTIVE,KIT 2W,22713,141.5m 200mm  PVCF,TREATED,200,PVCF,NO,,NONE,12/20/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,141.450970080369
82082,77804,ACTIVE,KIT 5,103488,24m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.35,N,N,23.9936428849103
82083,77806,ACTIVE,KIT 5,103488,21m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,0,N,N,9.35,N,N,21.0319488982721
82084,77808,ACTIVE,KIT 5,600628,64.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,7,3,0,N,N,9.35,N,N,64.5253154039055
82085,77810,ACTIVE,KIT 4,604951,15m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,15.0200496493109
82086,77814,ACTIVE,KIT 4,102804,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,12.4309797625663
82087,77816,ACTIVE,KIT 4,601711,84.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,20,N,N,9.35,N,N,84.7022363584246
82088,77824,ACTIVE,KIT 5,103489,9.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,0,N,N,9.35,N,N,9.2603910784346
82089,77826,ACTIVE,KIT 5,103486,19.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,0,N,N,9.35,N,N,19.1302754815894
82090,77828,ACTIVE,KIT 5,601585,215.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,7,3,0,N,N,9.35,N,N,215.10758177731
82091,77830,ACTIVE,KIT 4,9571,52.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,8,3,20,N,N,9.35,N,N,52.8794893399548
82092,86748,ACTIVE,KIT 4,601455,60.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,60.2833189400269
82093,74200,ACTIVE,KIT 4,601455,73.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,73.8775686726092
82094,86750,ACTIVE,KIT 4,601455,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,5.75458889826879
82095,86752,ACTIVE,KIT 4,601455,71.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,71.8187611087744
82096,3570,ACTIVE,KIT 4,11074,113m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,8.5,N,Y,113.01031449817
82097,77832,ACTIVE,KIT 5,601585,14.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,7,3,0,N,N,9.35,N,N,14.2398358540364
82098,86754,ACTIVE,KIT 4,6899,16.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,16.8512081434921
82099,78234,ACTIVE,KIT 4,6899,44.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,44.2331772543326
82100,86756,ACTIVE,KIT 4,11661,7.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,7.63003774534508
82101,78236,ACTIVE,KIT 4,11661,91.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,91.7802715408031
82102,36840,ACTIVE,KIT 4,9594,68m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,0,N,N,9.1,N,N,68.047302191831
82103,86758,ACTIVE,KIT 4,9594,13m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,0,N,N,9.1,N,N,13.0236142580625
82104,43830,ACTIVE,KIT 4,5717,159m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,15,N,Y,4.1,N,Y,159.043618218604
