OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
82105,86760,ACTIVE,KIT 6,6103,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,6.13936220116137
82106,24680,ACTIVE,KIT 6,6103,79.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,79.7428696211935
82107,54620,ACTIVE,KIT 6,21215,138.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,35,N,N,9.1,N,Y,138.613429359695
82108,86762,ACTIVE,KIT 4,9355,12.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,12.6406206194956
82109,8170,ACTIVE,KIT 4,9355,74.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,6.25,N,N,74.5707308964922
82110,60480,ACTIVE,KIT 4,6821,18.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,18.8957801435631
82111,86764,ACTIVE,KIT 4,6821,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,5.05101952481517
82112,66250,ACTIVE,KIT 4,6482,50.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2001 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,50.5703629970102
82113,65060,ACTIVE,KIT 4,6664,10m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.1,N,Y,9.98992690661474
82115,6730,ACTIVE,KIT 4,9239,120.5m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,1,Y,N,5.5,N,N,120.539400686059
82117,86770,ACTIVE,KIT 4,9239,8.1m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,1,N,N,5.5,N,N,8.10792206796487
82119,74840,ACTIVE,KIT 4,10014,85.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,85.3174362769119
82120,86774,ACTIVE,KIT 4,10014,15.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,15.9425012630661
82121,86776,ACTIVE,KIT 4,10771,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,13.3950306976524
82122,22490,ACTIVE,KIT 4,10771,102.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,3.95,N,Y,102.350586368238
82123,86778,ACTIVE,KIT 4,10771,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,22,N,N,7.75,N,Y,1.13142031823675
82125,930,ACTIVE,KIT 4,10495,118.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,35,N,N,7.75,N,Y,118.307018178263
82126,3050,ACTIVE,KIT 5,9253,106.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,106.442385067999
82128,86782,ACTIVE,KIT 4,8930,16.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,16.4816681396861
82129,21500,ACTIVE,KIT 4,8939,68.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,68.9386261991655
82130,86784,ACTIVE,KIT 4,8939,68.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,6.1,N,N,68.5976289848218
82131,86786,ACTIVE,KIT 4,8939,9.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,9.65338026001951
82132,57870,ACTIVE,KIT 6,5393,25.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,Y,25.2507971220063
82133,86788,ACTIVE,KIT 6,5393,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,Y,1.05909259272513
82134,86790,ACTIVE,KIT 6,21034,.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,9.1,N,Y,0.680705986714015
82135,38030,ACTIVE,KIT 6,5386,117.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,9.1,N,N,117.568902857356
82136,86792,ACTIVE,KIT 6,5386,114.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,9.1,N,N,114.711791696907
82137,940,ACTIVE,KIT 4,10422,31m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,30.9927630357747
82138,30810,ACTIVE,KIT 2W,22678,100.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,100.862653633543
82139,86794,ACTIVE,KIT 2W,22679,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,12.1890309468503
82140,86796,ACTIVE,KIT 5,20622,18.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,44,N,N,9.1,N,Y,18.4695980667403
82141,86798,ACTIVE,KIT 5,20622,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,44,N,N,9.1,N,Y,7.93822196170689
82142,27050,ACTIVE,KIT 5,20622,119.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,44,N,N,7.5,N,Y,119.730038191891
82143,20390,ACTIVE,KIT 5,25354,108.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,108.058898000731
82145,86802,ACTIVE,KIT 4,9447,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,11.6836825426678
82146,55250,ACTIVE,KIT 4,9447,69.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,69.8025376978594
82147,86804,ACTIVE,KIT 6,21107,2.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,2.91356463512812
82148,28430,ACTIVE,KIT 6,21239,306.7m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1980 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,306.683161495599
82149,86806,ACTIVE,KIT 6,21713,1.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,1.42857764241995
82150,86808,ACTIVE,KIT 6,21239,225.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.1,N,Y,225.277314606564
82151,86810,ACTIVE,KIT 2W,21926,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,12.679391089667
82152,38930,ACTIVE,KIT 2W,21926,90.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,90.5742370582639
82153,86812,ACTIVE,KIT 4,13227,135.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,6.55,N,Y,135.363331525838
82154,38050,ACTIVE,KIT 4,13227,285.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,7.35,N,Y,285.401311406929
82156,86816,ACTIVE,KIT 4,22880,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,2.74362449362832
82157,24630,ACTIVE,KIT 4,22884,19.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,3.95,N,Y,19.8586844926913
82158,43930,ACTIVE,KIT 4,21846,106.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,6.15,N,N,106.392471945384
82159,86818,ACTIVE,KIT 4,21846,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,7.75,N,N,7.62020935827248
82160,86820,ACTIVE,KIT 5,9188,11.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,11.7299437468596
82161,4370,ACTIVE,KIT 5,9188,97.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,97.9271256191926
82162,79928,ACTIVE,BRIDGEPORT,12925,19.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,48,N,N,8.5,N,Y,19.3765916597555
82163,86822,ACTIVE,KIT 4,8575,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,6.78996705786335
82164,76797,ACTIVE,KIT 4,8575,200.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,9.35,N,Y,200.291477267307
82165,32810,ACTIVE,KIT 4,13196,108m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,7,4,23C,N,N,8.5,N,Y,108.043492344705
82166,86824,ACTIVE,KIT 2EA,600473,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,7.59004348101956
82167,86826,ACTIVE,KIT 2EA,600473,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,5.38302784971174
82168,61330,ACTIVE,KIT 2EA,600473,32.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,32.3342159760887
82169,86828,ACTIVE,KIT 4,6236,11.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,3.83,N,Y,11.8940130680995
82170,37230,ACTIVE,KIT 4,6236,83.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,5.75,N,Y,83.5427912702958
82171,76751,ACTIVE,KIT 4,6912,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/8/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,1.48922330311426
82173,74110,ACTIVE,KIT 6,600862,68m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,67.9779443723145
82174,86832,ACTIVE,KIT 6,600862,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,8.52386034635396
82176,15790,ACTIVE,KIT 4,10410,5.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,11,N,N,8.5,N,N,5.09551097476515
82177,38740,ACTIVE,KIT 4,12594,288.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.3,N,Y,288.093855552349
82178,74180,ACTIVE,KIT 2W,600199,112.3m 250mm  PVC,TREATED,250,PVC,NO,,NONE,4/1/2004 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,36,N,N,9.35,N,N,112.266578831668
82180,61899,ACTIVE,KIT 4,11462,60.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,7.75,N,N,60.7138836004814
82181,76760,ACTIVE,KIT 4,1663,56.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.35,N,Y,56.7660013278992
82184,9620,ACTIVE,KIT 4,10067,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,3,N,N,7.75,N,N,2.66777594328923
82185,86840,ACTIVE,KIT 4,10067,1.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,3,N,N,7.75,N,N,1.42856153320431
82186,43320,ACTIVE,KIT 5,6404,81.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,7.75,N,N,81.2209578294048
82189,68902,ACTIVE,KIT 5,600556,160.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,160.207564861396
82190,68740,ACTIVE,KIT 5,40338,71.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,26,N,N,9.35,N,Y,71.1133640003301
82191,86844,ACTIVE,KIT 5,40338,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,9.57079358827795
82192,72130,ACTIVE,KIT 4,600156,49.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,49.4881789983242
82193,86846,ACTIVE,KIT 4,600156,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,10.2539235399343
82194,9870,ACTIVE,KIT 2W,22677,16.4m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,16.4182493629188
82195,86848,ACTIVE,KIT 4,12671,11.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,11.426581230832
82196,4960,ACTIVE,KIT 4,9864,88.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,88.5671932986581
82199,86852,ACTIVE,KIT 4,15912,17.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,8.5,N,N,17.5722382484583
82200,36980,ACTIVE,KIT 4,15912,85.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,6.5,N,N,85.0923377066342
82201,86854,ACTIVE,KIT 4,10916,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,7.31549765996595
82202,86856,ACTIVE,KIT 4,10916,161.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,161.388053190741
82203,16060,ACTIVE,KIT 4,10916,186.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,186.250726082835
82204,86858,ACTIVE,KIT 4,10916,8.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,8.52844701518979
82205,11990,ACTIVE,KIT 4,13310,94.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,N,7.75,N,N,94.6720194630413
82207,86862,ACTIVE,KIT 5,8673,9.1m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,9.12696709112736
82208,86864,ACTIVE,KIT 5,8673,173.5m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,5.7,N,Y,173.513634960403
82209,25480,ACTIVE,KIT 5,8673,313.7m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,313.680994145496
82210,86866,ACTIVE,KIT 5,8673,3.3m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,3.30027514005892
82211,3950,ACTIVE,KIT 4,9875,210.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,5,N,N,7.75,N,N,210.424715623718
82213,86870,ACTIVE,KIT 4,22772,4.4m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,18,N,N,8.7,N,N,4.39978553620695
82214,66420,ACTIVE,KIT 4,22772,205.2m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,205.246871929361
82215,86872,ACTIVE,KIT 6,31310,5.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,5.60033970602043
82216,68713,ACTIVE,KIT 6,602085,152.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,8,6,39,N,N,9.35,N,Y,152.050896539462
82217,86874,ACTIVE,KIT 4,21996,2.3m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,0,5,0,N,N,8.5,N,N,2.27459613046149
82218,9780,ACTIVE,KIT 4,21996,16m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,0,5,0,N,N,8.5,N,N,16.0020884256347
82219,86876,ACTIVE,KIT 6,601723,5.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/30/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,5.46976635662735
82222,11740,ACTIVE,KIT 4,11135,152.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,152.701535264817
82223,86878,ACTIVE,KIT 4,11135,2m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,20,N,N,8.5,N,Y,2.02551273457849
82224,28210,ACTIVE,KIT 4,10589,85.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.3,N,Y,85.3581763213241
82228,86884,ACTIVE,KIT 6,600870,99m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.35,N,Y,99.0334255432141
82229,86886,ACTIVE,KIT 6,600862,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.35,N,Y,11.1005055289722
82230,74160,ACTIVE,KIT 6,600870,171.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.35,N,Y,171.835619684158
82231,63720,ACTIVE,KIT 4,11109,25.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,25.4802523026395
82232,5200,ACTIVE,KIT 5,20627,99.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,99.4762686578302
82233,62990,ACTIVE,KIT 5,40274,136.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,136.228292539668
82234,86888,ACTIVE,KIT 5,40274,87m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,87.0472000330529
82235,86890,ACTIVE,KIT 5,40274,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,7.49647405064062
82236,86892,ACTIVE,KIT 4,9725,15m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,15.026365080297
82237,86894,ACTIVE,KIT 4,9725,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,12.4504166424903
82238,25530,ACTIVE,KIT 4,9725,249m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,249.041655365963
82239,65790,ACTIVE,KIT 4A,540398,144.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,144.282008880452
82240,44230,ACTIVE,KIT 6,21140,73.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,73.2316123317844
82241,86896,ACTIVE,KIT 6,21140,10m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,9.96265681499576
82242,3170,ACTIVE,KIT 6,21167,30.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,30.2684876712665
82243,86898,ACTIVE,KIT 6,21167,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,7.62244564363996
82244,41650,ACTIVE,KIT 4,7043,85.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,29,N,N,8.5,N,Y,85.2252463057976
82247,86902,ACTIVE,KIT 4,10211,9.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,3.83,N,Y,9.06405985340987
82248,18690,ACTIVE,KIT 4,10211,84.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,5.75,N,Y,84.493508558125
82249,65730,ACTIVE,KIT 4A,540400,29.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,29.1857785714412
82250,80284,ACTIVE,KIT 4,11664,128.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,7,2,2,N,N,7.75,N,Y,128.150667235783
82251,80286,ACTIVE,KIT 4,11664,98.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,2,2,N,N,9.35,N,Y,98.2378945014282
82252,80316,ACTIVE,KIT 4,5731,220.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/31/2012 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,18,N,N,9.35,N,Y,220.616021964575
82253,80318,ACTIVE,KIT 4,5731,199.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/31/2012 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,199.893932706184
82254,78122,ACTIVE,KIT 4,1702,5.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/31/2012 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,5.08080501716503
82255,80334,ACTIVE,KIT 4,6713,113.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,13,N,N,9.35,N,Y,113.676358893377
82256,80336,ACTIVE,KIT 4,11602,69.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,69.5715707301802
82257,79916,ACTIVE,BRIDGEPORT,13048,16.8m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,16.7754380164645
82258,80338,ACTIVE,KIT 4,6712,10.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,10.8006320534146
82259,80340,ACTIVE,KIT 4,11600,39.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,39.2821381304415
82260,80342,ACTIVE,KIT 4,11619,27.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,27.2312037141169
82261,80380,ACTIVE,KIT 4,11600,5.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,5.4215853069241
82262,81612,ACTIVE,KIT 2W,602363,62.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,62.8379692210488
82263,86904,ACTIVE,KIT 6,21713,11.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,11.0675558275312
82264,10190,ACTIVE,KIT 6,21182,183.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,183.321803371085
82265,16140,ACTIVE,KIT 4,10313,72.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,6.5,N,Y,72.5191366586721
82266,86906,ACTIVE,KIT 4,10313,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,13.1644732226508
82267,86908,ACTIVE,KIT 4,22154,10.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,10.9189714997772
82268,27360,ACTIVE,KIT 4,22154,73.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,73.828472362981
82269,86910,ACTIVE,KIT 5,600751,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/17/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,4.85725380094686
82270,69300,ACTIVE,KIT 5,600753,83.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,83.4277400821937
82271,86912,ACTIVE,KIT 5,600753,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,5.18894355445366
82272,20620,ACTIVE,KIT 4,6972,201.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,Y,3.25,N,N,201.442777334882
82273,86914,ACTIVE,KIT 4,21417,5.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,17,N,N,9.1,N,N,5.41913347331654
82274,86916,ACTIVE,KIT 4,21417,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,17,N,N,9.1,N,N,1.14449900995497
82275,21290,ACTIVE,KIT 4,21417,138.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,17,N,N,9.1,N,N,138.441493642382
82276,86918,ACTIVE,KIT 4,21417,15.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,17,N,N,9.1,N,N,15.6125116864722
82277,86920,ACTIVE,KIT 2E,22191,5.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,5.82407907944094
82278,86922,ACTIVE,KIT 2E,22191,139.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,139.34893926377
82279,86924,ACTIVE,KIT 2E,22191,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,7.74447879690948
82280,28920,ACTIVE,KIT 2E,22191,213.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,213.561609713157
82281,54830,ACTIVE,KIT 4,25515,132.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,132.118493102285
82282,86926,ACTIVE,KIT 4,25515,4.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,4.58207376775466
82283,86928,ACTIVE,KIT 4,21839,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.85,N,N,12.5116123229616
82284,86930,ACTIVE,KIT 4,21839,11.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,7.85,N,N,11.8760939609597
82285,1430,ACTIVE,KIT 4,21839,314.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,5.45,N,N,314.570812394814
82286,69493,ACTIVE,KIT 4,8908,78.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,78.267919691539
82287,20330,ACTIVE,KIT 5,5695,26.1m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,4.58,N,Y,26.1291895717426
82288,86932,ACTIVE,KIT 5,8682,11.3m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,8.5,N,Y,11.259432319616
82289,86934,ACTIVE,KIT 5,40340,67.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,67.0581742598516
82290,68290,ACTIVE,KIT 5,40340,225.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,225.70515401851
82291,86936,ACTIVE,KIT 5,40340,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,7.20515656448859
82292,74870,ACTIVE,KIT 4,10139,94.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,10,N,N,9.35,N,Y,94.2051684555162
82293,86938,ACTIVE,KIT 6,5389,3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,3.04733105529306
82294,86940,ACTIVE,KIT 6,5389,112.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1977 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,112.567302064021
82295,86942,ACTIVE,KIT 6,5389,189.7m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1977 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,189.729622441314
82296,86944,ACTIVE,KIT 6,5389,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1977 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,1.21933280057586
82297,86946,ACTIVE,KIT 6,5389,122.9m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1977 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,122.943035730422
82298,4800,ACTIVE,KIT 6,5389,226.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,226.348577297304
82299,86948,ACTIVE,KIT 2W,601488,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,7.45890000265006
82300,72240,ACTIVE,KIT 2W,601488,41.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,41.1943000152424
82301,19100,ACTIVE,KIT 4,11428,137.1m 300mm  CI,TREATED,300,CI,NO,,NONE,5/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,7.75,N,Y,137.100538379875
82302,86950,ACTIVE,KIT 4,11428,2m 300mm  CI,TREATED,300,CI,NO,,NONE,5/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,7.75,N,Y,1.99524034178789
82303,70920,ACTIVE,KIT 5,600191,66.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,66.129522748699
82304,69830,ACTIVE,KIT 4,8763,182.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,REGION,N,,8,2,7,N,N,9.55,N,N,182.430777855078
82306,71330,ACTIVE,KIT 4,6781,133.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,133.630908919364
82307,86952,ACTIVE,KIT 2W,22076,4.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.1,N,N,4.41676822985313
82308,9660,ACTIVE,KIT 2W,16153,147.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.1,N,N,147.362703603512
82309,86954,ACTIVE,KIT 2W,16153,24.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.1,N,N,24.8778256134529
82310,66000,ACTIVE,KIT 4,6783,5.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,5.85760955560614
82312,64160,ACTIVE,KIT 4,6809,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.1,N,Y,6.59581559572705
82313,11030,ACTIVE,KIT 4,11492,105.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,14,N,Y,4.5,N,N,105.858091524554
82315,23110,ACTIVE,KIT 4,6970,35.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.1,N,Y,35.1001475689804
82316,86958,ACTIVE,KIT 4,22330,4.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,8.5,N,Y,4.52830058765572
82317,65360,ACTIVE,KIT 4,22330,26.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,8.5,N,Y,26.4792290228176
82318,69500,ACTIVE,KIT 4,7055,21.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,21.365155441257
82319,22840,ACTIVE,KIT 4,9895,308.3m 300mm  CI,TREATED,300,CI,NO,,NONE,3/1/1994 12:00:00 AM,DONATED,COK,KITCHENER,N,,7,4,6,N,N,8.65,N,N,308.296099534613
82321,14460,ACTIVE,KIT 5,20571,250.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,8.5,N,Y,250.218854400289
82322,36930,ACTIVE,KIT 4,10825,194.4m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,3,N,N,8.5,Y,N,194.400420297894
82323,86960,ACTIVE,KIT 5,40101,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,6.54581790994459
82324,40290,ACTIVE,KIT 5,40101,76.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,76.4248324673697
82325,86962,ACTIVE,KIT 4,10759,5.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,5.48022944019709
82326,61895,ACTIVE,KIT 4,10759,175.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,8.5,N,N,175.551394326836
82327,86964,ACTIVE,KIT 4,20665,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,12.4930132581246
82329,13690,ACTIVE,KIT 4,20666,82.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,82.369865390261
82330,86968,ACTIVE,KIT 4,20666,.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,2,N,N,7.75,N,Y,0.653996430473166
82331,86970,ACTIVE,KIT 6,20864,13m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,10,N,N,9.1,N,Y,12.9971451811469
82332,23100,ACTIVE,KIT 6,20864,50.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,10,N,N,9.1,N,Y,50.4660985984122
82333,86972,ACTIVE,KIT 4,8783,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,Y,4.4031484916521
82335,86974,ACTIVE,KIT 4,15753,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,13.4209541777238
82336,86976,ACTIVE,KIT 4,15753,8.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,8.29803692180776
82337,24040,ACTIVE,KIT 4,15753,91.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,4,N,N,5.3,N,Y,91.6054979698383
82338,86978,ACTIVE,KIT 4,22986,7.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,7.13073627760456
82339,33110,ACTIVE,KIT 4,22986,141.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,141.660034685488
82340,86980,ACTIVE,KIT 4,25703,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,12.3408946485242
82341,56760,ACTIVE,KIT 4,25703,83.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,83.7320786165873
82342,86982,ACTIVE,KIT 4,25704,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,1.21387445886144
82343,86984,ACTIVE,KIT 4,25703,74.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,74.2123071309403
82344,86986,ACTIVE,KIT 4,25703,67.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,67.9337844725859
82345,86988,ACTIVE,KIT 4,9809,9.9m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,9.90601573211679
82346,86990,ACTIVE,KIT 4,9809,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,8.2938874563277
82347,4890,ACTIVE,KIT 4,9809,77.7m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,77.7476748060333
82348,19810,ACTIVE,BRIDGEPORT,12932,120.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,48,N,N,8.5,N,Y,120.520103874382
82349,34900,ACTIVE,KIT 4,603815,201.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,5.35,N,N,201.876256710527
82350,76677,ACTIVE,KIT 4,6676,81.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,81.9005444062776
82351,60860,ACTIVE,KIT 4,7083,18.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.35,N,Y,18.3726653321201
82352,86992,ACTIVE,KIT 5,5679,2.3m 200mm  DI,TREATED,200,DI,NO,,NONE,11/11/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,2.30546345851941
82353,23880,ACTIVE,KIT 5,5679,97.2m 200mm  DI,TREATED,200,DI,NO,,NONE,11/11/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,97.2226360254811
82354,86994,ACTIVE,KIT 5,5679,6m 200mm  DI,TREATED,200,DI,NO,,NONE,11/11/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,5.99548323390921
82355,78880,ACTIVE,KIT 4,1300,163.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,163.242002292001
82357,43680,ACTIVE,KIT 5,21735,42.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,42.8942567472355
82358,77202,ACTIVE,KIT 4,11177,186.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,5,2,33,N,N,9.35,N,Y,186.080745226041
82359,86998,ACTIVE,KIT 2W,16162,8.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,8.82560004021778
82360,87000,ACTIVE,KIT 2W,16162,12.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,12.2450986578299
82361,54870,ACTIVE,KIT 2W,16162,194.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/1994 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,194.835903240898
82362,87002,ACTIVE,KIT 2W,16162,118.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/1994 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,118.529906703483
82363,87004,ACTIVE,KIT 4,22794,6.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,6.38495999050124
82364,32990,ACTIVE,KIT 4,22794,123.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,123.085101752394
82365,87006,ACTIVE,KIT 4,10346,11.4m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,11.4085815634595
82366,16100,ACTIVE,KIT 4,10346,75.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,75.6536416832444
82367,8730,ACTIVE,KIT 4,22930,48.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,7.75,N,Y,48.0655009499519
82368,87008,ACTIVE,KIT 4,22928,19.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,N,7.75,N,Y,19.8395582567618
82372,3980,ACTIVE,KIT 4,11012,76m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,76.0036485033217
82373,87014,ACTIVE,KIT 4,25564,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,12.2021479689642
82374,87016,ACTIVE,KIT 4,25582,126.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,126.079355120591
82375,67520,ACTIVE,KIT 4,25582,144.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,144.316539160822
82376,87018,ACTIVE,KIT 4,25582,139.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,139.211878746076
82377,87020,ACTIVE,KIT 4,25565,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,12.3077941230345
82378,87022,ACTIVE,KIT 6,5416,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,8,N,N,8.5,N,Y,1.52060493299018
82379,43730,ACTIVE,KIT 6,5410,219m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,8,N,N,6.9,N,Y,219.027912797563
82380,87024,ACTIVE,KIT 6,5410,8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,8.0233667149049
82381,87026,ACTIVE,KIT 6,5410,179.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,179.330439213893
82382,42290,ACTIVE,KIT 5,20732,114m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,11,N,N,8.5,N,Y,113.964219486492
82383,11720,ACTIVE,KIT 4,15901,200.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,6.15,N,Y,200.361844565767
82384,87028,ACTIVE,KIT 4,15901,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,7.77443054131729
82385,27760,ACTIVE,KIT 6,5448,67m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,6,N,N,9.1,N,N,66.998796819092
82386,87030,ACTIVE,KIT 6,5448,10.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,7,N,N,9.1,N,N,10.8620841467792
82387,27840,ACTIVE,KIT 4,10990,263.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,263.877420439795
82388,87032,ACTIVE,KIT 4,10990,7.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,7.56824051418382
82389,54520,ACTIVE,KIT 6,21043,38.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,35,N,N,9.35,N,Y,38.5065681655417
82390,87034,ACTIVE,KIT 4,10271,7.2m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,7.17692441068526
82391,35170,ACTIVE,KIT 4,10271,95.7m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,95.740044491707
82392,61280,ACTIVE,KIT 2EA,22145,115.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,115.117353694836
82393,87036,ACTIVE,KIT 2EA,22145,11.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,11.1425979564851
82396,87040,ACTIVE,KIT 5,40052,13.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,13.6678083270091
82397,44305,ACTIVE,KIT 5,40052,249.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/26/1996 12:00:00 AM,DONATED,HEWITSON,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,249.135314936252
82398,87042,ACTIVE,KIT 5,40052,122.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,122.946125181986
82399,87044,ACTIVE,KIT 5,40049,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/26/1996 12:00:00 AM,DONATED,HEWITSON,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,13.7991953348532
82400,11240,ACTIVE,KIT 4,15101,173.8m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,7,4,29,N,N,9.15,N,Y,173.818584528789
82401,87046,ACTIVE,KIT 4,15101,152m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,6,4,29,N,N,9.15,N,Y,152.044699728859
82402,87048,ACTIVE,KIT 4,602079,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/8/2008 12:00:00 AM,PURCHASED,PEIL,KITCHENER,N,,6,3,14,N,N,9.35,N,N,6.51439290225208
82403,76527,ACTIVE,KIT 4,602079,80.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/8/2008 12:00:00 AM,PURCHASED,PEIL,KITCHENER,N,,6,3,14,N,N,9.35,N,N,80.5245338038835
82404,87050,ACTIVE,KIT 4,9293,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,7.85,N,N,7.62172605121554
82405,87052,ACTIVE,KIT 4,9293,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,5,N,N,7.85,N,N,1.77861811516194
82406,87054,ACTIVE,KIT 4,9293,175.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,7.85,N,N,175.380529429201
82407,87056,ACTIVE,KIT 4,9293,190.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,7.85,N,N,190.607433309664
82408,7560,ACTIVE,KIT 4,9293,321.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,6.65,N,N,321.771498164413
82413,78530,ACTIVE,KIT 4,9397,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,10.5940246216368
82414,87062,ACTIVE,KIT 4,9397,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,0.994316595892316
82415,78532,ACTIVE,KIT 4,9390,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,6.11152992758254
82417,38380,ACTIVE,KIT 4,9855,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,13.3067496526362
82418,87066,ACTIVE,KIT 4,9395,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,14.031378507096
82419,78544,ACTIVE,KIT 4,9855,51.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,51.1025261280102
82420,87068,ACTIVE,KIT 4,6154,.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,0.353933778418911
82421,87070,ACTIVE,KIT 4,6154,1.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,1.27496004519389
82422,63990,ACTIVE,KIT 4,6154,1.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,1.30578079176377
82423,87072,ACTIVE,KIT 4,6154,.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,0.2299869781272
82424,78242,ACTIVE,KIT 4,11376,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,6.09914981814695
82425,78250,ACTIVE,KIT 4,11373,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,2,N,N,9.35,N,Y,11.2315781083395
82426,78252,ACTIVE,KIT 4,11373,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,12.1218695858575
82427,21490,ACTIVE,KIT 4,5901,8.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,8.93396180545908
82429,77594,ACTIVE,KIT 2W,102837,16.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,16.7009268281395
82431,87078,ACTIVE,KIT 2W,102837,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,7.51403902584877
82433,87082,ACTIVE,KIT 4,6640,8.2m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,9.1,N,Y,8.19947947656366
82435,59880,ACTIVE,KIT 4,6640,23.7m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,9.1,N,Y,23.7126836249883
82436,87086,ACTIVE,KIT 4,13270,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,12.4310327810632
82437,41040,ACTIVE,KIT 4,13270,134.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.3,N,N,134.765197583528
82438,87088,ACTIVE,KIT 2W,602336,7.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,7.58614999359491
82439,77596,ACTIVE,KIT 2W,602336,86.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,86.1292367659594
82440,42840,ACTIVE,KIT 4,1725,290.2m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,8.7,N,Y,290.24305316
82441,87090,ACTIVE,KIT 4,1724,2.1m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,23,N,N,8.7,N,Y,2.13387729717525
82442,87092,ACTIVE,KIT 4,1725,17.5m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,8.7,N,Y,17.4850564668108
82443,87094,ACTIVE,KIT 2W,600201,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,4.91907615927519
82444,67310,ACTIVE,KIT 2W,600201,60.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,60.485949723794
82445,87096,ACTIVE,KIT 2W,602067,18.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,18.2980930528503
82446,27140,ACTIVE,KIT 4,13270,19.9m 600mm  CI,TREATED,600,CI,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,8,5,2,N,N,4.05,N,N,19.9363464868827
82447,87098,ACTIVE,KIT 4,11438,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,2.26541821382439
82448,29720,ACTIVE,KIT 4,11438,80.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,5,N,N,8.5,N,N,80.3211226294604
82449,87100,ACTIVE,KIT 5,20571,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,6,41,N,N,8.5,N,Y,1.1472120640809
82450,87102,ACTIVE,KIT 5,20571,9.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,41,N,N,8.5,N,Y,9.4846296884342
82451,87104,ACTIVE,KIT 5,20610,9.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,9.93298657181631
82452,16320,ACTIVE,KIT 5,6090,100.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,41,N,N,6.9,N,Y,100.742630034648
82453,87106,ACTIVE,KIT 5,20571,51.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,41,N,N,8.5,N,Y,51.7830913045022
82454,77600,ACTIVE,KIT 2W,102837,25.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,REGION,N,,6,5,41,N,N,9.35,N,N,25.7614996812578
82455,87108,ACTIVE,KIT 2W,602336,1.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,REGION,N,,0,5,41,N,N,9.35,N,N,1.47978924513799
82456,15540,ACTIVE,KIT 4,6754,72.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,20,N,N,9.1,N,N,72.2263620285594
82458,87110,ACTIVE,KIT 4,1303,14.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,28,N,N,9.35,N,Y,14.0782397457335
82463,87114,ACTIVE,KIT 4,12661,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,0.599938663836798
82465,87118,ACTIVE,KIT 4,12661,11.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,3.83,N,Y,11.0587234787877
82466,59960,ACTIVE,KIT 4,12661,92.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,1.7,N,N,92.1192468912947
82467,41630,ACTIVE,KIT 4,11111,305.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1916 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,29,N,Y,3.85,N,Y,305.510667601541
82468,87120,ACTIVE,KIT 4,20727,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,12.3387228724464
