OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
82469,5830,ACTIVE,KIT 4,20727,208.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,4.9,N,Y,208.132080229128
82470,87122,ACTIVE,KIT 4,21017,3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,4.58,N,Y,2.99068919241901
82471,87124,ACTIVE,KIT 2E,40241,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,12.3586105668984
82472,87126,ACTIVE,KIT 2E,40241,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,25,N,N,9.35,N,N,4.11570551381843
82473,87128,ACTIVE,KIT 2E,40241,29.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,29.5459495218008
82474,61170,ACTIVE,KIT 2E,40241,148.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,148.466080108787
82475,87130,ACTIVE,KIT 6,5484,.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,5,N,N,9.35,N,Y,0.30422097269603
82476,68150,ACTIVE,KIT 6,5463,105.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/20/2003 12:00:00 AM,DONATED,REGION,KITCHENER,N,,6,6,5,N,N,9.35,N,Y,105.874914699053
82477,87132,ACTIVE,KIT 6,5463,10.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,10.1042548569188
82478,87134,ACTIVE,KIT 4,25515,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,17,N,N,9.35,N,Y,1.26940773604328
82479,60050,ACTIVE,KIT 4,40113,38m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,38.0323040903925
82480,87136,ACTIVE,KIT 4,40113,13.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,13.6537082203889
82481,87138,ACTIVE,KIT 4,9736,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,PARAGON,KITCHENER,N,,7,3,8,N,N,9.1,N,N,7.61028567223759
82482,87140,ACTIVE,KIT 4,9736,6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,PARAGON,KITCHENER,N,,6,3,8,N,N,9.1,N,N,5.97167889318782
82483,27790,ACTIVE,KIT 4,9736,160.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,PARAGON,KITCHENER,N,,6,3,8,N,N,9.1,N,N,160.305826266202
82484,87142,ACTIVE,KIT 4,9736,160.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,PARAGON,KITCHENER,N,,6,3,8,N,N,9.1,N,N,160.162178132521
82485,17830,ACTIVE,KIT 4,23104,194.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,6.1,N,Y,194.366993886072
82486,87144,ACTIVE,KIT 4,23104,12.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,8.5,N,Y,12.8578752823598
82490,87150,ACTIVE,KIT 4,15143,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,16,N,N,9.1,N,Y,1.10924161668695
82491,87152,ACTIVE,KIT 4,15143,6.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,6.88473322092385
82492,4290,ACTIVE,KIT 4,15143,71.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,71.3451191691232
82493,87154,ACTIVE,KIT 4,15143,18m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,18.0397324763091
82494,87156,ACTIVE,KIT 6,21053,9.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,9.67260527416567
82495,87158,ACTIVE,KIT 6,21053,83.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,83.5504705279547
82496,55550,ACTIVE,KIT 6,21053,142.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,142.584552415211
82497,87160,ACTIVE,KIT 6,21043,21.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,21.3505135106405
82498,87162,ACTIVE,KIT 6,5502,8.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,8.3815285300718
82499,43430,ACTIVE,KIT 6,5502,130.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,130.541528928604
82500,87164,ACTIVE,KIT 4,6832,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,5.0481396818555
82501,76642,ACTIVE,KIT 4,6832,76.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,76.4108205212071
82502,87166,ACTIVE,KIT 4,9843,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,11.6659774406517
82503,77106,ACTIVE,KIT 4,9843,158.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/6/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,5.75,N,Y,158.695296564269
82504,87168,ACTIVE,KIT 4,1330,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,12.4921086527816
82505,1380,ACTIVE,KIT 4,1329,193.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,193.833911966067
82506,87170,ACTIVE,KIT 4,1329,4.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,4.18034718172514
82507,74630,ACTIVE,KIT 5,600573,158.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,158.128434286979
82508,87172,ACTIVE,KIT 5,600573,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.68973950166242
82512,39460,ACTIVE,KIT 4,6948,79.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,8.5,N,N,79.2436584008604
82513,63060,ACTIVE,KIT 5,9756,161.3m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,161.312316596357
82514,87174,ACTIVE,KIT 5,607929,78.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,78.8525375076756
82515,2460,ACTIVE,KIT 4,11314,69.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,69.1914100732245
82516,87176,ACTIVE,KIT 4,11311,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,7.35479630752656
82517,63430,ACTIVE,KIT 4,9612,435.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,8,3,0,N,N,8.5,N,N,435.44901528066
82518,87178,ACTIVE,KIT 4,21862,3.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,8,3,0,N,N,8.5,N,N,3.15224170491368
82519,87180,ACTIVE,KIT 2W,40194,13.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,13.7599129554565
82520,87182,ACTIVE,KIT 2W,40194,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,5.70822330323715
82521,60200,ACTIVE,KIT 2W,40194,80m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,80.0425217654051
82522,74570,ACTIVE,KIT 4,600170,41.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,41.6633812992965
82523,27390,ACTIVE,KIT 2W,16101,121.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,121.69682492133
82524,44340,ACTIVE,KIT 4,1661,129.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,5.5,N,Y,129.312548024984
82525,68890,ACTIVE,KIT 5,602088,226.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.35,N,N,226.732809442597
82526,69491,ACTIVE,KIT 2EA,602109,139.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,139.14915938517
82527,87184,ACTIVE,KIT 2EA,602109,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,12.2828229442318
82528,87186,ACTIVE,KIT 4,11161,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,8.76009635708098
82529,67010,ACTIVE,KIT 4,11124,204.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,204.13289811798
82530,87188,ACTIVE,KIT 4,11124,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,1.15187422909582
82531,87190,ACTIVE,KIT 4,11124,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,5.49989417525149
82532,87192,ACTIVE,KIT 5,600571,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.49979626469893
82533,71500,ACTIVE,KIT 5,600571,35.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,35.1803371720395
82534,66020,ACTIVE,KIT 2E,22124,21.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,21.7619975500329
82535,87194,ACTIVE,KIT 4,22392,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,24,N,N,9.35,N,N,0.66710850735518
82536,32490,ACTIVE,KIT 4,23141,64.6m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,7.75,N,Y,64.6204842057906
82537,87196,ACTIVE,KIT 4,23141,1.1m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,7.75,N,Y,1.05722392669425
82538,11090,ACTIVE,KIT 4,10183,8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,11,N,N,7.75,N,Y,8.02879012456808
82540,42660,ACTIVE,KIT 4,6352,20m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,8.5,N,N,19.9835934222156
82542,23300,ACTIVE,KIT 4,12415,40.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,8.5,N,N,40.3032328743581
82543,87200,ACTIVE,KIT 4,6479,79.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.35,N,Y,79.4154244381289
82544,69530,ACTIVE,KIT 4,6479,79.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,6.95,N,Y,79.8501011113268
82545,87202,ACTIVE,KIT 4,6475,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,10.2703230071143
82546,87204,ACTIVE,KIT 2W,600203,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,5.37405943079802
82547,87206,ACTIVE,KIT 2W,600649,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,38,N,N,9.35,N,N,9.10847524930032
82548,87208,ACTIVE,KIT 2W,600203,106.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,106.074264286003
82549,67330,ACTIVE,KIT 2W,600203,145.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,145.226678048572
82550,87210,ACTIVE,KIT 2W,600203,85.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,85.2452690288975
82551,41690,ACTIVE,KIT 4,6966,404.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,Y,6.9,N,N,404.176356168422
82552,23320,ACTIVE,KIT 4,10485,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1927 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,7.75,N,N,2.73657395201072
82553,21550,ACTIVE,KIT 4,6688,3.6m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1974 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,22,N,N,8.5,N,N,3.63967680619601
82555,39380,ACTIVE,KIT 4,6958,240m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,8.1,N,N,239.951066711253
82556,76449,ACTIVE,KIT 4,5735,22.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,22.6586311530358
82557,87212,ACTIVE,KIT 4,5732,14.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,14.5898078353169
82558,73300,ACTIVE,KIT 4,8689,300.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,9,1,22,N,N,9.15,N,N,300.146145287467
82559,63790,ACTIVE,KIT 4,20652,50.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.15,N,Y,50.6370895558208
82560,68668,ACTIVE,KIT 4,6784,8.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,8.17154387820317
82561,87214,ACTIVE,KIT 4,6738,5.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,5.20015240187913
82563,31410,ACTIVE,KIT 4,6736,7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,7.01663751507687
82564,60930,ACTIVE,KIT 4,21962,64m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,64.0363541617048
82565,87216,ACTIVE,KIT 4,9722,51.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,51.7062955551392
82566,87218,ACTIVE,KIT 4,9722,20.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,20.5304256645896
82567,87220,ACTIVE,KIT 4,9722,77.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,77.4988801429824
82568,40500,ACTIVE,KIT 4,9722,119.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,119.363470961067
82569,78332,ACTIVE,KIT 6,9429,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,8.2384383596686
82570,78336,ACTIVE,KIT 5,9429,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,0.432518878419079
82571,78338,ACTIVE,KIT 5,9429,.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,0.902164907365821
82572,78340,ACTIVE,KIT 4,22305,70.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,REGION,N,,10,5,22,N,N,9.35,N,N,70.3165522768017
82573,87222,ACTIVE,KIT 5,9671,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,1.30356814953497
82574,87224,ACTIVE,KIT 5,9671,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,0.877685866753042
82575,78360,ACTIVE,KIT 5,9671,18.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,7,3,0,N,N,9.35,N,N,18.7866727372667
82576,87226,ACTIVE,KIT 2W,22626,43.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,6,5,41,N,N,9.35,N,N,43.2706958679419
82577,78380,ACTIVE,KIT 2W,22626,213.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,213.848827537649
82578,78382,ACTIVE,KIT 2W,22626,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,1.5656205735257
82580,87228,ACTIVE,KIT 4,20652,7.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,N,Y,7.47308176742991
82581,78678,ACTIVE,KIT 4,20652,11m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,N,Y,11.0086587888959
82582,78696,ACTIVE,KIT 4,11387,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,4.94924798900185
82583,78704,ACTIVE,KIT 4,604951,35.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,22,N,N,9.35,N,N,35.41460506704
82584,78706,ACTIVE,KIT 6,602129,8.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,5,N,N,9.35,N,Y,8.47919241566303
82585,78708,ACTIVE,KIT 6,602258,12.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,12.733698164464
82586,87230,ACTIVE,KIT 4,11299,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,10.3224408453298
82587,66570,ACTIVE,KIT 4,11299,95.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,7.35,N,Y,95.6030103424304
82588,87232,ACTIVE,KIT 5,6130,52.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,4.95,N,Y,52.3707699587148
82589,14830,ACTIVE,KIT 5,6130,116.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,4.95,N,Y,116.149267564042
82590,69587,ACTIVE,KIT 4,8959,10.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,22,N,N,8.5,N,Y,10.2484287854261
82591,87234,ACTIVE,KIT 5,9514,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,6.30907090463604
82592,87236,ACTIVE,KIT 5,9515,4.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,0,N,N,8.5,N,N,4.75046313007274
82593,9350,ACTIVE,KIT 5,9515,11.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,11.1460598022415
82594,87238,ACTIVE,KIT 2E,22292,3.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,21,N,N,8.5,N,N,3.71800453997882
82595,87240,ACTIVE,KIT 2E,22292,5.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,5.32927996764638
82596,87242,ACTIVE,KIT 2E,22292,10.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,10.0586811063622
82597,27430,ACTIVE,KIT 2E,22292,152.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,152.706805301895
82598,23810,ACTIVE,KIT 4,603029,8.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,8.66949381769237
82599,1180,ACTIVE,KIT 5,5419,120.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,120.252778025204
82600,87244,ACTIVE,KIT 5,5419,14m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,13.9564398560149
82601,5670,ACTIVE,KIT 4,6555,72.4m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,72.3800111713923
82602,87246,ACTIVE,KIT 4,6555,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,12.4968028053226
82603,87248,ACTIVE,KIT 2W,600270,13.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,13.8498403594217
82604,67300,ACTIVE,KIT 2W,600270,70.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,70.1220788100002
82605,87250,ACTIVE,KIT 2W,600270,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,8.87194146915892
82606,64940,ACTIVE,KIT 4,9770,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,8.01442261811335
82607,87252,ACTIVE,KIT 4,15832,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,5.67250470558823
82608,76276,ACTIVE,KIT 6,600861,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,5.93474154493194
82609,87254,ACTIVE,KIT 6,600876,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,2.44106580296908
82610,5430,ACTIVE,KIT 5,20604,106.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,106.272201194218
82611,87256,ACTIVE,KIT 5,600460,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,10.4862782187588
82612,69240,ACTIVE,KIT 5,601976,132.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,132.364210139215
82613,87258,ACTIVE,KIT 4,10130,2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,2.03108030374247
82614,32090,ACTIVE,KIT 4,10130,335.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,10,N,N,5.75,N,Y,335.089400677322
82615,87260,ACTIVE,KIT 4,10130,92.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,92.1454557029933
82617,87264,ACTIVE,KIT 4,1720,.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,1,22,N,N,9.55,N,Y,0.331633834223782
82618,73170,ACTIVE,KIT 4,1719,15.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,1,22,N,N,9.55,N,N,15.4696113706983
82619,24450,ACTIVE,KIT 4,7039,71.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,9.1,N,Y,71.6685202728778
82620,87266,ACTIVE,KIT 4,7039,2.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,9.1,N,Y,2.82840212960712
82621,87268,ACTIVE,KIT 4,12649,13.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,9.35,N,N,13.2289851520714
82622,66300,ACTIVE,KIT 4,12649,47.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,9.35,N,N,47.3021299856287
82623,87270,ACTIVE,KIT 4,9175,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,6.51633700892548
82624,76394,ACTIVE,KIT 4,9175,116.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,116.094542617975
82625,87272,ACTIVE,KIT 4,8914,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,0.988485801617502
82626,76286,ACTIVE,KIT 4,20704,173.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,8,N,N,9.35,N,Y,173.77931121201
82627,87274,ACTIVE,KIT 4,20708,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,7,N,N,9.35,N,Y,0.754939467397446
82628,72970,ACTIVE,KIT 4,8960,20.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,7,2,22,N,N,8.5,N,N,20.4050069470156
82629,87276,ACTIVE,KIT 4,8545,14.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,14.766165714267
82631,76784,ACTIVE,KIT 4,8545,99.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,99.2006551526533
82632,87280,ACTIVE,KIT 4,8545,37.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,37.5187903908729
82634,10060,ACTIVE,KIT 6,21713,94.3m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,6,6,3,N,N,8.5,N,Y,94.3222894635067
82635,87282,ACTIVE,KIT 4,22796,4.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.1,N,N,4.554341612205
82636,33000,ACTIVE,KIT 4,22796,205.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.1,N,N,205.36305911881
82637,87284,ACTIVE,KIT 4,11693,10.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,N,N,7.75,N,Y,10.6133841736882
82638,3880,ACTIVE,KIT 4,11693,66.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,N,N,3.95,N,Y,66.339522645526
82639,59720,ACTIVE,KIT 2E,600097,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,7.67297308730748
82640,87286,ACTIVE,KIT 2E,600097,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,1.60823480832091
82641,10150,ACTIVE,KIT 5,9521,121.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,121.27168455196
82642,87288,ACTIVE,KIT 5,9521,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,7.93549035710067
82643,64370,ACTIVE,KIT 4,20981,323.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,REGION,N,,7,1,16,N,N,5.1,N,Y,323.197169544347
82644,87290,ACTIVE,KIT 4,6209,12.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,7.75,N,Y,12.5186883232283
82645,33790,ACTIVE,KIT 4,6209,61.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,7.75,N,Y,61.4895505561226
82646,87292,ACTIVE,KIT 4,6209,11.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,11.7573409912815
82647,61825,ACTIVE,KIT 4,23004,81.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,81.483993938407
82648,87294,ACTIVE,KIT 4,23004,7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,6.97008921575684
82649,81614,ACTIVE,KIT 2W,602361,26.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,26.4818348456221
82650,81618,ACTIVE,KIT 2W,102861,20m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,19.9747707882899
82651,3040,ACTIVE,KIT 5,9467,253.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,253.304120362932
82652,87296,ACTIVE,KIT 5,9467,12.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,12.0628681086486
82653,87298,ACTIVE,KIT 4,6746,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,7.88687557939357
82655,87302,ACTIVE,KIT 4,6779,4.9m 300mm  ST,TREATED,300,ST,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,8.9,N,Y,4.86307617319605
82656,59380,ACTIVE,KIT 4,6779,108.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.35,N,Y,108.723092373209
82657,87304,ACTIVE,KIT 2W,22020,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,10.6680856089978
82658,87306,ACTIVE,KIT 2W,22020,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,10.6659797707661
82659,40190,ACTIVE,KIT 2W,22020,276.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,276.56468382874
82660,87308,ACTIVE,KIT 2W,22020,170.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,170.528427128374
82661,70700,ACTIVE,KIT 4,600299,162.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,162.416993607577
82662,87310,ACTIVE,KIT 4,600299,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,7.66443692119773
82663,87312,ACTIVE,KIT 4,13226,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,12.5996228261238
82664,21040,ACTIVE,KIT 4,13226,91.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,3.95,N,Y,91.2569811827488
82665,87314,ACTIVE,KIT 2W,600272,10.8m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,10.7731095420939
82666,87316,ACTIVE,KIT 2W,600230,6.9m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.90760305769704
82667,87318,ACTIVE,KIT 2W,600230,46m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,46.0347255538201
82668,68440,ACTIVE,KIT 2W,600230,114.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,114.66085514889
82669,87320,ACTIVE,KIT 4,6486,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,9.1,N,Y,12.3507520773568
82670,59940,ACTIVE,KIT 4,6486,60m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,9.1,N,Y,60.0096118617021
82671,87322,ACTIVE,KIT 4,6486,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,23,N,N,9.1,N,Y,7.58488830613758
82672,87324,ACTIVE,KIT 4,20950,6.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,7.75,N,N,6.17190699932977
82673,14040,ACTIVE,KIT 4,20950,81.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,20,N,N,7.75,N,N,81.7648658482245
82674,20000,ACTIVE,KIT 4,23123,76.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,8.5,N,Y,76.6199706222975
82675,87326,ACTIVE,KIT 4,23123,13.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,8.5,N,Y,13.2921092655787
82677,67080,ACTIVE,KIT 5,600122,71.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,71.7639507087326
82678,87328,ACTIVE,KIT 5,600122,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,7.39020221604395
82679,87330,ACTIVE,KIT 4,22131,15.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,5.3,N,N,15.066302900042
82680,18790,ACTIVE,KIT 4,22131,92.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,92.8539698900254
82683,87334,ACTIVE,KIT 4,10232,.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,0.82758686676346
82684,24220,ACTIVE,KIT 4,23139,123.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,Y,5.25,N,N,123.726640298024
82685,34360,ACTIVE,KIT 4,9281,150.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,150.280755371187
82686,87336,ACTIVE,KIT 4,9290,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,6.17823798802296
82687,71840,ACTIVE,KIT 4,601157,86m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,85.9851007099672
82688,87338,ACTIVE,KIT 4,601157,14m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,14.0498282010041
82689,87340,ACTIVE,KIT 2W,22758,12.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,12.6604005486005
82690,2950,ACTIVE,KIT 2W,22758,246.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,246.078085563082
82691,87342,ACTIVE,KIT 2W,21948,6.1m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,6.05321706095865
82692,30260,ACTIVE,KIT 2W,21948,226.4m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,226.373993732767
82693,87344,ACTIVE,KIT 2W,21948,14.2m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,14.1644776871768
82694,87346,ACTIVE,KIT 4,8806,12.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,2,8,N,N,9.35,N,Y,12.9134262950179
82696,73460,ACTIVE,KIT 4,8806,359.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,2,8,N,N,9.35,N,Y,359.549201246174
82697,37310,ACTIVE,KIT 4,9386,38.7m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,7.75,N,Y,38.6608795142335
82698,55140,ACTIVE,KIT 2W,21998,132.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,132.702419456343
82699,87350,ACTIVE,KIT 2W,21998,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,9.04614504492477
82700,61901,ACTIVE,KIT 4,15137,73m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,6,4,29,N,N,9.15,N,Y,73.0082999170792
82701,87352,ACTIVE,KIT 5,600577,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,12.5366740337518
82702,87354,ACTIVE,KIT 5,600581,132.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,132.821935666801
82703,87356,ACTIVE,KIT 5,600581,114.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,114.05630176984
82704,71530,ACTIVE,KIT 5,600581,135.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,135.904105770395
82705,87358,ACTIVE,KIT 5,600581,75.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,75.8489455714877
82706,87360,ACTIVE,KIT 5,600581,124.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,124.45042287531
82707,87362,ACTIVE,KIT 4,10826,93.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,93.4664964460592
82708,1610,ACTIVE,KIT 4,10826,212.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,212.098485449579
82709,87364,ACTIVE,RAW NO ZONE,602403,235.5m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,235.522544917767
82710,87366,ACTIVE,RAW NO ZONE,607507,1998.4m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,8.95,N,Y,1998.42790969039
82711,152534,ACTIVE,KIT 5,9723,416m 1200mm  CPP,UNTREATED,1200,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,3,0,N,N,8.95,N,N,416.027993423885
82712,71560,ACTIVE,KIT 5,600570,36.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,36.8544648316001
82713,87368,ACTIVE,KIT 5,600570,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.65267806740145
82714,38660,ACTIVE,KIT 4,1342,64.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,7.75,N,Y,64.4367000420058
82716,87370,ACTIVE,KIT 5,6135,13.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,3.83,N,Y,13.3207584255142
82717,37100,ACTIVE,KIT 5,6135,78.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,7.75,N,Y,78.0943051926905
82718,87372,ACTIVE,KIT 4,10101,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/13/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,5,13,N,N,9.35,N,N,13.308230691757
82719,7400,ACTIVE,KIT 4,10101,82m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,5.75,N,N,82.0032693770785
82721,87376,ACTIVE,KIT 4,22960,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,8,N,N,7.75,N,N,12.6491624376589
82722,87378,ACTIVE,KIT 4,22960,7.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,10,N,N,7.75,N,N,7.73127037482957
82723,5190,ACTIVE,KIT 4,22960,160.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,6.55,N,N,160.782100420239
82724,65120,ACTIVE,KIT 4,1649,51.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.35,N,Y,51.1515069060663
82725,87380,ACTIVE,KIT 5,40056,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,6.71552601204079
82726,87382,ACTIVE,KIT 5,40059,8.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,8.79223717261025
82727,58940,ACTIVE,KIT 5,40056,150.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,150.888278804623
82728,87384,ACTIVE,KIT 5,40056,76m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,75.9995097027827
82729,27380,ACTIVE,KIT 4,22309,175.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,6.5,N,N,175.397473336883
82730,87386,ACTIVE,KIT 4,22309,5.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,8.5,N,N,5.52706229555313
82731,87388,ACTIVE,KIT 4,22309,.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,8.5,N,N,0.738888487137194
82733,87390,ACTIVE,KIT 4,1351,33.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/30/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,33.8801965979599
82734,76793,ACTIVE,KIT 4,1351,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/30/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,7.79455774239359
82735,8710,ACTIVE,KIT 4,22930,5.4m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,2,N,N,7.85,N,Y,5.37628750650331
82737,87392,ACTIVE,KIT 4,9816,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,11.016310821909
82738,66880,ACTIVE,KIT 4,9816,131.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,131.682213010521
82739,87394,ACTIVE,KIT 4,9816,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,12.0310930723178
82740,27280,ACTIVE,KIT 4,8895,64.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,64.625434224716
82741,87396,ACTIVE,KIT 4,12144,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,8.22980064853582
82742,37590,ACTIVE,KIT 4,12144,136.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,136.203981458887
82743,30510,ACTIVE,KIT 4,23112,85.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,85.1414666318821
82744,87398,ACTIVE,KIT 4,23112,3.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,3.47468521947728
82745,87400,ACTIVE,KIT 5,6423,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,7.94085546852538
82746,43350,ACTIVE,KIT 5,6425,158.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,158.342149250242
82747,87402,ACTIVE,KIT 4,20887,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,0.860527288964291
82748,4700,ACTIVE,KIT 4,20903,89.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,Y,4.1,N,Y,89.2221658004908
82749,69910,ACTIVE,KIT 4,9790,88.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/2/2003 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,88.241443305827
82751,87406,ACTIVE,KIT 4,9790,12.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/2/2003 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,12.4085988600163
82752,43440,ACTIVE,KIT 4,22091,305.6m 400mm  DI,TREATED,400,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,29,N,N,7.75,N,N,305.603414782734
82754,42030,ACTIVE,KIT 6,20794,47.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,47.1952000686863
82755,87410,ACTIVE,KIT 6,21164,21m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,21.0445929965462
82756,87412,ACTIVE,KIT 4,25740,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,9.35,N,N,12.5779025431561
82757,54420,ACTIVE,KIT 4,25740,245.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,9.35,N,N,245.735454688565
82758,87414,ACTIVE,KIT 4,25740,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,12.6203013156097
82759,87416,ACTIVE,KIT 6,21084,7.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,9.1,N,Y,7.08032610453964
82760,36470,ACTIVE,KIT 6,21084,148.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,148.857235527631
82761,87418,ACTIVE,KIT 6,21084,125.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,9.1,N,Y,125.70432529643
82762,87420,ACTIVE,KIT 6,21084,106.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,7.5,N,Y,106.237177884342
82763,87422,ACTIVE,KIT 6,21084,137.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,9.1,N,Y,137.919403514735
82764,78362,ACTIVE,KIT 5,602088,1.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.35,N,Y,1.921799204586
82765,87424,ACTIVE,KIT 5,602088,.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,6,41,N,N,9.35,N,Y,0.528540083896186
82766,78364,ACTIVE,KIT 6,602088,16.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.35,N,Y,16.6528032907695
82767,78366,ACTIVE,KIT 6,602088,8.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,6,41,N,N,9.35,N,Y,8.30580736537829
82768,87426,ACTIVE,KIT 5,602088,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,6,41,N,N,9.35,N,Y,5.99653421197904
82769,78374,ACTIVE,KIT 2W,602335,10.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,6,5,41,N,N,9.35,N,N,10.8338907518436
82770,32700,ACTIVE,KIT 4,15741,124m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,6.15,N,Y,124.003736502679
82773,39650,ACTIVE,KIT 4,10414,220.1m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,6,4,11,N,N,8.5,N,N,220.071222625312
82777,65500,ACTIVE,KIT 4,15839,134.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,134.222960683764
82778,87432,ACTIVE,KIT 4,9937,6.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,6.15966204254203
82783,21600,ACTIVE,KIT 4,6635,71.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,9.1,N,Y,71.357945722094
82784,87436,ACTIVE,KIT 4,6635,52.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,9.1,N,Y,52.5733279777787
82785,87438,ACTIVE,KIT 4,6635,9.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,9.1,N,Y,9.36953314135081
82786,61000,ACTIVE,KIT 5,21754,233.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,9.35,N,Y,233.282780095925
82787,29260,ACTIVE,KIT 4,22928,175.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,4,23B,N,N,9.15,N,Y,175.563994749431
82788,76132,ACTIVE,KIT 4,7014,9.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,7.75,N,Y,9.9414996748156
82789,87440,ACTIVE,KIT 4,10844,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,2.93127445267081
82790,87442,ACTIVE,KIT 4,22350,154.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,154.567899896285
82791,62140,ACTIVE,KIT 4,22350,175.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,175.941930646511
82794,87446,ACTIVE,KIT 4,9202,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,19,N,N,9.35,N,Y,2.05131807875418
82795,76215,ACTIVE,KIT 4,1703,29.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,17,N,N,9.35,N,Y,29.8220328993581
82796,61889,ACTIVE,KIT 4,10462,76.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,76.5967101736882
82797,79784,ACTIVE,BRIDGEPORT,12641,12m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,12.0243603426126
82798,70100,ACTIVE,KIT 2W,600224,74m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,74.0463629684101
82799,87448,ACTIVE,KIT 2W,600224,5.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,5.21020036631094
82800,87450,ACTIVE,KIT 2W,600200,27.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,27.9433647822701
82801,70120,ACTIVE,KIT 2W,600200,130m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,130.00897667567
82802,87452,ACTIVE,KIT 2W,600200,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,8.46126662853073
82803,79816,ACTIVE,BRIDGEPORT,12947,15.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,48,N,N,7.75,N,Y,15.6270040882818
82804,40450,ACTIVE,KIT 4,6507,146.2m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,9.1,N,Y,146.178007168742
82805,87454,ACTIVE,KIT 4,6507,8.1m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,5,N,N,9.1,N,Y,8.08464810887769
82806,79302,ACTIVE,KIT 4,11042,7.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,7.07948688672165
82807,80460,ACTIVE,KIT 4,11054,4.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,4.7967923552762
82808,79914,ACTIVE,BRIDGEPORT,13048,4.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,48,N,N,8.5,N,Y,4.57229924668736
82809,79932,ACTIVE,BRIDGEPORT,10473,18.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,18.396054233114
82810,8640,ACTIVE,KIT 4,11221,237.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,34,N,N,5.5,N,Y,237.594403031508
82811,13750,ACTIVE,KIT 4,11229,81m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.75,N,Y,80.9522913977188
82812,87456,ACTIVE,KIT 2W,600232,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.40648222444088
82813,87458,ACTIVE,KIT 2W,600232,40.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,40.1705796278154
82814,87460,ACTIVE,KIT 2W,600232,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,3.56314502020793
82815,71410,ACTIVE,KIT 2W,600232,171.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,171.87999178792
82816,87462,ACTIVE,KIT 2W,600227,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,8.96081025929996
