OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
82817,70140,ACTIVE,KIT 2W,600227,180.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,180.268045246206
82818,87464,ACTIVE,KIT 2W,600227,136.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,136.65571038976
82819,87466,ACTIVE,KIT 2W,600227,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,12.6294418907341
82820,67260,ACTIVE,KIT 2W,602057,138.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,4/1/2004 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,36,N,N,9.35,N,N,138.641090690493
82821,87468,ACTIVE,KIT 2W,602057,12.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,4/1/2004 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,5,36,N,N,9.35,N,N,12.5995926614055
82822,87470,ACTIVE,KIT 2W,600198,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,36,N,N,9.35,N,N,5.75726083447136
82823,87472,ACTIVE,KIT 2W,600198,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,10.6013779422793
82824,67240,ACTIVE,KIT 2W,600198,71.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,36,N,N,9.35,N,N,71.3632779742084
82825,34100,ACTIVE,BRIDGEPORT,12948,101.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,2,48,N,N,7.3,N,Y,101.799747281522
82827,87474,ACTIVE,KIT 4,9899,1.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,6,N,N,7.75,N,N,1.85269405451711
82828,13650,ACTIVE,KIT 4,9899,69.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,5,N,N,5.35,N,Y,69.2341851374
82830,87478,ACTIVE,KIT 4,9897,11.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,5,N,N,7.75,N,N,11.5802456070367
82831,18350,ACTIVE,KIT 4,9897,60.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,5,N,N,4.15,N,N,60.7543414931322
82833,87480,ACTIVE,KIT 4,8829,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,0.89269012032319
82834,82126,ACTIVE,KIT 4,8829,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,2.43093609325689
82835,82128,ACTIVE,KIT 4,6390,8m 750mm  AC,TREATED,750,AC,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,1,4,N,N,8.7,N,N,7.9833845203314
82836,82130,ACTIVE,KIT 4,6390,16.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,4,N,N,8.5,N,N,16.1014195130532
82837,82132,ACTIVE,KIT 4,6390,12m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,1,4,N,N,8.7,N,N,11.9703306252614
82844,40630,ACTIVE,KIT 4,8935,44.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,5.3,N,N,44.8966064706321
82845,87486,ACTIVE,KIT 4,8935,8.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,8.33242180819784
82846,87488,ACTIVE,KIT 4,8935,15.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,15.1906435737906
82847,21510,ACTIVE,KIT 4,8919,76.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,76.3551081693552
82848,87490,ACTIVE,KIT 4,8919,3.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,3.2850955196784
82849,78694,ACTIVE,KIT 5,40286,2.6m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,REGION,N,,7,6,31,N,N,7.85,N,Y,2.57245222591213
82850,87492,ACTIVE,KIT 5,40286,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,7.18183168402748
82851,87494,ACTIVE,KIT 5,40286,72.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,72.6893373573792
82852,87496,ACTIVE,KIT 5,40286,144.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,144.263491355031
82854,62810,ACTIVE,KIT 5,40286,256.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,256.84855351145
82855,87500,ACTIVE,KIT 4,103100,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,MCCORMICK RANKIN,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,1.61034425120018
82856,87502,ACTIVE,KIT 4,103100,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,MCCORMICK RANKIN,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,2.83095010679412
82857,76992,ACTIVE,KIT 4,22409,195.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,MCCORMICK RANKIN,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,195.442497922439
82858,82152,ACTIVE,KIT 4,8935,4.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,4.35131033075217
82859,87504,ACTIVE,KIT 4,15098,18.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,18.0857627493715
82860,11250,ACTIVE,KIT 4,15098,53m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,52.9579213471333
82861,78416,ACTIVE,BRESLAU SOUTH,25703,3.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/12/2004 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,4,0,N,N,9.35,N,Y,3.45760860244621
82862,79880,ACTIVE,BRIDGEPORT,12936,109.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,47,N,N,8.5,N,Y,109.486346535831
82863,87506,ACTIVE,KIT 5,25340,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,11.5400918678731
82864,55410,ACTIVE,KIT 5,25342,378.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,378.657176988681
82865,87508,ACTIVE,KIT 5,25339,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,9.48538447157626
82866,82144,ACTIVE,BRIDGEPORT,601132,5.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,5.80178457447539
82867,87510,ACTIVE,KIT 4,22225,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,3.70331129617076
82868,12950,ACTIVE,KIT 4,22392,67.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,4.7,N,N,67.1845331558976
82869,87512,ACTIVE,KIT 4,15824,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,7.5845099931997
82870,20480,ACTIVE,KIT 4,15824,96.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,96.68775016536
82871,20490,ACTIVE,KIT 4,15855,108.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,6.15,N,Y,108.74601528107
82872,87514,ACTIVE,KIT 4,15855,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,1.82874864274261
82873,760,ACTIVE,KIT 4,10116,93.1m 250mm  CI,TREATED,250,CI,NO,,NONE,6/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,93.0633324721028
82874,87516,ACTIVE,KIT 4,9926,2.4m 250mm  CI,TREATED,250,CI,NO,,NONE,6/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,2.43503343764089
82875,12440,ACTIVE,KIT 4,10116,97.6m 250mm  CI,TREATED,250,CI,NO,,NONE,6/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,97.6278994377806
82876,87518,ACTIVE,KIT 4,9925,2.1m 250mm  CI,TREATED,250,CI,NO,,NONE,6/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,2.13028546443431
82877,87520,ACTIVE,KIT 4,9925,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,0.59983371013688
82878,87522,ACTIVE,KIT 4,9925,.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,7,N,N,7.75,N,Y,0.709417543081862
82879,41440,ACTIVE,KIT 4,9925,49.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,49.7729832871483
82880,87524,ACTIVE,KIT 4,9925,3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,2.97746351374247
82881,87526,ACTIVE,KIT 6,602128,2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,6,5,N,N,9.35,N,Y,1.96085797635096
82882,87528,ACTIVE,KIT 6,602128,11.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,6,5,N,N,9.35,N,Y,11.2753243147987
82883,73640,ACTIVE,KIT 6,600125,347.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,347.305070201589
82884,87530,ACTIVE,KIT 6,601581,1.9m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,5,N,N,9.1,N,Y,1.89173368056728
82885,76285,ACTIVE,KIT 6,601581,14.9m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,14.8794068004222
82886,87532,ACTIVE,KIT 6,601581,3.8m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,3.83260899065081
82887,81772,ACTIVE,KIT 6,601581,4.5m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,4.53255971870588
82888,59760,ACTIVE,KIT 5,25689,67.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,67.3529582967271
82889,87534,ACTIVE,KIT 5,25689,13.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,13.5245010961148
82890,87536,ACTIVE,KIT 5,25690,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,12.2446632307457
82891,87538,ACTIVE,KIT 5,25692,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,16.2070977636168
82892,87540,ACTIVE,KIT 5,25692,100.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,100.121405310066
82893,87542,ACTIVE,KIT 5,25692,43.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,43.1225885884022
82894,59800,ACTIVE,KIT 5,25692,134m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,133.960098023525
82895,87544,ACTIVE,KIT 2E,22270,14.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,14.7124412419613
82896,16990,ACTIVE,KIT 2E,22270,83.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,83.6617629377627
82897,87546,ACTIVE,KIT 2E,22274,10.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,9.1,N,N,10.8227336010217
82898,17000,ACTIVE,KIT 2E,22274,198m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,9.1,N,N,197.991164024052
82899,87548,ACTIVE,KIT 4,23100,13.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,1,N,N,7.75,N,Y,13.8115300378101
82900,7720,ACTIVE,KIT 4,23100,65.6m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,1,N,N,5.35,N,Y,65.5544965669514
82901,87550,ACTIVE,KIT 4,22201,.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,24,N,N,9.35,N,N,0.231879969457868
82903,87554,ACTIVE,KIT 4,22201,95.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,95.2408883947268
82904,87556,ACTIVE,KIT 4,22201,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,3.30928061021184
82905,87558,ACTIVE,KIT 4,22201,98.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,98.5477382282954
82906,87560,ACTIVE,KIT 4,22201,94.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,94.1110043495053
82907,87562,ACTIVE,KIT 4,22201,70.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,70.1034699849763
82908,87564,ACTIVE,KIT 4,22201,99.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,99.5909008167983
82909,65340,ACTIVE,KIT 4,22201,211.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,8.95,N,N,211.848573068915
82910,87566,ACTIVE,KIT 4,22201,49.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,5.55,N,N,49.4398709461667
82911,87568,ACTIVE,KIT 4,22201,79.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,24,N,N,9.35,N,N,79.4409616012845
82912,81608,ACTIVE,KIT 2W,602360,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,1.50097830853673
82913,81610,ACTIVE,KIT 2W,602360,63.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,63.8744249532493
82914,76553,ACTIVE,KIT 6,9429,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,5.14204700271344
82915,78334,ACTIVE,KIT 6,9429,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,9.76232791854088
82916,70130,ACTIVE,KIT 2W,600200,92.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,36,N,N,9.35,N,N,92.5417517077122
82917,87570,ACTIVE,KIT 2W,600224,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,8.54160453322055
82918,79878,ACTIVE,BRIDGEPORT,601132,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,47,N,N,9.35,N,Y,3.60247228481866
82919,87572,ACTIVE,KIT 4,21835,9.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,9.79457442957557
82920,8480,ACTIVE,KIT 4,21835,107m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,106.961535470257
82921,87574,ACTIVE,KIT 5,40058,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,0.752054313054664
82922,87576,ACTIVE,KIT 5,40058,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,5.448675154905
82923,58950,ACTIVE,KIT 5,40058,78.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,78.939300882012
82924,87578,ACTIVE,KIT 4,22392,1.7m 50mm  PVC,TREATED,50,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,9.35,N,N,1.65460835852878
82925,73140,ACTIVE,KIT 4,22392,36.7m 50mm  PVC,TREATED,50,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,9.35,N,N,36.6603801732616
82926,87580,ACTIVE,KIT 4,22392,3.3m 50mm  PVC,TREATED,50,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,9.35,N,N,3.32772632618896
82929,87584,ACTIVE,KIT 5,40057,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,7.97684809891684
82930,59750,ACTIVE,KIT 5,40057,148.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,148.236327950442
82931,87586,ACTIVE,KIT 5,40057,17.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,17.1579331985869
82932,87588,ACTIVE,KIT 5,40057,113.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,113.695274620293
82933,40570,ACTIVE,KIT 4,8913,90m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,6,N,N,5.3,N,Y,89.9619644009744
82935,87592,ACTIVE,KIT 4,15101,6.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,6.41720450062871
82936,60950,ACTIVE,KIT 4,15101,208.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,208.343400091812
82937,87594,ACTIVE,KIT 4,15101,14.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,14.2598023788925
82941,87602,ACTIVE,KIT 4,9221,57.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,8.5,N,Y,57.7424466728789
82942,3870,ACTIVE,KIT 4,9221,72.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,8.5,N,Y,72.8732069221878
82946,55400,ACTIVE,KIT 5,25340,70.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,70.8363078347072
82947,87606,ACTIVE,KIT 5,25340,14.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,14.241676758292
82948,66660,ACTIVE,KIT 4,11306,108.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,108.222139073909
82949,87608,ACTIVE,KIT 4,11306,.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,0.646429593166875
82951,87610,ACTIVE,KIT 4,9397,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,7.75,N,Y,5.59587988255146
82952,87612,ACTIVE,KIT 4,22589,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.1,N,Y,1.45423640395248
82953,29370,ACTIVE,KIT 4,23166,88.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,REGION,N,,8,4,0,N,N,9.1,N,Y,88.296891146443
82954,18570,ACTIVE,KIT 4,22593,16.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,8.5,N,Y,16.1418139496536
82955,87614,ACTIVE,KIT 4,10780,6.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,6.68136416352915
82956,62180,ACTIVE,KIT 4,10780,13.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,21,N,N,8.9,N,Y,13.8118290637392
82957,87616,ACTIVE,KIT 4,6633,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,2.45785718307904
82958,31360,ACTIVE,KIT 4,6741,60.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,22,N,N,9.1,N,N,60.1957671062023
82962,79586,ACTIVE,KIT 5,103575,4.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,4.2830588055572
82963,87622,ACTIVE,KIT 5,25453,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,1.1760234075621
82964,57910,ACTIVE,KIT 5,25453,133.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,133.895511241149
82965,73590,ACTIVE,KIT 6,21720,520.7m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,520.713399329487
82966,87624,ACTIVE,KIT 6,21726,19.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,19.504560220506
82969,87628,ACTIVE,KIT 4,11595,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,8.5,N,Y,12.1790147473697
82970,16160,ACTIVE,KIT 4,11595,147.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,8.5,N,Y,147.556448105743
82971,18220,ACTIVE,KIT 5,8670,52.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,52.7615586827473
82972,87630,ACTIVE,KIT 5,5681,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,0,N,N,8.5,N,Y,1.19503432559123
82973,87632,ACTIVE,KIT 5,6092,41.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,0,N,N,8.5,N,Y,41.3831375929684
82976,87636,ACTIVE,KIT 6,21141,14.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,14.5575824191228
82977,87638,ACTIVE,KIT 6,21141,21.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,21.3309088635797
82978,44210,ACTIVE,KIT 6,21141,68.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,68.2078299564862
82979,87640,ACTIVE,KIT 2W,22707,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,38,N,N,8.5,N,N,0.600237284828341
82980,26110,ACTIVE,KIT 2W,22707,145.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,38,N,N,8.5,N,N,145.733616593051
82981,87642,ACTIVE,KIT 2E,22151,5.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,5.48686755125243
82982,25030,ACTIVE,KIT 2E,22151,65m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,65.0155599878384
82983,87644,ACTIVE,KIT 2E,22151,5.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,5.17494740499098
82984,16910,ACTIVE,KIT 2E,22295,289.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,289.473658698167
82985,87646,ACTIVE,KIT 2E,22195,7.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,7.76449497258773
82992,59170,ACTIVE,KIT 4,1732,175.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,175.201360157106
82993,87654,ACTIVE,KIT 4,13236,100.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,7.75,N,Y,100.669691808592
82994,15390,ACTIVE,KIT 4,13236,89.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,7.75,N,Y,89.5877013027705
82995,37600,ACTIVE,KIT 4,12134,84.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,84.6713975071223
82996,87656,ACTIVE,KIT 4,12134,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,7.29085390061064
82997,87658,ACTIVE,KIT 4,9398,8.5m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,15,N,N,8.5,N,Y,8.53101114797465
82998,87660,ACTIVE,KIT 4,9398,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,15,N,N,8.5,N,Y,7.32587510508568
82999,5340,ACTIVE,KIT 4,9398,79.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,15,N,N,8.5,N,Y,79.8211993869498
83000,71160,ACTIVE,KIT 5,602318,34.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,34.2840845302637
83001,87662,ACTIVE,KIT 5,604949,2.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,2.91515198649435
83002,87664,ACTIVE,KIT 4,600170,14.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,14.8095664318977
83003,74520,ACTIVE,KIT 4,600170,33.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,33.3949476058563
83004,78876,ACTIVE,KIT 4,1297,80.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,25,N,N,8.5,N,Y,80.6510642238659
83005,87666,ACTIVE,KIT 4,8686,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,22,N,N,9.35,N,Y,0.624661419003392
83006,73250,ACTIVE,KIT 4,8686,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,22,N,N,9.35,N,Y,6.91197821132605
83007,82172,ACTIVE,KIT 4,8684,20.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/29/1973 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,22,N,N,9.05,N,Y,20.8027557150422
83008,87668,ACTIVE,KIT 4,600850,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,7.73218870631574
83009,74510,ACTIVE,KIT 4,600850,62.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,62.3016240042873
83010,87670,ACTIVE,KIT 4,23057,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,8.5,N,Y,0.609583464621625
83011,22540,ACTIVE,KIT 4,22949,127.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,127.897867389111
83012,87672,ACTIVE,KIT 4,22949,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,12.19231700966
83013,62120,ACTIVE,KIT 4,13144,71.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,71.2586617422687
83014,87674,ACTIVE,KIT 4,10783,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,11.3817151957451
83015,76091,ACTIVE,KIT 5,604949,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/11/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,3.97091672015052
83016,87676,ACTIVE,KIT 5,604949,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/11/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,3.22036635212232
83017,78476,ACTIVE,KIT 4,600280,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/11/2013 12:00:00 AM,DONATED,Meritech,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,14.1520270239508
83018,82166,ACTIVE,KIT 4,22589,2.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,8.5,N,Y,2.30956009674351
83019,87678,ACTIVE,KIT 4,22589,1.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,8.5,N,Y,1.79061147148165
83020,82168,ACTIVE,KIT 4,10780,4.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,4.2139307445544
83024,87682,ACTIVE,KIT 4,8686,8.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/29/1973 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,22,N,N,9.05,N,Y,8.65734652653122
83027,87684,ACTIVE,KIT 4,22451,17.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,17.2164370629171
83028,87686,ACTIVE,KIT 4,22451,109.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,109.371003306813
83029,87688,ACTIVE,KIT 4,22451,11.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,11.4929035842309
83030,87690,ACTIVE,KIT 4,22451,104.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,7.75,N,Y,104.771859559244
83031,56620,ACTIVE,KIT 4,22451,166.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,166.175512271238
83034,87694,ACTIVE,KIT 4,11290,8.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,3,N,N,9.35,N,Y,8.77584127975898
83036,66700,ACTIVE,KIT 4,11290,166.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,166.2565210329
83037,87698,ACTIVE,KIT 4,6876,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,13.5006793652465
83038,87700,ACTIVE,KIT 4,6876,9.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,9.74822411812568
83039,61480,ACTIVE,KIT 4,6876,208.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2002 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,208.266066356212
83040,87702,ACTIVE,KIT 5,20628,266.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,N,Y,266.740831122459
83041,87704,ACTIVE,KIT 5,20628,16.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,N,Y,16.1544665190348
83042,57830,ACTIVE,KIT 5,20628,332m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,N,Y,331.978155026094
83043,76746,ACTIVE,KIT 4,6912,81.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,13,N,N,9.35,N,Y,81.7485896161315
83044,87706,ACTIVE,KIT 4,6912,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,13,N,N,9.35,N,Y,1.58954599802252
83045,87708,ACTIVE,KIT 4,21017,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,8.5,N,Y,0.57354191268374
83046,87710,ACTIVE,KIT 4,21017,8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,8.5,N,Y,7.95505359210528
83047,29830,ACTIVE,KIT 4,21017,295m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,6.5,N,Y,295.032844566714
83048,87712,ACTIVE,KIT 5,20803,10.8m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,10.8200697259031
83049,1530,ACTIVE,KIT 5,20803,23.8m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,23.8329113230493
83050,87714,ACTIVE,KIT 5,20803,22m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,21.9520206510228
83051,60740,ACTIVE,KIT 5,5681,89.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,89.5332012670834
83052,87716,ACTIVE,KIT 5,5681,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,0,6,0,N,N,9.1,N,Y,0.652713720071187
83053,87718,ACTIVE,KIT 5,5681,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,0.872162646714544
83054,80552,ACTIVE,KIT 4,8872,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,6.22891595501024
83055,80556,ACTIVE,KIT 4,8836,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,10.1030283371201
83056,61450,ACTIVE,KIT 4,6829,87.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,87.5274372347171
83057,87720,ACTIVE,KIT 4,6829,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/1998 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,7.98043542091202
83058,13890,ACTIVE,KIT 4,23065,11.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,3.83,N,Y,11.6627905234857
83061,20430,ACTIVE,KIT 4,8719,95m 150mm  CI,TREATED,150,CI,NO,,NONE,8/5/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,1,30,N,Y,3.98,N,Y,95.0229008265621
83064,87726,ACTIVE,KIT 4,22447,11.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,11.1575553445077
83065,59060,ACTIVE,KIT 4,22447,264.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,264.613055508951
83066,87728,ACTIVE,KIT 4,22447,9.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,9.37742918542676
83067,87730,ACTIVE,KIT 4,21800,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,12.4878498718855
83068,36030,ACTIVE,KIT 4,21800,127.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,127.460745780044
83069,38310,ACTIVE,KIT 4,21800,207.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,207.318458587408
83070,87732,ACTIVE,KIT 4,105364,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,7.92005437649204
83074,82188,ACTIVE,KIT 4,22451,4.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,4.9320259525493
83077,2640,ACTIVE,KIT 4,22752,159.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,17,N,N,9.1,N,N,159.243345790739
83080,78516,ACTIVE,KIT 4,11480,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,6.1277880060441
83081,87740,ACTIVE,KIT 4,25566,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,17,N,N,9.35,N,N,1.83626246966535
83082,87742,ACTIVE,KIT 4,25566,83.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,15,N,N,9.35,N,N,83.9099937702103
83083,67510,ACTIVE,KIT 4,25566,125.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,15,N,N,9.35,N,N,125.051411363229
83084,87744,ACTIVE,KIT 4,25566,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,11.7773071362196
83085,97612,ACTIVE,KIT 5,601978,239.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,239.22267336818
83086,87746,ACTIVE,KIT 5,601978,105.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,105.833266165312
83087,87748,ACTIVE,KIT 5,602316,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,7.37433500722976
83088,87750,ACTIVE,KIT 5,21652,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,0.971794814480085
83089,71170,ACTIVE,KIT 5,21652,235.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,235.894171664277
83090,16850,ACTIVE,KIT 4,40012,12.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,12.2472499576968
83091,87752,ACTIVE,KIT 4,21910,2.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,2.58388668465741
83092,82196,ACTIVE,KIT 4,40012,5.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,5.12652499862648
83093,87754,ACTIVE,KIT 5,1312,9m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,42,N,N,8.5,N,Y,8.96050911767767
83094,7160,ACTIVE,KIT 5,1312,225.9m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,5.3,N,Y,225.936867263239
83095,87756,ACTIVE,KIT 4,1312,4.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/20/1966 12:00:00 AM,DONATED,NA,KITCHENER,N,,0,1,24,N,N,8.5,N,Y,4.23938231555861
83096,87758,ACTIVE,KIT 5,1312,160.5m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,7.3,N,Y,160.504203177459
83097,87760,ACTIVE,KIT 5,1295,8.6m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,8.57359828131489
83098,7150,ACTIVE,KIT 5,1295,82.7m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,4.9,N,Y,82.7370107568237
83099,8110,ACTIVE,KIT 4,9308,64.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,64.7555468791471
83100,62680,ACTIVE,KIT 6,40248,147.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,147.784351102942
83101,87762,ACTIVE,KIT 6,40248,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,13.7789932420054
83102,62700,ACTIVE,KIT 6,40249,108.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,108.692536732978
83103,20420,ACTIVE,KIT 4,8717,106.2m 150mm  DI,TREATED,150,DI,NO,,NONE,8/5/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,1,30,N,N,5.7,N,Y,106.238972776049
83105,8120,ACTIVE,KIT 4,9303,166.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,166.6778016513
83106,87766,ACTIVE,KIT 4,9303,15.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,15.8995624617036
83107,87768,ACTIVE,KIT 6,600037,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,9.35,N,Y,5.91415453556901
83108,87770,ACTIVE,KIT 6,600037,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,9.35,N,Y,10.9408223607064
83109,87772,ACTIVE,KIT 6,600037,94.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,9.35,N,Y,94.6243904123311
83110,66810,ACTIVE,KIT 6,600037,126.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,34,N,N,9.35,N,Y,126.491234954074
83111,60560,ACTIVE,KIT 4,9813,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,10.6167950367508
83113,80550,ACTIVE,KIT 4,8819,8.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,8.49189400234668
83114,80506,ACTIVE,KIT 4,8827,5.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,5.18,N,Y,5.85054720671718
83115,87774,ACTIVE,KIT 4,9669,9.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,9.83013658138089
83116,87776,ACTIVE,KIT 4,9669,90.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,90.7247410057408
83117,87778,ACTIVE,KIT 4,9669,48.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,48.6515571345631
83118,87780,ACTIVE,KIT 4,9669,102.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,102.891205272305
83119,87782,ACTIVE,KIT 4,9669,100.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,100.050776916329
83120,87784,ACTIVE,KIT 4,9669,101.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,101.879783705082
83121,26050,ACTIVE,KIT 4,9669,149.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,149.333086525971
83122,87786,ACTIVE,KIT 4,9669,14.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,14.6562819403145
83123,87788,ACTIVE,KIT 4,9669,88.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,88.8701529283066
83124,87790,ACTIVE,KIT 4,9589,20.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,20.3943908977741
83125,87792,ACTIVE,KIT 4,9589,101.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,101.342502527322
83126,26060,ACTIVE,KIT 4,9589,159.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,159.718869879067
83127,87794,ACTIVE,KIT 4,9589,17.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,17.6723155814805
83128,87796,ACTIVE,KIT 4,9617,23.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,23.1087694844262
83129,87798,ACTIVE,KIT 4,9617,96.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,96.3523406874867
83130,26070,ACTIVE,KIT 4,9617,106.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,106.904470840162
83131,80548,ACTIVE,KIT 4,8874,10.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,10.8005248156181
83132,58930,ACTIVE,KIT 5,40055,74.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,74.6547095286662
83133,87800,ACTIVE,KIT 5,40055,12.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,12.9221774925987
83134,22880,ACTIVE,KIT 4,9902,184.8m 300mm  CI,TREATED,300,CI,NO,,NONE,11/19/1963 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,4,6,N,N,6.95,N,N,184.783860050369
83135,87802,ACTIVE,KIT 4,40012,1.5m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,29,N,N,9.35,N,N,1.46189077797226
83136,65520,ACTIVE,KIT 4,40012,189.5m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,29,N,N,8.55,N,N,189.541199300202
83137,87804,ACTIVE,KIT 4,21814,13.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,13.792689102383
83138,38330,ACTIVE,KIT 4,21814,124m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,123.990635305119
83139,82208,ACTIVE,KIT 4,9797,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,13,N,N,9.35,N,Y,8.82751436062501
83140,17480,ACTIVE,KIT 4,21828,196.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,196.537406503036
83141,87806,ACTIVE,KIT 4,21828,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,1.05849661269357
83142,87808,ACTIVE,KIT 4,6666,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,6.70022270302226
83143,69510,ACTIVE,KIT 4,6666,82.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,24,N,N,6.15,N,Y,82.3299011289303
83144,87810,ACTIVE,KIT 4,6666,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,5.91439067441283
83149,87818,ACTIVE,KIT 4,8765,9.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,9.88700539466499
83150,69880,ACTIVE,KIT 4,8765,41.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,41.2928386516321
83151,69480,ACTIVE,KIT 4,6666,13m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/6/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,13.0390479602435
83154,69780,ACTIVE,KIT 4,8765,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,6.38417790694797
83155,87820,ACTIVE,KIT 4,8536,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,1.6658744917482
83158,87822,ACTIVE,KIT 5,20840,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,0.900926811565706
83159,87824,ACTIVE,KIT 5,20840,96.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,96.8093371854156
83160,87826,ACTIVE,KIT 5,20840,3.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,3.1978272619783
83161,2350,ACTIVE,KIT 5,20840,123.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,123.471890118377
83164,82210,ACTIVE,KIT 4,9921,5.5m 300mm  CI,TREATED,300,CI,NO,,NONE,11/19/1963 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,4,7,N,N,7.75,N,N,5.51104912312464
83165,34840,ACTIVE,KIT 4,9901,192.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,6.95,N,N,192.756231149632
83166,87828,ACTIVE,KIT 4,9902,31.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,4.15,N,N,31.1891969886926
83167,13000,ACTIVE,KIT 5,5689,119.9m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,0,N,N,9.1,N,Y,119.87387154053
83168,87830,ACTIVE,KIT 5,5679,17.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,17.9141479196651
83169,87832,ACTIVE,KIT 5,5679,.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,0.845296255856523
83170,87834,ACTIVE,KIT 5,5679,136.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,136.904823219468
83171,23870,ACTIVE,KIT 5,5679,163.1m 200mm  DI,TREATED,200,DI,NO,,NONE,11/11/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,163.105062439493
83172,87836,ACTIVE,KIT 5,5679,154.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,38,N,N,7.9,N,Y,154.203590771973
83173,67000,ACTIVE,KIT 4,6926,77.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,6.95,N,Y,77.8567740586873
83174,66990,ACTIVE,KIT 4,6797,98m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,98.0283871883594
83175,80902,ACTIVE,KIT 4,6795,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,5.81091536938341
83176,87838,ACTIVE,KIT 5,40050,6.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,6.6000323624775
83177,87840,ACTIVE,KIT 5,40050,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,11.6818006907855
83178,87842,ACTIVE,KIT 5,40050,118m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,118.034841876148
83179,58980,ACTIVE,KIT 5,40050,172m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,172.018413405929
83180,87844,ACTIVE,KIT 5,40050,171.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,171.895458223131
83181,87846,ACTIVE,KIT 5,40054,7.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,7.64408912949658
83182,87848,ACTIVE,KIT 5,40054,64.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,64.7338005333589
83183,58920,ACTIVE,KIT 5,40054,182.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,182.115965874402
83184,58910,ACTIVE,KIT 5,40049,71.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,71.8361475362299
83185,87850,ACTIVE,KIT 5,40049,8.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,8.52582630780626
83186,87852,ACTIVE,KIT 4,6564,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,7.75,N,Y,7.83641804917371
83187,63940,ACTIVE,KIT 4,6565,103.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,7.75,N,Y,103.92761575459
83188,87854,ACTIVE,KIT 4,6564,1.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,4,N,N,7.75,N,Y,1.56647619968996
83189,36530,ACTIVE,KIT 4,6564,302m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,2,N,N,4.95,N,Y,301.953636273576
83190,42610,ACTIVE,KIT 4,6560,145.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,6.55,N,Y,145.819835880835
83193,73310,ACTIVE,KIT 4,8689,38.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,38.8724201433923
83194,87856,ACTIVE,KIT 4,8745,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,6.34020469265764
83195,87858,ACTIVE,KIT 4,8745,30.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,30.2561223707897
83197,87860,ACTIVE,KIT 4,11750,38.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,6,1,11,N,N,9.15,N,Y,38.670664071219
