OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
83198,20220,ACTIVE,KIT 4,10875,226.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,6,5,5,N,N,9.15,N,N,226.400522386484
83211,12260,ACTIVE,KIT 4,6456,5m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,0,1,1,N,N,4.78,N,Y,4.9534030213992
83214,87880,ACTIVE,KIT 5,20610,11.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,11.8998336860455
83215,35020,ACTIVE,KIT 5,40129,176.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,41,N,N,7.7,N,Y,176.264276281378
83216,78354,ACTIVE,WAT 4,540401,6.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,6.24888248415607
83217,79660,ACTIVE,KIT 4A,540401,2.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,2.25795541547684
83218,65710,ACTIVE,KIT 4A,540401,4.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,43,N,N,9.35,N,Y,4.7238515778337
83219,78358,ACTIVE,KIT 4A,540401,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,1.59538412336227
83220,82142,ACTIVE,BRESLAU SOUTH,15919,80.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/12/2004 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,4,0,N,N,9.35,N,Y,80.0818772874202
83223,82146,ACTIVE,KIT 4,21835,4.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,7.75,N,N,4.55635387670253
83224,82148,ACTIVE,KIT 5,40058,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,3.72635589515623
83226,82154,ACTIVE,KIT 4,15101,4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,4.00115959212278
83229,87884,ACTIVE,KIT 4,10003,18.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,18.35375812574
83230,35150,ACTIVE,KIT 4,10003,391m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,6.9,N,N,391.041336563481
83231,87886,ACTIVE,KIT 4,10003,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,0.9142083389865
83232,7860,ACTIVE,KIT 4,9999,108.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,Y,5.7,N,N,108.181694362398
83233,87888,ACTIVE,KIT 4,9999,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,12.4969255737146
83234,7870,ACTIVE,KIT 4,9986,71.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,71.3695550713474
83235,87890,ACTIVE,KIT 4,9986,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,12.9091020606602
83236,87892,ACTIVE,KIT 4,13293,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,3.83,N,N,0.603747363558137
83237,35140,ACTIVE,KIT 4,9987,269.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,Y,4.5,N,N,269.90713531535
83238,87894,ACTIVE,KIT 4,9987,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,0.811216666048858
83239,62290,ACTIVE,KIT 4,13155,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,10.5512538684998
83240,78996,ACTIVE,KIT 4,1322,36.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,9.35,N,Y,36.8454985086601
83241,81774,ACTIVE,KIT 5,103575,3.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,3.18294912520758
83244,98112,ACTIVE,KIT 4,8736,187.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,24,N,N,7.85,N,Y,187.195515281075
83245,87896,ACTIVE,KIT 4,1257,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,24,N,N,7.85,N,Y,1.78445490342806
83246,87898,ACTIVE,KIT 4,8736,183.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,8,1,24,N,N,5.05,N,Y,183.229205972169
83249,87900,ACTIVE,KIT 4,6727,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,1.71873727715309
83250,76454,ACTIVE,KIT 4,6727,150.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,8.15,N,Y,150.538393520472
83251,87902,ACTIVE,KIT 4,6727,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,6.65758864691921
83252,76453,ACTIVE,KIT 4,6727,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,12.6897326632251
83253,76630,ACTIVE,KIT 4,602093,115.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/30/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,115.392594687473
83254,87904,ACTIVE,KIT 4,602093,81.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/30/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,81.9007529113687
83255,87906,ACTIVE,KIT 4,607990,15.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,15.9414301652768
83256,87908,ACTIVE,KIT 4,21533,10.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,10.7853690704106
83257,65210,ACTIVE,KIT 4,21533,177.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,177.698875416607
83258,82002,ACTIVE,KIT 4,607991,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,17,N,N,9.35,N,N,1.96978838693619
83259,87910,ACTIVE,KIT 4,607991,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,17,N,N,9.35,N,N,7.46486895931952
83260,65220,ACTIVE,KIT 4,22778,123.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,123.239331798073
83262,87914,ACTIVE,KIT 4,22778,16.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,16.6025301756373
83263,87916,ACTIVE,KIT 4,13158,3.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,3.56318430696628
83264,62050,ACTIVE,KIT 4,13158,120.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,120.824648588683
83265,87918,ACTIVE,KIT 4,13158,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,6.16970996969167
83267,71600,ACTIVE,KIT 4,600879,192.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,192.430114513661
83268,87920,ACTIVE,KIT 4,600879,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,9.76072366195004
83269,82106,ACTIVE,KIT 4,10410,47.6m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,0,4,11,N,N,8.5,N,N,47.6090050433708
83271,82116,ACTIVE,KIT 4,9595,3.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,3.14904965510494
83272,82120,ACTIVE,RAW NO ZONE,40284,4.2m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,REGION,N,,0,6,28,N,N,9.35,N,Y,4.18000148919069
83273,82122,ACTIVE,KIT 4,6854,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,1.42909370307576
83274,82124,ACTIVE,KIT 4,8932,3.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,3.4509050523903
83276,82160,ACTIVE,KIT 5,25340,4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,4.04459888718371
83277,82162,ACTIVE,KIT 4,22392,3.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,24,N,N,8.5,N,N,3.40337496406997
83278,87922,ACTIVE,KIT 4,22392,.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,24,N,N,8.5,N,N,0.703543147083919
83280,82170,ACTIVE,KIT 4,12126,4.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,4.35275370325241
83281,82176,ACTIVE,KIT 4,9397,4.1m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,15,N,N,8.5,N,Y,4.07750298369661
83282,82180,ACTIVE,KIT 5,604949,4.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,4.69445524541632
83283,82186,ACTIVE,KIT 4,21800,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,4.86423527408645
83284,82192,ACTIVE,KIT 4,25561,5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,17,N,N,9.1,N,N,4.97469188300417
83285,82194,ACTIVE,KIT 5,602316,5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,4.99267203698068
83286,82198,ACTIVE,KIT 4,21828,5.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,5.15190822843258
83287,82200,ACTIVE,KIT 4,7056,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,5.15383631616385
83288,82212,ACTIVE,KIT 4,11754,10.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,0,1,11,N,N,9.15,N,Y,10.2102482825424
83289,82218,ACTIVE,KIT 4,8763,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,5.65686422005356
83290,87924,ACTIVE,KIT 4,601710,97.4m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,20,N,N,10,N,N,97.374050307647
83291,72100,ACTIVE,KIT 4,601710,113.7m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,20,N,N,10,N,N,113.688422920875
83292,38640,ACTIVE,KIT 4,1676,54.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,28,N,N,7.75,N,Y,54.540139089843
83293,32400,ACTIVE,KIT 4,9640,71.7m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,8.5,N,N,71.7175737234583
83294,87926,ACTIVE,KIT 4,9656,10.2m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,10.2105679918893
83295,87928,ACTIVE,KIT 4,9640,25m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,25.0092264866253
83296,44200,ACTIVE,KIT 4,9644,104.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,104.320083970511
83298,9470,ACTIVE,KIT 4,13260,111.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,Y,4.5,N,N,111.359028263901
83299,87930,ACTIVE,KIT 4,13286,14.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,3.83,N,N,14.5117525555605
83300,82012,ACTIVE,KIT 4,13260,2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,2.03396842949086
83301,58060,ACTIVE,KIT 4,13260,3.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,7.75,N,N,3.20750048385562
83302,87932,ACTIVE,KIT 4,13260,3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,4,N,N,7.75,N,N,2.97128203600779
83303,87934,ACTIVE,KIT 4,10269,16.3m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,9.1,N,Y,16.2936782646437
83304,87936,ACTIVE,KIT 4,10269,149.5m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,9.1,N,Y,149.53173450109
83305,33580,ACTIVE,KIT 4,10269,177.4m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,9.1,N,Y,177.363613431129
83306,60310,ACTIVE,KIT 4,10368,350.1m 600mm  DI,TREATED,600,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,REGION,N,,7,4,12,N,N,8.5,N,Y,350.050033122392
83307,82016,ACTIVE,KIT 4,10269,8.6m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,12,N,N,9.1,N,Y,8.60903134232478
83308,72600,ACTIVE,KIT 4,10269,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,12,N,N,9.35,N,Y,2.23535250310048
83309,87938,ACTIVE,KIT 4,10269,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,12,N,N,9.35,N,Y,0.621711838438777
83310,87940,ACTIVE,KIT 6,601744,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.53729545474932
83311,68795,ACTIVE,KIT 6,601744,134.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,134.570184069484
83312,87942,ACTIVE,KIT 6,601744,73.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,73.2314647276479
83313,87944,ACTIVE,KIT 6,601723,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,5.8233126653729
83314,68794,ACTIVE,KIT 6,601723,41.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,41.3432793410998
83319,17950,ACTIVE,KIT 4,12413,132.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,38,N,Y,5.7,N,Y,132.677979001646
83320,79980,ACTIVE,KIT 4,6999,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.35,N,Y,3.04284845405773
83321,87950,ACTIVE,KIT 4,600898,13.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,13.2933903875635
83322,71680,ACTIVE,KIT 4,600898,10.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,10.8775492701412
83325,82220,ACTIVE,KIT 5,20840,5.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,5.75385074532346
83328,27670,ACTIVE,BRIDGEPORT,12956,177.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,4.95,N,Y,177.477258282478
83332,79856,ACTIVE,BRIDGEPORT,10473,4.5m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.1,N,Y,4.54887458603491
83333,79854,ACTIVE,BRIDGEPORT,10473,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,7.75,N,Y,0.634014510579245
83334,35970,ACTIVE,BRIDGEPORT,12954,176m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,46,N,N,7.75,N,Y,175.954790759346
83335,35990,ACTIVE,BRIDGEPORT,12565,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,7.28209824900531
83340,79846,ACTIVE,BRIDGEPORT,12565,2.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,2.93931590985333
83341,79848,ACTIVE,BRIDGEPORT,12954,1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,46,N,N,7.75,N,Y,0.95889644919581
83342,81844,ACTIVE,BRIDGEPORT,12954,.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,46,N,N,7.75,N,Y,0.831526498964624
83344,72800,ACTIVE,KIT 4,22093,40m 450mm  HDPE,TREATED,450,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,Y,Wilson Ave at Grand River Railway Underpass,9,5,0,N,N,10,N,N,39.9560637717174
83345,87954,ACTIVE,KIT 4,22093,6.7m 450mm  HDPE,TREATED,450,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,<Null>,8,5,0,N,N,10,N,N,6.6829872857514
83346,40240,ACTIVE,KIT 4,21897,239.9m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,NA,KITCHENER,Y,Wabanaki Drive at Schneider Creek crossing,7,5,0,N,N,8.5,N,N,239.871074905875
83347,81132,ACTIVE,KIT 4,5898,26.9m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,26.9156505202228
83348,76008,ACTIVE,KIT 6,102907,26.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,26.0642572867179
83349,87956,ACTIVE,KIT 6,102907,8.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,8.78612658167216
83350,82046,ACTIVE,KIT 4,1717,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/28/2007 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,0,1,22,N,N,9.35,N,Y,1.65148474692446
83351,82060,ACTIVE,KIT 4,5898,40.4m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,40.3622800602543
83352,73160,ACTIVE,KIT 4,1719,3.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,3.18444313039958
83353,87958,ACTIVE,KIT 4,1717,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,1.71141453760018
83355,71030,ACTIVE,KIT 4,5898,2.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,2.50691043759848
83356,87960,ACTIVE,KIT 4,1260,29.1m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,1/1/2012 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,1,24,N,N,9.35,N,N,29.079648703395
83357,77756,ACTIVE,KIT 4,1260,491m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,1/1/2012 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,1,24,N,N,9.35,N,N,491.002358635129
83360,76009,ACTIVE,KIT 6,102904,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,2.7037791643755
83363,87966,ACTIVE,KIT 4,22860,.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,4,4,7,N,N,7.75,N,Y,0.673589919401111
83364,61833,ACTIVE,KIT 4,10112,131.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,131.260974945752
83365,76264,ACTIVE,KIT 4,8829,120.1m 450mm  CPP,TREATED,450,CPP,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,7.55,N,Y,120.140477926728
83366,87968,ACTIVE,KIT 4,22905,19.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,19.0526836115659
83367,61834,ACTIVE,KIT 4,22876,82.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,82.1191850113534
83368,67100,ACTIVE,KIT 5,600124,63.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,63.1966725932931
83369,87970,ACTIVE,KIT 4,15919,1.3m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,Y,1.25607657773955
83371,64980,ACTIVE,BRESLAU SOUTH,15919,2.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,Y,2.85329327288601
83373,87974,ACTIVE,KIT 4,15919,1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,9.1,N,Y,1.02499467340505
83374,87976,ACTIVE,KIT 4,10055,5.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,5.48685532007085
83375,31160,ACTIVE,KIT 4,10055,100.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,6.15,N,Y,100.858166699967
83376,87978,ACTIVE,KIT 4,10051,9.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,Y,3.38,N,Y,9.07244448021097
83377,43220,ACTIVE,KIT 4,10051,285.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,285.072922661314
83378,87980,ACTIVE,KIT 4,10051,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,12.496561990345
83379,71460,ACTIVE,KIT 4,12085,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,9.35,N,Y,12.0746769406858
83381,87982,ACTIVE,KIT 4,40159,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,9.35,N,Y,0.865719873311065
83382,87984,ACTIVE,KIT 4,6228,169.3m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,4.95,N,Y,169.346167197512
83383,87986,ACTIVE,KIT 4,6226,1.9m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,1.91819486824614
83384,33750,ACTIVE,KIT 4,6228,197.6m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,6.95,N,Y,197.636011978535
83385,87988,ACTIVE,KIT 4,600060,4.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,4.48005083309924
83386,87990,ACTIVE,KIT 4,600060,107.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,107.527064161717
83387,70820,ACTIVE,KIT 4,600060,144.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,144.134582604791
83388,87992,ACTIVE,KIT 4,600060,6.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,6.94112669014194
83389,87994,ACTIVE,KIT 4,600947,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,1.99981161533766
83390,87996,ACTIVE,KIT 4,600947,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,10.7039810346902
83391,72320,ACTIVE,KIT 4,600947,87.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,31,N,N,9.35,N,Y,87.6130607854717
83392,87998,ACTIVE,KIT 4,9167,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,4.67882170311072
83393,76067,ACTIVE,KIT 4,9167,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,6.91624470009139
83394,82398,ACTIVE,KIT 4,20684,44.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,44.6188755137621
83395,88000,ACTIVE,KIT 4,21010,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,2.19381865429189
83396,88002,ACTIVE,KIT 4,20686,40.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,40.6106439459756
83397,88004,ACTIVE,KIT 4,21010,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,5.83584654573406
83398,72930,ACTIVE,KIT 4,11158,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,14.4040013195593
83399,88006,ACTIVE,KIT 4,602203,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,11.6641117843464
83401,88010,ACTIVE,KIT 4,600168,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,2.53448617980209
83402,88012,ACTIVE,KIT 4,600850,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,21,N,N,9.35,N,N,2.07271219636304
83403,88014,ACTIVE,KIT 4,600168,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,12.3626255499818
83404,88016,ACTIVE,KIT 4,600168,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,2.03187039208682
83405,74500,ACTIVE,KIT 4,600168,126.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,126.870211489358
83408,88020,ACTIVE,KIT 4,9796,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,5.18983351605033
83409,82458,ACTIVE,KIT 4,9796,55.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,2,13,N,N,9.35,N,Y,55.4944698789949
83410,88022,ACTIVE,KIT 4,9799,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,6.29920099214898
83411,78536,ACTIVE,KIT 4,9799,85.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,85.2702374921935
83412,82496,ACTIVE,KIT 2E,22445,91.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,91.7416607824108
83413,88024,ACTIVE,KIT 2E,22445,3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,22,N,N,8.5,N,N,2.95357519800343
83414,88026,ACTIVE,KIT 4,6456,11m 200mm  CI,TREATED,200,CI,NO,,NONE,7/2/1957 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,11.0076316873328
83415,17280,ACTIVE,KIT 4,6456,89.4m 200mm  CI,TREATED,200,CI,NO,,NONE,7/1/1957 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,1,N,N,5.75,N,Y,89.3943427355251
83416,88028,ACTIVE,KIT 4,6456,3m 200mm  CI,TREATED,200,CI,NO,,NONE,7/1/1957 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,0,1,1,N,N,7.75,N,Y,3.0450439269581
83419,88032,ACTIVE,KIT 5,601298,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,24,N,N,9.35,N,Y,3.50543443784554
83421,72370,ACTIVE,KIT 5,601298,35.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,35.1900565749016
83423,44360,ACTIVE,KIT 4,9173,103.5m 300mm  DI,TREATED,300,DI,NO,,NONE,9/11/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,7.5,N,N,103.45414896008
83424,88038,ACTIVE,KIT 5,102786,4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,4.03015819713037
83425,78798,ACTIVE,KIT 5,102786,73.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,73.2196028046915
83426,61815,ACTIVE,KIT 4,10365,70.1m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,REGION,N,,7,4,12,N,N,8.5,N,Y,70.0711593096797
83427,88040,ACTIVE,KIT 4,10267,4.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,REGION,N,,7,4,12,N,N,8.5,N,Y,4.72317469576085
83428,82088,ACTIVE,KIT 4,10267,4.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,REGION,N,,7,4,12,N,N,8.5,N,Y,4.72428568079658
83430,77768,ACTIVE,KIT 4,1260,13m 50mm  PVC,UNTREATED,50,PVC,NO,,NONE,5/30/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,1,28,N,N,9.35,N,N,12.963925783782
83431,82064,ACTIVE,KIT 4,40181,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,27,N,N,7.75,N,Y,2.68648740152754
83432,2220,ACTIVE,KIT 4,1271,188.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,Y,N,5.5,N,Y,188.908663818556
83433,88042,ACTIVE,KIT 4,6914,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,13,N,N,9.35,N,Y,5.71373285067653
83434,88044,ACTIVE,KIT 4,6914,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,0.754278717889299
83435,73810,ACTIVE,KIT 4,6914,77.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,16,N,N,9.35,N,Y,77.3504249921888
83436,88046,ACTIVE,KIT 4,11364,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,8.15622492250826
83437,73890,ACTIVE,KIT 4,6914,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,10.7074327590552
83438,88048,ACTIVE,KIT 5,20517,9.6m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,9.6174771304035
83439,1490,ACTIVE,KIT 5,20517,123.9m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,123.8776572656
83440,88050,ACTIVE,KIT 5,20517,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,7.62850185001527
83441,88052,ACTIVE,KIT 5,20802,15.6m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,15.6092339698566
83442,11130,ACTIVE,KIT 5,20802,152.6m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,152.609109454123
83443,88054,ACTIVE,KIT 5,20802,19.1m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,19.0578886343793
83444,76267,ACTIVE,KIT 4,8831,1.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,1.80354852845612
83445,88056,ACTIVE,KIT 4,8831,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,0.906171993329643
83447,82076,ACTIVE,KIT 4,10498,4.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,N,4.42829339660362
83448,80142,ACTIVE,KIT 4,10498,3.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,3.61429194893123
83449,88058,ACTIVE,KIT 4,103014,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,6.94355552258884
83450,88060,ACTIVE,KIT 4,600353,149.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,149.336948887041
83451,67350,ACTIVE,KIT 4,10928,306.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,306.153575847545
83452,88062,ACTIVE,KIT 4,10928,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,9.35,N,N,1.68820643216325
83453,69760,ACTIVE,KIT 4,5879,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,7,N,N,9.35,N,N,2.79475970457296
83454,88064,ACTIVE,KIT 4,5879,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,N,1.92677932853742
83456,88068,ACTIVE,KIT 4,103014,13.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,13.4144452032282
83457,67390,ACTIVE,KIT 4,601139,82.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,82.4031559337351
83458,80926,ACTIVE,KIT 4,6942,100.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,100.324939994012
83459,15380,ACTIVE,KIT 4,13238,90.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,7.75,N,Y,90.5869654948083
83460,76838,ACTIVE,KIT 4,7036,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/1/2002 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,0,N,N,9.35,N,N,2.79502354026544
83463,73190,ACTIVE,KIT 4,1717,136.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,136.434566081185
83464,88072,ACTIVE,KIT 4,1717,121.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,121.69603406906
83467,88074,ACTIVE,KIT 4,6224,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,7.75,N,Y,12.6556842058596
83468,88076,ACTIVE,KIT 4,6224,296.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,5.35,N,Y,296.145907313027
83469,32320,ACTIVE,KIT 4,6224,425.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,5.35,N,Y,425.867412228591
83470,88078,ACTIVE,KIT 4,6224,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,7.75,N,Y,12.4609566245591
83473,88082,ACTIVE,KIT 4,13238,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,7.75,N,Y,2.13969651808299
83474,21060,ACTIVE,KIT 4,13237,164.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,6.55,N,Y,164.209118320866
83475,88084,ACTIVE,KIT 4,13237,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,21,N,N,7.75,N,Y,7.7590809759499
83478,88086,ACTIVE,KIT 4,8771,8.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,8.82750875541586
83479,68793,ACTIVE,KIT 4,8771,112.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,7,N,N,9.35,N,Y,112.612161732351
83480,88088,ACTIVE,KIT 4,8771,110.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,Y,110.637842755986
83481,88090,ACTIVE,KIT 4,8767,16.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,7,N,N,9.35,N,Y,16.494590209101
83484,88094,ACTIVE,KIT 4,8745,10.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,10.9174676853162
83485,73520,ACTIVE,KIT 4,8745,90.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,90.89684682176
83487,56900,ACTIVE,KIT 4,6973,86.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,5.5,N,N,86.5321386998654
83488,82038,ACTIVE,KIT 4,6973,2.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,2.29568032577514
83489,81682,ACTIVE,KIT 2W,602363,244.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,REGION,N,,0,5,46,N,N,9.35,N,N,244.329275941567
83490,88096,ACTIVE,KIT 4,13325,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,5,N,N,9.35,N,N,11.2608967344683
83491,88098,ACTIVE,KIT 4,13325,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.35,N,N,12.2179274412786
83492,88100,ACTIVE,KIT 4,13325,124.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,7.75,N,N,124.256075026928
83493,76461,ACTIVE,KIT 4,13325,142.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,6.95,N,N,142.298094356494
83494,81640,ACTIVE,KIT 2W,602362,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,1.57171226638556
83495,81616,ACTIVE,KIT 2W,602362,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,1.62440429177657
83496,88102,ACTIVE,KIT 2E,40218,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,5.13401992677078
83497,61040,ACTIVE,KIT 2E,40218,76.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,76.2109941291115
83498,88104,ACTIVE,KIT 4,600161,6.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,6.10414106161521
83499,72190,ACTIVE,KIT 4,600161,141.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,141.706356492533
83500,88106,ACTIVE,KIT 2E,600102,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,7.00090885665292
83501,88108,ACTIVE,KIT 2E,600102,77.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,77.165602899953
83502,88110,ACTIVE,KIT 2E,600923,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,5.82324205668603
83503,88112,ACTIVE,KIT 2E,600102,82m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,82.0184328992306
83504,61150,ACTIVE,KIT 2E,600102,150.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,150.120311234303
83505,17730,ACTIVE,KIT 4,12655,3.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,3.83,N,Y,3.88822472592103
83506,81978,ACTIVE,KIT 4,12655,1.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,1.6520656648613
83507,35600,ACTIVE,KIT 4,12658,8.1m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1924 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,39,N,N,3.83,N,Y,8.12825083813405
83508,61837,ACTIVE,KIT 4,22865,254.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,9.15,N,Y,254.918424933666
83509,61710,ACTIVE,KIT 4,11361,17m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,16.9916517403168
83510,28280,ACTIVE,KIT 4,11500,162.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,5.7,N,Y,162.075428654217
83511,81982,ACTIVE,KIT 4,11499,1.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,8.5,N,Y,1.66874923252981
83512,73490,ACTIVE,KIT 4,8745,25.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,1,22,N,N,9.35,N,N,25.6873813424724
83513,88114,ACTIVE,KIT 4,8767,8.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,8.65427455639945
83515,88118,ACTIVE,KIT 4,8767,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,N,1.57123150760329
83516,69800,ACTIVE,KIT 4,8767,64.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,7,N,N,9.35,N,N,64.3226771411928
83518,88120,ACTIVE,KIT 4,21957,.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,0,3,13,N,N,8.5,Y,N,0.898719444649013
83519,88122,ACTIVE,KIT 4,21957,15.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,13,N,N,8.5,Y,N,15.460814344371
83520,36790,ACTIVE,KIT 4,21957,236.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,7,N,N,8.5,Y,N,236.547205342133
83521,88124,ACTIVE,KIT 4,21957,216.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,7,N,N,8.5,Y,N,216.6269044105
83522,88126,ACTIVE,KIT 4,21957,15.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,7,N,N,8.5,Y,N,15.758161239322
83523,82040,ACTIVE,KIT 4,9340,2.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,7,N,N,8.5,N,N,2.32436183337748
83524,82054,ACTIVE,KIT 4,5879,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,N,1.82652065183815
83525,88128,ACTIVE,KIT 4,21964,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,7,N,N,8.5,N,N,1.68850087372463
83526,28370,ACTIVE,KIT 4,21957,21m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,7,N,N,8.5,N,N,21.0219003269016
83527,73210,ACTIVE,KIT 4,1717,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/28/2007 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,11.9099346394563
83528,88130,ACTIVE,KIT 4,8630,10.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/28/2007 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,21,N,N,9.35,N,Y,10.2426950088594
83531,82034,ACTIVE,KIT 4,8743,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,3.7614942579176
83533,82044,ACTIVE,KIT 4,1719,7.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/28/2007 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,7.05950915653122
83534,82042,ACTIVE,KIT 4,1719,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,22,N,N,9.35,N,Y,1.62396333115688
83535,82050,ACTIVE,KIT 4,22861,2.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,2.35585261179856
83536,82056,ACTIVE,KIT 4,5879,8.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,7,N,N,9.35,N,N,8.49148769267185
83537,82058,ACTIVE,KIT 4,13238,2.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,7.75,N,Y,2.44600995173657
83539,82066,ACTIVE,KIT 4,6914,2.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,2.65052785718182
83540,82068,ACTIVE,KIT 5,20501,2.7m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,2.66274306674991
83541,82070,ACTIVE,KIT 6,4299,203.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,203.704920344257
83542,88138,ACTIVE,KIT 6,102899,29.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,29.5928921886
83543,82072,ACTIVE,KIT 6,102899,36m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,36.0387369705552
83545,150316,ACTIVE,KIT 4,15919,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,N,1.39040820261634
83546,82082,ACTIVE,KIT 4,10055,2.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,2.86732569771198
83547,88140,ACTIVE,KIT 4,11499,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,8.5,N,Y,7.62050728049499
83548,19710,ACTIVE,KIT 4,11499,94.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,6.5,N,Y,94.8402430803822
83549,88142,ACTIVE,KIT 6,102904,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/16/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,1.44805746097266
83550,76270,ACTIVE,KIT 6,5565,69.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/16/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,69.8034468433121
83551,81984,ACTIVE,KIT 6,5565,2.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/16/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,2.66040231859326
83553,76271,ACTIVE,KIT 6,5565,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/16/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,1.67875269160531
83554,35570,ACTIVE,KIT 2E,16202,425.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,9,5,0,N,N,9.35,N,N,425.761076856589
83555,1990,ACTIVE,KIT 4,1257,3.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,24,N,N,4.58,N,Y,3.25809851928751
83556,13210,ACTIVE,KIT 2E,602692,5.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.1,N,N,5.92692463298196
83558,88146,ACTIVE,KIT 4,600054,1.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/18/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,1.49738265655944
83559,78780,ACTIVE,KIT 4,600054,64.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/18/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,64.4556880147093
83560,81996,ACTIVE,KIT 4,1257,1.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,24,N,N,8.5,N,Y,1.9102055271037
83561,88148,ACTIVE,KIT 4,6154,12.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,12.3386420890771
83562,17160,ACTIVE,KIT 4,6154,42.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,42.6335958300271
83563,29070,ACTIVE,KIT 5,20521,75.4m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,75.4282921492754
83564,88150,ACTIVE,KIT 5,20521,13m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,12.9615588450377
83565,81990,ACTIVE,KIT 5,20839,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,1.83933975116925
83566,88152,ACTIVE,KIT 5,600035,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,1.84923616701754
83567,66820,ACTIVE,KIT 5,600035,68.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,68.2431384494724
83568,80178,ACTIVE,KIT 4,13058,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,41,N,N,7.75,N,Y,2.07342349228259
83570,81992,ACTIVE,KIT 4,13058,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1958 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,41,N,N,7.75,N,Y,1.12420160550092
83578,82024,ACTIVE,KIT 4,6999,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,7.75,N,Y,2.10930813288912
83579,82086,ACTIVE,KIT 4,10267,28.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,REGION,N,,8,4,12,N,N,8.5,N,Y,28.7995989409522
83580,82090,ACTIVE,KIT 4,5725,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,18,N,N,9.1,N,Y,1.83326243941545
83581,82026,ACTIVE,KIT 4,103014,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,2.13882751503901
83582,82028,ACTIVE,KIT 4,7036,3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,3.03120685724215
83583,2230,ACTIVE,KIT 4,1269,74.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,27,Y,N,5.5,N,Y,74.1026836713294
83584,81912,ACTIVE,KIT 4,1729,6.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,0,6,43,N,N,8.5,N,Y,6.82637403256665
83585,88162,ACTIVE,KIT 4,1729,.8m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,6,43,N,N,9.35,N,Y,0.79150132031498
83586,81916,ACTIVE,KIT 4,1729,.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,6,43,N,N,9.35,N,Y,0.856396993788727
83587,81918,ACTIVE,KIT 4,1729,1.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,6,43,N,N,9.35,N,Y,1.17924566626517
83588,81924,ACTIVE,KIT 5,20798,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,8.5,N,Y,1.21339517105362
83590,81930,ACTIVE,KIT 4,6953,6.4m 450mm  CI,TREATED,450,CI,YES,1/1/1983 12:00:00 AM,CEMENT,1/1/1937 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,37,N,N,3.83,N,N,6.39999032503481
83591,81936,ACTIVE,KIT 4,11328,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,1.36267149378526
83592,81988,ACTIVE,KIT 4,600849,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,1.82599049915716
83594,82000,ACTIVE,KIT 4,6727,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,1.92040831071851
83595,82004,ACTIVE,KIT 4,13155,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,1.97239996052385
83596,82006,ACTIVE,KIT 4,600156,2m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,20,N,N,10,N,N,2.02659375519476
83597,82008,ACTIVE,KIT 4,1341,2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,28,N,N,7.75,N,Y,2.02945746741585
83598,68792,ACTIVE,KIT 6,601757,77.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,77.6071795927847
83599,88164,ACTIVE,KIT 4,602089,.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,10/1/1990 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,0.333360644673068
83600,14470,ACTIVE,KIT 4,20628,589.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,10/1/1990 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,589.587673422738
