OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
83601,88166,ACTIVE,KIT 4,6092,155.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,10/1/1990 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,155.328805014717
83602,88168,ACTIVE,KIT 4,20628,313.2m 750mm  CPP,TREATED,750,CPP,NO,,NONE,10/1/1990 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,313.187036046918
83603,88170,ACTIVE,KIT 4,602089,17.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,10/1/1990 12:00:00 AM,DONATED,,REGION,N,,6,6,0,N,N,9.35,N,Y,17.6641147969418
83604,88172,ACTIVE,KIT 4,20571,283.2m 750mm  CPP,TREATED,750,CPP,NO,,NONE,10/1/1990 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,283.23481745343
83605,88174,ACTIVE,KIT 4,6092,242.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,10/1/1990 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,242.583998278239
83606,88176,ACTIVE,KIT 4,6560,.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,4,N,N,7.75,N,Y,0.35434560662382
83607,42600,ACTIVE,KIT 4,6560,146m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,8,1,4,N,N,7.75,N,Y,146.023010732716
83608,77610,ACTIVE,KIT 2W,602271,33.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,41,N,N,9.35,N,N,33.7745223316781
83609,88178,ACTIVE,KIT 2W,602271,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,41,N,N,9.35,N,N,6.3182554161637
83611,88180,ACTIVE,KIT 4,8765,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/2/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,0.423561624659182
83613,78992,ACTIVE,KIT 4,1243,252.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,29,N,N,9.35,N,Y,252.248974910271
83614,88184,ACTIVE,KIT 4,1297,4.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,25,N,N,9.35,N,Y,4.21339995778644
83615,79012,ACTIVE,KIT 4,1297,12.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,12.630004056086
83616,88186,ACTIVE,KIT 4,6907,.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,0.507062442356355
83617,88188,ACTIVE,KIT 4,6854,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,1.27799048417527
83618,88190,ACTIVE,KIT 4,6907,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,13,N,N,9.35,N,Y,4.99095840703144
83619,73910,ACTIVE,KIT 4,6907,10.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,13,N,N,9.35,N,Y,10.824134707921
83620,88192,ACTIVE,KIT 4,1341,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,27,N,N,9.35,N,Y,0.84443546242607
83621,88194,ACTIVE,KIT 4,1437,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,27,N,N,9.35,N,Y,3.77035167673535
83622,88196,ACTIVE,KIT 4,1437,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,27,N,N,9.35,N,Y,0.51359432413935
83623,68659,ACTIVE,KIT 4,1341,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,27,N,N,9.35,N,Y,3.81315594335711
83624,88198,ACTIVE,KIT 5,601302,10m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,9.99567897936603
83625,72380,ACTIVE,KIT 5,601302,108.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,108.807423451168
83626,88200,ACTIVE,KIT 5,601302,97.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,97.4717530133808
83627,88202,ACTIVE,KIT 5,601295,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,11.3184560443631
83628,88204,ACTIVE,KIT 5,601295,137.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,137.743199703848
83629,88206,ACTIVE,KIT 5,601295,23.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,23.8125512251187
83630,72410,ACTIVE,KIT 5,601295,194.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,194.652241046697
83631,88208,ACTIVE,KIT 5,601303,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,5.85266630047039
83632,72450,ACTIVE,KIT 5,601303,68.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,68.4338892048144
83633,88210,ACTIVE,KIT 5,601303,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,11.5327400670482
83636,88214,ACTIVE,KIT 5,601312,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,5.1459302961191
83637,72400,ACTIVE,KIT 5,601312,40.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,40.3759600570007
83640,69470,ACTIVE,KIT 4,6666,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,11.1748111768484
83641,88220,ACTIVE,KIT 4,6491,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,Y,0.578822615908361
83643,78210,ACTIVE,KIT 4,6894,2.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,1,N,N,7.75,N,Y,2.15123165958823
83646,65860,ACTIVE,KIT 4A,540410,30.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,30.2462390600186
83647,65870,ACTIVE,KIT 4A,540408,32m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,32.0293761002729
83648,65720,ACTIVE,KIT 4A,540409,35m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,35.0312406223572
83649,78348,ACTIVE,KIT 4A,540406,38.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,38.2598771478253
83650,65570,ACTIVE,KIT 4A,540405,10.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,10.4133257777516
83651,79638,ACTIVE,KIT 4A,540409,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,12.8658506945569
83652,65550,ACTIVE,WAT 4,604714,30.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,30.6126996461417
83653,88226,ACTIVE,KIT 4A,540406,3.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,43,N,N,9.35,N,Y,3.41007226274224
83654,65560,ACTIVE,KIT 4A,540406,3.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,43,N,N,9.35,N,Y,3.32414163071877
83655,78350,ACTIVE,KIT 4A,540406,.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,0.531699350650414
83656,78352,ACTIVE,KIT 4A,540406,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,0.894971831701905
83657,79630,ACTIVE,KIT 4A,540406,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,1.66199191638761
83658,79632,ACTIVE,KIT 4A,540406,5.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,5.22374609429189
83659,79634,ACTIVE,KIT 4A,540406,1.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,1.16141328194722
83660,79636,ACTIVE,KIT 4A,540406,.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,0.643720785736709
83661,37110,ACTIVE,WAT 4,13131,127.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,9.1,N,Y,127.194631065456
83662,76544,ACTIVE,KIT 4A,540382,77m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,77.0022429967571
83663,65600,ACTIVE,KIT 4A,540381,41.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,41.5460002901945
83664,65840,ACTIVE,KIT 4A,540385,76.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,76.1364459281717
83665,76543,ACTIVE,KIT 4A,540382,82.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,82.662935079114
83666,88228,ACTIVE,KIT 4A,540383,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,42,N,N,9.35,N,Y,2.71728387846989
83667,79716,ACTIVE,KIT 4A,540383,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,3.60571368740146
83668,80154,ACTIVE,KIT 4A,540396,14m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,14.0151361423951
83669,79724,ACTIVE,KIT 4A,540385,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,4.59889915675801
83672,82010,ACTIVE,KIT 4,9260,2m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,2.03082611720183
83676,82014,ACTIVE,KIT 4,13260,4.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,7.75,N,N,4.25321216191696
83677,82018,ACTIVE,KIT 4,10269,19.8m 600mm  DI,TREATED,600,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,REGION,N,,7,4,12,N,N,8.5,N,Y,19.7871669654514
83679,81956,ACTIVE,KIT 4,50071,6.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,7,4,4,N,N,8.5,N,N,6.21475147414665
83680,82020,ACTIVE,KIT 6,601723,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,4.75247884033406
83681,81954,ACTIVE,KIT 4,50071,8.4m 300mm  ST,TREATED,300,ST,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,8.7,N,N,8.41335471761852
83683,81968,ACTIVE,KIT 4,20700,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,7.85,N,Y,1.49992932095498
83684,81970,ACTIVE,KIT 4,600882,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,1.57250170179544
83685,81974,ACTIVE,KIT 2W,602361,50.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,REGION,N,,0,5,46,N,N,9.35,N,N,50.3149688555764
83686,81972,ACTIVE,KIT 2W,602362,4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,4.02526771818793
83687,81976,ACTIVE,KIT 2E,600102,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,1.61400351930984
83688,81986,ACTIVE,KIT 2E,602692,7.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.35,N,N,7.56192165318971
83689,82100,ACTIVE,KIT 4,8745,6.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,2,8,N,N,9.35,N,Y,6.24116789881599
83690,82092,ACTIVE,KIT 4,600879,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,2.11313454363093
83691,10940,ACTIVE,KIT 4,6178,90.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,4.65,N,Y,90.1703718320454
83692,88232,ACTIVE,KIT 4,6187,1.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,7,N,N,7.85,N,Y,1.13557640898503
83693,88234,ACTIVE,KIT 4,6187,.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.85,N,Y,0.69343932595327
83698,88242,ACTIVE,KIT 4,8696,.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,4,N,N,7.75,N,Y,0.723791046507074
83699,76123,ACTIVE,KIT 4,601188,147.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,147.298605983238
83700,88244,ACTIVE,KIT 4,601188,78.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,78.4281275721157
83701,88246,ACTIVE,KIT 4,601188,18.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,18.9407165283528
83702,79078,ACTIVE,KIT 4,8932,146.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,146.318658283692
83703,88248,ACTIVE,KIT 4,8932,.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,0.626394843868522
83704,82466,ACTIVE,KIT 4,601188,61m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,61.0144373446307
83705,88250,ACTIVE,KIT 4,601189,7.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,7.08861271689152
83706,16050,ACTIVE,KIT 4,12587,29.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,29.8447975850782
83707,79958,ACTIVE,KIT 4,12587,5.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,5.05498243052441
83708,88252,ACTIVE,KIT 4,40006,3.2m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,7,N,N,7.75,N,Y,3.24903355574121
83709,5010,ACTIVE,KIT 4,9924,148.3m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,6.55,N,Y,148.269318568477
83710,88254,ACTIVE,KIT 4,40006,.7m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,7,N,N,7.75,N,Y,0.650701314829501
83711,88256,ACTIVE,KIT 4,9924,1m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,1.00506445559455
83712,88258,ACTIVE,KIT 4,9395,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/13/2013 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,0.750982909718936
83713,78534,ACTIVE,KIT 4,9395,95.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/13/2013 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,95.7232567772437
83714,88260,ACTIVE,KIT 4,6228,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,0.81304421208028
83715,88262,ACTIVE,KIT 4,6227,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,7.75,N,Y,12.5039164727658
83716,33760,ACTIVE,KIT 4,6227,316.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,6.55,N,Y,316.436551967453
83717,77822,ACTIVE,KIT 5,604951,168.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,7,3,0,N,N,9.35,N,N,168.73867684375
83718,88264,ACTIVE,KIT 4,604951,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,3,22,N,N,9.35,N,N,0.856467687409954
83719,88266,ACTIVE,KIT 4,20939,5.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,5.26666424397335
83720,81578,ACTIVE,KIT 4,20939,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,11.1009320427268
83721,82308,ACTIVE,KIT 4,8654,9.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,9.42785968976201
83722,88268,ACTIVE,KIT 4,8654,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,0.84604681395774
83723,88270,ACTIVE,KIT 4,9165,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,1.67868336805409
83724,88272,ACTIVE,KIT 4,9165,37.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,37.135100597579
83725,88274,ACTIVE,KIT 4,8654,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,4.51662813449159
83726,88276,ACTIVE,KIT 4,8654,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,4.13124072487891
83727,82324,ACTIVE,KIT 4,9165,68.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,6.95,N,Y,68.1125155093467
83728,88278,ACTIVE,KIT 4,8654,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,7.06387368910285
83729,88280,ACTIVE,KIT 4,20948,24.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,24.300350931016
83730,88282,ACTIVE,KIT 4,20948,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,0.841084181379516
83731,82396,ACTIVE,KIT 4,20948,39.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,39.5733952830601
83732,88284,ACTIVE,KIT 4,20948,23.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,23.8664555194481
83733,88286,ACTIVE,KIT 4,20948,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,4.10613472958831
83734,79746,ACTIVE,WAT 4,13131,83.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,9.1,N,Y,83.7143719737374
83735,79736,ACTIVE,KIT 4A,540381,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,6.34027537582817
83736,79744,ACTIVE,WAT 4,13131,32.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,9.1,N,Y,32.1494849175107
83737,79748,ACTIVE,KIT 4,13119,70.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,41,N,N,8.5,N,Y,70.1948677123925
83738,19510,ACTIVE,KIT 4,13119,215.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,41,N,N,8.5,N,Y,215.670555575639
83739,65830,ACTIVE,KIT 4A,540386,56.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,8.9,N,Y,56.1179334223082
83745,88288,ACTIVE,KIT 4,13058,4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,41,N,N,7.75,N,Y,4.03145394458434
83746,79762,ACTIVE,KIT 4,13058,13.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,41,N,N,8.5,N,Y,13.8049494958029
83747,19500,ACTIVE,KIT 4,13060,152.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,41,N,N,8.5,N,Y,152.708351509179
83748,79750,ACTIVE,KIT 4,13056,8.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,4.58,N,Y,8.75350401162133
83749,61846,ACTIVE,KIT 4,13055,94.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,8.5,N,Y,94.212635119749
83750,79756,ACTIVE,KIT 4,13055,115m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,6.9,N,Y,115.029302637633
83752,88292,ACTIVE,KIT 4,13055,14m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,8.05,N,Y,14.0336047011285
83753,61824,ACTIVE,KIT 4,13055,167.8m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,8.5,N,Y,167.763242986369
83754,19490,ACTIVE,KIT 4,13056,131.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,6.9,N,Y,131.176354267327
83755,82096,ACTIVE,KIT 4,6154,10.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,7.75,N,Y,10.0599111352112
83756,88294,ACTIVE,KIT 5,6154,2.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,0,N,N,7.75,N,Y,2.29724043223123
83757,82098,ACTIVE,KIT 4,8745,1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,2,8,N,N,9.35,N,Y,0.990459313845382
83758,88296,ACTIVE,KIT 4,8745,.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,2,8,N,N,9.35,N,Y,0.913676441591152
83759,88298,ACTIVE,KIT 4,10410,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,11,N,N,8.5,N,N,1.54465344037276
83760,15780,ACTIVE,KIT 4,10410,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,11,N,N,8.5,N,N,1.74949417184061
83761,57140,ACTIVE,KIT 4,9919,534.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,8,4,10,N,N,8.5,N,N,534.742889934998
83762,88300,ACTIVE,KIT 4,15732,183.3m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,7,4,10,N,N,7.7,N,N,183.343619443743
83765,88304,ACTIVE,KIT 2W,40291,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,1.98685814343083
83766,60220,ACTIVE,KIT 2W,40291,117.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,117.655969349546
83767,88306,ACTIVE,KIT 2W,22639,66.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,66.5844553463092
83768,88308,ACTIVE,KIT 2W,22639,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,42,N,N,9.35,N,N,0.999869192286548
83769,88310,ACTIVE,KIT 4,8743,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,4.85765579790165
83770,73530,ACTIVE,KIT 4,8743,110.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,110.782066015971
83771,88312,ACTIVE,KIT 2W,22639,22.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,9.1,N,N,22.084304137778
83772,88314,ACTIVE,KIT 2W,22639,83m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,42,N,N,9.1,N,N,83.0067951647534
83773,88316,ACTIVE,KIT 2W,22639,75.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,42,N,N,9.1,N,N,75.468479770313
83774,88318,ACTIVE,KIT 2W,22639,39.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,42,N,N,9.1,N,N,39.2202012604693
83775,58700,ACTIVE,KIT 2W,22639,91.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,42,N,N,9.1,N,N,91.5460069193535
83776,88320,ACTIVE,KIT 4,6154,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,0.915105588804374
83777,82094,ACTIVE,KIT 4,6154,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,5,N,N,7.75,N,Y,0.919356789521464
83778,79194,ACTIVE,KIT 4,5732,308.4m 450mm  CI,TREATED,450,CI,NO,,NONE,9/1/1952 12:00:00 AM,DONATED,,REGION,N,,7,1,0,N,N,7.75,N,N,308.441489443037
83780,78474,ACTIVE,KIT 4,600053,140m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/11/2013 12:00:00 AM,DONATED,Meritech,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,140.026710297823
83781,88324,ACTIVE,KIT 4,600053,83.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/11/2013 12:00:00 AM,DONATED,Meritech,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,83.6404518221461
83782,88326,ACTIVE,KIT 4,600053,93.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/11/2013 12:00:00 AM,DONATED,Meritech,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,93.7110530761566
83785,88330,ACTIVE,KIT 2W,22639,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,42,N,N,9.1,N,N,0.715459529369214
83786,88332,ACTIVE,KIT 2W,22639,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,42,N,N,9.1,N,N,1.08439895673356
83787,82104,ACTIVE,KIT 2W,22639,1.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,42,N,N,9.1,N,N,1.30340415835343
83788,82108,ACTIVE,KIT 4,8742,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,6.94390208225143
83792,40610,ACTIVE,KIT 4,8934,33.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,22,N,N,8.5,N,N,33.433686470695
83793,88336,ACTIVE,KIT 4,8934,5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,22,N,N,8.5,N,N,4.95482375991127
83794,88338,ACTIVE,KIT 4,8934,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,6,N,N,8.5,N,N,5.3587349399452
83795,88340,ACTIVE,RAW NO ZONE,40272,15.4m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,REGION,N,,0,6,28,N,N,9.35,N,Y,15.4317412289697
83796,88342,ACTIVE,RAW NO ZONE,602406,3.2m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,REGION,N,,0,6,28,N,N,9.35,N,Y,3.22471283979925
83797,62880,ACTIVE,RAW NO ZONE,602406,287.2m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,REGION,N,,0,6,28,N,N,9.35,N,Y,287.182466443189
83799,76634,ACTIVE,KIT 4,13112,20.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,9,2,41,N,N,8.5,N,Y,20.411456372051
83800,4540,ACTIVE,KIT 4,12609,163.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,Y,Bridge St W between Woolwich St and Lancaster St W,8,2,41,N,N,8.5,N,Y,163.58858262403
83801,79764,ACTIVE,KIT 4,102696,24.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,41,N,N,8.5,N,Y,24.1946150570945
83802,79766,ACTIVE,KIT 4,13112,5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,9,2,41,N,N,8.5,N,N,4.9864150858775
83803,76635,ACTIVE,BRIDGEPORT,40242,58.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,9,2,41,N,N,8.5,N,Y,58.3787352646958
83808,3440,ACTIVE,BRIDGEPORT,13126,190.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,45,N,N,4.55,N,Y,190.607439875222
83810,79786,ACTIVE,BRIDGEPORT,12641,14.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,45,N,N,8.5,N,Y,14.2236060849098
83811,79790,ACTIVE,BRIDGEPORT,13126,10.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,10.2047029136806
83812,79792,ACTIVE,BRIDGEPORT,40257,11.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,11.7410733270477
83816,88346,ACTIVE,BRIDGEPORT,12574,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,45,N,N,7.75,N,Y,1.07660332580906
83817,88348,ACTIVE,BRIDGEPORT,13127,9.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,9.14021482370475
83818,25450,ACTIVE,BRIDGEPORT,13128,198.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,5.75,N,Y,198.22842219351
83819,31110,ACTIVE,BRIDGEPORT,13127,83.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,45,N,N,7.75,N,Y,83.5210967553203
83820,31100,ACTIVE,BRIDGEPORT,12639,90m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,45,N,N,5.75,N,Y,89.9687927701613
83821,19930,ACTIVE,BRIDGEPORT,12641,74.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,45,N,N,8.5,N,Y,74.4979343988697
83822,88350,ACTIVE,KIT 4,6390,1.9m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1968 12:00:00 AM,DONATED,,REGION,N,,0,1,4,N,N,8.5,N,N,1.88141096299307
83823,64580,ACTIVE,KIT 4,6390,4.5m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1968 12:00:00 AM,DONATED,,REGION,N,,7,1,4,N,N,8.5,N,N,4.47962242144824
83827,88354,ACTIVE,KIT 4,8534,24.4m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,24.3764675942991
83828,88356,ACTIVE,KIT 4,8534,1.1m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,22,N,N,9.1,N,Y,1.06479308938422
83829,88358,ACTIVE,KIT 4,8534,3.4m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.1,N,Y,3.35283426769299
83830,88360,ACTIVE,KIT 4,8534,2.4m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.1,N,Y,2.36219097021172
83831,41850,ACTIVE,KIT 4,8534,192.7m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,Y,7.85,N,Y,192.663359048706
83832,88362,ACTIVE,KIT 4,8534,76.1m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.1,N,Y,76.0539128583511
83833,88364,ACTIVE,KIT 4,9595,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,2.03621870164489
83834,88366,ACTIVE,KIT 4,9595,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,1.38453169024105
83835,76693,ACTIVE,KIT 4,9595,14.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,14.8670368730924
83837,42650,ACTIVE,KIT 4,6390,165.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,5.7,N,N,165.361646255582
83838,88370,ACTIVE,KIT 4,6390,116.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,116.920640862912
83840,138614,ACTIVE,KIT 5,40286,223.5m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,REGION,N,,0,6,29,N,N,8.95,N,Y,223.497968845513
83841,88374,ACTIVE,RAW NO ZONE,40285,289.7m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,REGION,N,,0,6,28,N,N,9.35,N,Y,289.700884644326
83842,61883,ACTIVE,KIT 4,6393,75.3m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,3,2,N,N,8.7,N,N,75.3027198216168
83843,88376,ACTIVE,KIT 4,8534,1.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,1.24624542097631
83844,74010,ACTIVE,KIT 4,5732,161.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.35,N,Y,161.293515987827
83845,88378,ACTIVE,KIT 4,5732,164.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.35,N,Y,164.596024531384
83846,88380,ACTIVE,KIT 4,5732,135.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2006 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,135.509637296061
83847,88382,ACTIVE,KIT 4,5732,105.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.35,N,Y,105.630920334454
83848,73820,ACTIVE,KIT 4,6852,81.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,13,N,N,9.35,N,Y,81.7971701476559
83849,88384,ACTIVE,KIT 4,6852,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,13,N,N,9.35,N,Y,5.47898438722302
83850,4180,ACTIVE,KIT 4,11096,8.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,8.64612216741682
83853,61893,ACTIVE,KIT 4,6393,81.6m 750mm  AC,TREATED,750,AC,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,9,3,2,N,N,6.3,N,N,81.6394274123038
83854,81150,ACTIVE,KIT 4,8829,6.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/24/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,6.16293697494728
83855,81752,ACTIVE,KIT 4,6390,2.2m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1968 12:00:00 AM,DONATED,,REGION,N,,7,1,4,N,N,8.5,N,N,2.15141813034618
83856,88388,ACTIVE,KIT 4,6390,1.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1968 12:00:00 AM,DONATED,,REGION,N,,0,1,4,N,N,8.5,N,N,1.58040904165937
83857,88390,ACTIVE,KIT 4,6390,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,PURCHASED,,REGION,N,,7,1,4,N,N,8.5,N,N,0.691671743352524
83858,81754,ACTIVE,KIT 4,6390,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,PURCHASED,,REGION,N,,0,1,4,N,N,8.5,N,N,0.918446357158627
83859,82112,ACTIVE,KIT 4,8534,12.7m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,18,N,N,9.1,N,Y,12.6752429209843
83861,1080,ACTIVE,KIT 4,10387,132.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,7.3,N,Y,132.879435362256
83862,28440,ACTIVE,KIT 2W,21999,70.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,70.6935716618761
83863,88394,ACTIVE,KIT 2W,21999,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,12.5469768994294
83864,9900,ACTIVE,KIT 2W,22726,60m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,35,N,N,8.5,N,N,60.0026178760551
83865,22400,ACTIVE,KIT 4,10935,92.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,92.4458746313495
83866,88396,ACTIVE,KIT 4,10935,22.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,22.6511675535533
83867,12290,ACTIVE,KIT 4,8646,195m 450mm  CI,TREATED,450,CI,NO,,NONE,6/1/1951 12:00:00 AM,DONATED,,REGION,N,,7,1,19,N,N,7.75,N,N,194.994982588729
83868,88398,ACTIVE,KIT 5,6202,14.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,14.112173718002
83869,25950,ACTIVE,KIT 5,6203,80.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,80.4558402080081
83870,5290,ACTIVE,KIT 4,6857,10.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.1,N,Y,10.2988329435294
83871,38650,ACTIVE,KIT 4,1341,60.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1925 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,28,N,N,7.75,N,Y,60.3186013213828
83872,88400,ACTIVE,KIT 4,22463,11.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,11.2275347810406
83873,8010,ACTIVE,KIT 4,22463,235.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,235.543785004715
83874,88402,ACTIVE,KIT 4,22463,9.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,9.38384162819685
83875,8790,ACTIVE,KIT 4,6223,169m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,5.75,N,Y,168.961390555425
83876,88404,ACTIVE,KIT 6,5583,6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,5.98709382073989
83877,33240,ACTIVE,KIT 6,5583,51.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,51.2938539964973
83878,88406,ACTIVE,KIT 6,5583,10.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,10.5501427472823
83879,88408,ACTIVE,KIT 5,25751,97.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,N,97.2214433592406
83880,88410,ACTIVE,KIT 5,25750,10.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,Y,10.8996837530026
83881,42360,ACTIVE,KIT 5,25751,166.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,Y,166.889888282502
83882,17270,ACTIVE,KIT 4,6346,144.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,6.55,N,Y,144.064559761552
83883,88412,ACTIVE,KIT 4,6597,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,0.904708572123952
83884,70480,ACTIVE,KIT 5,600592,12.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,12.2435462822753
83885,88414,ACTIVE,KIT 5,600592,8.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,8.1057924377111
83887,80112,ACTIVE,KIT 4,10423,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,35,N,N,7.75,N,Y,1.52354450201176
83888,59110,ACTIVE,KIT 4,602101,83.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.1,N,Y,83.920351263728
83889,88416,ACTIVE,KIT 4,602101,18.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.1,N,Y,18.7540627587111
83891,80482,ACTIVE,KIT 4,8903,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,1.66400480738028
83892,88418,ACTIVE,KIT 2W,601552,3.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,45,N,N,9.35,N,N,3.57946012629038
83893,82372,ACTIVE,KIT 2W,601551,11.5m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,45,N,N,9.35,N,N,11.5173823120801
83894,88420,ACTIVE,KIT 4,9423,2m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,2.0462877990646
83895,58300,ACTIVE,KIT 4,9423,423.8m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,423.783603836484
83896,88422,ACTIVE,KIT 2W,602168,13.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,13.9160750893171
83897,78836,ACTIVE,KIT 2W,602143,106.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,106.308420034253
83898,88424,ACTIVE,KIT 2W,602143,69.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,69.5628238079938
83899,88426,ACTIVE,KIT 4,20977,29m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,29.0102740198053
83900,81584,ACTIVE,KIT 4,8653,45.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,45.4677581546946
83901,88428,ACTIVE,KIT 4,20977,23m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,22.9953257594037
83902,88430,ACTIVE,KIT 5,20794,2.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,34,N,N,5.18,N,Y,2.22902471914417
83903,82356,ACTIVE,KIT 6,6105,10.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,10.252054381467
83904,88432,ACTIVE,KIT 6,601727,13.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,13.6806163972098
83905,78754,ACTIVE,KIT 6,601727,50.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,50.4733490013004
83906,78778,ACTIVE,KIT 4,600053,55.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/18/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,55.329436101177
83907,88434,ACTIVE,KIT 4,600053,6.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/18/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,6.42482275931998
83908,88436,ACTIVE,KIT 4,15919,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,0.862811480437869
83909,78654,ACTIVE,KIT 4,15919,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,0.761363545816118
83910,78802,ACTIVE,KIT 5,102790,54.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,54.3451898978561
83911,80470,ACTIVE,KIT 4,8815,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,8.42961546906499
83912,80472,ACTIVE,KIT 4,8823,4.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,4.20971006093299
83913,81314,ACTIVE,KIT 4,11053,142m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,142.021072548123
83914,80476,ACTIVE,KIT 4,11053,11.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,11.0632494385267
83915,81316,ACTIVE,KIT 4,8903,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,7.99711218900378
83916,81310,ACTIVE,KIT 4,8903,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,7.94668535928559
83917,80480,ACTIVE,KIT 4,8903,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,4.03103451870211
83918,80746,ACTIVE,KIT 4,40265,87.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,87.9303900841224
83919,88438,ACTIVE,KIT 4,40265,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,1.87408644346341
83920,80748,ACTIVE,KIT 4,40265,19.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,19.5790011686299
83921,80752,ACTIVE,KIT 4,600367,8.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,8.66028253564131
83922,88440,ACTIVE,KIT 4,600367,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,4.0685125363233
83923,80754,ACTIVE,KIT 4,600392,166.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,166.112152961947
83924,80756,ACTIVE,KIT 4,600391,36.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,36.5465490731244
83925,80758,ACTIVE,KIT 4,600391,89.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,89.8777554532737
83926,80762,ACTIVE,KIT 4,600367,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,11.1367407219543
83927,80764,ACTIVE,KIT 4,600367,75m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,75.0103160918413
83928,80766,ACTIVE,KIT 4,600367,54.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,54.7823692141321
83930,68180,ACTIVE,KIT 4,600367,90.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,90.2854595046949
83931,80770,ACTIVE,KIT 4,10242,.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,0.609626509532205
83932,80772,ACTIVE,KIT 4,10247,8.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,N,8.55854123080309
83933,81282,ACTIVE,KIT 4,600664,14.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,14.5825283533723
83934,68190,ACTIVE,KIT 4,600664,130.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,130.722964210391
83937,68652,ACTIVE,KIT 4,40180,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/28/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,5.77175285248448
83938,76126,ACTIVE,KIT 4,600069,37.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,37.8440489558917
83939,88446,ACTIVE,KIT 4,600069,14.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,14.6526567712288
83941,30590,ACTIVE,KIT 4,11324,48m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,47.979862898993
83943,88450,ACTIVE,KIT 4,11324,4.5m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,4.47023062679663
83944,81942,ACTIVE,KIT 4,20981,1.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,8/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,REGION,N,,0,1,16,N,N,9.35,N,Y,1.36800911334506
83945,78858,ACTIVE,KIT 2W,103028,3.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,5,45,N,N,9.35,N,N,3.10622811193835
83946,78860,ACTIVE,KIT 2W,103028,3.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,5,45,N,N,9.35,N,N,3.11731030918284
83947,88452,ACTIVE,KIT 4,22392,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,24,N,N,9.35,N,N,2.17186435147374
83948,64180,ACTIVE,KIT 4,22392,18.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,24,N,N,9.35,N,N,18.3235692070866
83949,88454,ACTIVE,KIT 4,22392,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,24,N,N,9.35,N,N,1.09946619755407
83951,81950,ACTIVE,KIT 4,22392,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,24,N,N,9.35,N,N,1.41667431687667
83955,79776,ACTIVE,KIT 4,40242,.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,2,41,N,N,9.35,N,Y,0.71769950485724
83956,79944,ACTIVE,KIT 4,13103,20.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,8.5,N,Y,20.6221453521453
83957,79942,ACTIVE,KIT 4,12615,4.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,8.5,N,Y,4.15752331636147
83958,79946,ACTIVE,KIT 4,40287,17.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,17.6125690077031
83959,79948,ACTIVE,KIT 4,40287,3.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,3.41582355597973
83960,79950,ACTIVE,KIT 4,40287,5.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,5.35671632349052
83961,16010,ACTIVE,KIT 4,12617,125.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,125.191355885395
83963,79956,ACTIVE,KIT 4,12617,33.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,33.5493134611751
83964,80114,ACTIVE,KIT 4,10423,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,8.22994249323274
83965,88462,ACTIVE,KIT 4,7011,1.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,37,N,N,7.75,N,Y,1.30818426783733
83966,80116,ACTIVE,KIT 4,10439,10.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,10.5788682125302
83967,80118,ACTIVE,KIT 4,10442,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,35,N,N,7.75,N,Y,12.3448263686504
83968,80120,ACTIVE,KIT 4,10420,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,7.31450290829857
83969,80122,ACTIVE,KIT 4,10421,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,12.8032612029109
83970,80124,ACTIVE,KIT 4,11249,9.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,9.05482038776903
83973,80130,ACTIVE,KIT 4,10388,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,7.75,N,Y,13.0091999750345
83974,80132,ACTIVE,KIT 4,10387,8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,7.75,N,Y,8.01150422865384
83975,80134,ACTIVE,KIT 4,10494,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,1.76346191230359
