OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
83976,80136,ACTIVE,KIT 4,10494,8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,8.00602909072205
83977,80138,ACTIVE,KIT 4,10492,15.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1924 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,15.6696291065375
83978,80140,ACTIVE,KIT 4,10483,5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,9.1,N,N,4.95669204113641
83979,80096,ACTIVE,KIT 4,10482,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,12.6485703677788
83981,80198,ACTIVE,KIT 4,10589,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.75,N,Y,12.6384798393936
83982,80200,ACTIVE,KIT 4,10592,15.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.75,N,Y,15.6970162042615
83983,80202,ACTIVE,KIT 4,10584,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.75,N,Y,7.58693297714935
83985,88464,ACTIVE,KIT 4,22973,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/13/2008 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,13,N,N,9.35,N,N,1.33306926974736
83986,7390,ACTIVE,KIT 4,22973,133.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/13/2008 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,13,N,N,6.15,N,N,133.079529670521
83987,88466,ACTIVE,KIT 4,22973,9.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,9.35,N,N,9.56966668021983
83988,88468,ACTIVE,KIT 4,10053,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,19,N,N,7.75,N,Y,1.11241357357072
83989,33540,ACTIVE,KIT 4,10053,214.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,4.95,N,Y,214.529777936971
83990,88470,ACTIVE,KIT 4,10074,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,8.5,N,N,1.14116839389104
83991,14660,ACTIVE,KIT 4,10073,312.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,7.3,N,N,312.178804081982
83992,80484,ACTIVE,KIT 4,8903,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,3.18561579574572
83993,57190,ACTIVE,KIT 4,8906,70.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,70.9148094810994
83994,80488,ACTIVE,KIT 4,8816,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2007 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,1.70401202040332
83995,80490,ACTIVE,KIT 4,8816,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,6.99258797732859
83996,80492,ACTIVE,KIT 4,11105,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,7.10670486332462
83997,80494,ACTIVE,KIT 4,11166,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,32,N,N,9.35,N,Y,1.66309677501173
83998,80496,ACTIVE,KIT 4,11166,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,0.864442485242492
83999,80498,ACTIVE,KIT 4,8828,10.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,10.4165467628308
84000,80500,ACTIVE,KIT 4,11103,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,4.04432483359273
84001,80502,ACTIVE,KIT 4,8827,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,26,N,N,9.35,N,Y,3.18243083487122
84002,80504,ACTIVE,KIT 4,11166,8.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,8.60553518246349
84003,80508,ACTIVE,KIT 4,8820,9.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,9.56682946008926
84004,80510,ACTIVE,KIT 4,8820,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,5.59048047693154
84005,80512,ACTIVE,KIT 4,8818,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,1.33354626825411
84006,61900,ACTIVE,KIT 4,10452,80.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,80.7558874276271
84007,88472,ACTIVE,KIT 4,9602,20.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,20.5641979258432
84008,88474,ACTIVE,KIT 4,9602,85.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,85.1235151196532
84009,38250,ACTIVE,KIT 4,9602,147.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,147.17846324303
84010,88476,ACTIVE,KIT 4,9602,99.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,99.0929448296811
84011,88478,ACTIVE,KIT 4,9602,18.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,18.6943488959324
84012,88480,ACTIVE,KIT 4,9602,99.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,13,N,N,9.1,N,N,99.0922973165156
84014,88482,ACTIVE,KIT 4,9290,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,12.9376439885115
84015,37690,ACTIVE,KIT 4,9290,82.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,82.605999808611
84016,88484,ACTIVE,KIT 4,10724,8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,10,N,N,8.5,N,N,8.01113220555675
84017,38170,ACTIVE,KIT 4,10724,132.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,10,N,N,8.5,N,N,132.434399635007
84019,88488,ACTIVE,KIT 4,12141,93.5m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,9.1,N,Y,93.4559764583288
84021,88492,ACTIVE,KIT 4,12141,57.6m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,22,N,N,9.1,N,Y,57.5818222819405
84022,34000,ACTIVE,KIT 4,12141,173.9m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,9.1,N,Y,173.864496452199
84023,88494,ACTIVE,KIT 4,12141,3.1m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,9.1,N,Y,3.14740848323306
84024,88496,ACTIVE,KIT 5,6192,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,7.75,N,Y,7.31811010567129
84025,88498,ACTIVE,KIT 5,6192,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,7.75,N,Y,7.34540070640562
84026,37810,ACTIVE,KIT 5,6192,291.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,Y,4.5,N,Y,291.82370695868
84027,3600,ACTIVE,KIT 4,11218,118.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,5.5,N,Y,118.785588418882
84028,81284,ACTIVE,KIT 4,600664,103.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,103.217726911013
84029,80786,ACTIVE,KIT 4,600664,98.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,98.1483411398036
84030,80788,ACTIVE,KIT 4,600664,99.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,99.3809531705029
84031,80790,ACTIVE,KIT 4,600664,99.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,99.8817011907955
84032,28720,ACTIVE,KIT 4,15181,20.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,20.551050125539
84033,88500,ACTIVE,KIT 4,15181,10.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,10.736883592782
84036,11590,ACTIVE,KIT 4,10420,183.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,183.592377587722
84037,88504,ACTIVE,KIT 4,20935,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,6.40186921045507
84038,88506,ACTIVE,KIT 4,20935,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,5.78513886393421
84039,24110,ACTIVE,KIT 4,20935,132m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,131.952527247243
84040,88508,ACTIVE,KIT 4,20935,118.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,118.334450461968
84043,17350,ACTIVE,KIT 4,9997,78.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,78.0637253695227
84045,79960,ACTIVE,KIT 4,13089,.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,7.75,N,Y,0.416277599895985
84047,81096,ACTIVE,KIT 4,6488,9.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,9.69223102456466
84048,81104,ACTIVE,KIT 4,7055,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,11.673835003335
84049,81106,ACTIVE,KIT 4,40355,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,Y,7.47434088483261
84050,81108,ACTIVE,KIT 4,40355,13m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,7,2,22,N,N,8.5,N,Y,13.0010653554902
84051,81110,ACTIVE,KIT 4,8944,9.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,Y,9.80623768821047
84052,81112,ACTIVE,KIT 4,8941,8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,4.58,N,N,8.0328261346035
84053,81114,ACTIVE,KIT 4,8959,8.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,8.60298591090782
84054,88514,ACTIVE,KIT 4,5898,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,8.5,N,N,1.44612486416293
84055,81128,ACTIVE,KIT 4,5898,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,8.5,N,N,1.76064615465125
84056,88516,ACTIVE,KIT 4,5898,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,1.24398906721161
84057,81130,ACTIVE,KIT 4,5898,11.7m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,11.697774157689
84058,81134,ACTIVE,KIT 4,1730,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,12.8678782729536
84059,81136,ACTIVE,KIT 4,11106,21m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,25,N,N,9.35,N,Y,21.0461032608528
84060,59300,ACTIVE,KIT 4,1737,.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,0.834996730578986
84061,81140,ACTIVE,KIT 4,1730,8.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,8.7597267716869
84062,81142,ACTIVE,KIT 4,11106,5.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,5.21596946254451
84063,81144,ACTIVE,KIT 4,8829,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,1.0641490727688
84064,81146,ACTIVE,KIT 4,7058,15.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,3.95,N,Y,15.1531483412782
84066,81152,ACTIVE,KIT 4,8829,6.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,6.27940648410806
84067,88518,ACTIVE,KIT 2W,16133,86.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,86.4058435198679
84068,26550,ACTIVE,KIT 2W,16133,270.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,270.239893834513
84069,88520,ACTIVE,KIT 2W,16133,12.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,12.2824258183621
84070,88522,ACTIVE,KIT 2W,16133,96.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,96.8496409673697
84071,18440,ACTIVE,KIT 4,11400,95.7m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,10,N,N,7.75,N,Y,95.6552557948032
84072,35770,ACTIVE,KIT 4,22344,153.8m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,153.796105499202
84073,88524,ACTIVE,KIT 4,22344,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,12.1781195776383
84074,88526,ACTIVE,BRIDGEPORT,10476,87.4m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,8.65,N,Y,87.4411227284166
84075,34050,ACTIVE,BRIDGEPORT,10476,90.8m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,46,N,N,8.65,N,Y,90.7936992388658
84076,88528,ACTIVE,BRIDGEPORT,10476,93.5m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,5.9,N,Y,93.5355819033075
84077,88530,ACTIVE,BRIDGEPORT,10476,13.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,13.9389367857703
84078,76777,ACTIVE,KIT 4,8854,11.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,11.3998354598823
84079,76504,ACTIVE,KIT 2E,103054,60.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/30/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,60.6010721251914
84080,88532,ACTIVE,KIT 2E,602244,10.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/30/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,10.5939353406407
84081,28640,ACTIVE,KIT 4,15111,43m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,42.9551336819041
84082,60920,ACTIVE,KIT 4,21964,98.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,98.5345605617932
84083,88534,ACTIVE,KIT 4,10781,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,18,N,N,9.35,N,Y,1.45144342529278
84084,62220,ACTIVE,KIT 4,10966,83.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,83.263317776344
84085,88536,ACTIVE,KIT 4,10872,3.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,5,N,N,8.5,N,N,3.76396864976805
84086,13160,ACTIVE,KIT 4,10872,17.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,17.1387378126977
84087,88538,ACTIVE,KIT 5,6182,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,7.75,N,Y,12.324945056374
84088,37090,ACTIVE,KIT 5,6182,138.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,6.55,N,Y,138.667654491288
84089,88540,ACTIVE,KIT 2W,16154,12.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,12.7045219180685
84090,88542,ACTIVE,KIT 2W,16154,4.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,4.44651818817267
84091,43750,ACTIVE,KIT 2W,16154,152.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,152.788064867878
84092,88544,ACTIVE,KIT 4,602202,47.2m 300mm  DI,TREATED,300,DI,NO,,NONE,3/19/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,47.2281008687643
84093,68080,ACTIVE,KIT 4,602707,172m 300mm  DI,TREATED,300,DI,NO,,NONE,3/19/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,171.990701123692
84095,88548,ACTIVE,KIT 4,602202,126.7m 300mm  DI,TREATED,300,DI,NO,,NONE,3/19/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,126.672284529413
84096,34480,ACTIVE,KIT 4,8876,84.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.1,N,Y,84.8590671510627
84097,76845,ACTIVE,KIT 4A,601795,61.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,61.3840243124091
84098,62840,ACTIVE,KIT 5,40269,73.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,73.2383703372701
84099,88550,ACTIVE,KIT 5,40269,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,7.48236032241429
84101,39090,ACTIVE,KIT 4,21858,128.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,Y,4.5,N,N,128.102433192273
84103,6520,ACTIVE,KIT 4,11341,78.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,78.2656028858621
84104,88554,ACTIVE,KIT 4,11341,.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,0.809238223066326
84107,88558,ACTIVE,KIT 4,15827,1.3m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,9,N,N,7.75,N,Y,1.27143564500763
84108,5270,ACTIVE,KIT 4,15827,142.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,9,N,N,6.55,N,Y,142.484849984706
84109,88560,ACTIVE,KIT 4,15827,.9m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,9,N,N,7.75,N,Y,0.928482030132051
84110,88562,ACTIVE,KIT 4,10940,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,7.31016267893213
84111,22380,ACTIVE,KIT 4,10940,262.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,262.471374485994
84112,88564,ACTIVE,KIT 4,10940,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,2.4301733466529
84113,88566,ACTIVE,KIT 5,600446,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,10.2292599100565
84114,68720,ACTIVE,KIT 5,40336,82.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,26,N,N,9.35,N,Y,82.6351926699178
84115,88568,ACTIVE,KIT 5,40336,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,10.6785796500943
84116,76501,ACTIVE,KIT 4,6505,4.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,9.35,N,Y,4.61080510392453
84117,88570,ACTIVE,KIT 4,22575,7.1m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,7.12697991936382
84118,4630,ACTIVE,KIT 4,22575,73.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,73.1716948074473
84119,88572,ACTIVE,KIT 4,22575,7.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,7.22089914739887
84122,68674,ACTIVE,KIT 6,105509,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,2.07698293711609
84123,88576,ACTIVE,KIT 6,105509,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,1.41974755900427
84124,61410,ACTIVE,KIT 4,40165,72m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,71.981428528919
84126,73510,ACTIVE,KIT 4,8745,99.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,2,8,N,N,9.35,N,Y,99.1650304408834
84127,41570,ACTIVE,KIT 4,8832,161.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.1,N,Y,161.881447696999
84128,88580,ACTIVE,KIT 5,6293,5.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/4/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,3,0,N,N,7.85,N,N,5.0805854462604
84130,38980,ACTIVE,KIT 5,6293,65.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/4/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,3,0,N,Y,3.8,N,N,65.7155143129754
84131,88584,ACTIVE,KIT 4,21952,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,7.60453643534785
84132,8180,ACTIVE,KIT 4,21952,79.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,79.8670656384574
84133,5260,ACTIVE,KIT 4,15827,45.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,7.75,N,Y,45.54610522767
84134,88586,ACTIVE,KIT 4,15855,1.4m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,7.75,N,Y,1.37117129516892
84135,59010,ACTIVE,KIT 4,22550,34.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,34.4596471042449
84136,88588,ACTIVE,KIT 4,22550,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,0.863674475501778
84137,88590,ACTIVE,KIT 6,21174,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,10,N,N,9.1,N,Y,13.1069203084738
84138,23080,ACTIVE,KIT 6,21174,84.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,10,N,N,9.1,N,Y,84.8445405295937
84139,88592,ACTIVE,KIT 4,15762,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,7.62010344294307
84140,61809,ACTIVE,KIT 4,15762,54.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,54.1537251915536
84141,76012,ACTIVE,KIT 4,22969,127.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,7.75,N,N,127.152272890749
84142,88594,ACTIVE,KIT 4,10957,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,13,N,N,9.35,N,N,2.50307496024934
84143,88596,ACTIVE,KIT 4,22969,83.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,9.35,N,N,83.4229309270969
84144,88598,ACTIVE,KIT 4,22969,8.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,9.35,N,N,8.63278721398117
84145,35910,ACTIVE,KIT 4,6955,53.1m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1966 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,30,N,N,7.85,N,Y,53.1338145815143
84147,12970,ACTIVE,KIT 4,10116,272.4m 250mm  DI,TREATED,250,DI,NO,,NONE,6/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,8.5,N,Y,272.417506901414
84148,29090,ACTIVE,KIT 5,20844,145.7m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,145.726845344985
84149,88602,ACTIVE,KIT 5,20798,.6m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,0.612457345797668
84150,9400,ACTIVE,KIT 5,9485,84.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.1,N,N,84.0963661174414
84151,88604,ACTIVE,KIT 6,600860,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/16/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,12.3633576232689
84152,69197,ACTIVE,KIT 6,600877,111m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/16/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,111.016974937657
84153,66360,ACTIVE,KIT 4,22770,77.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,18,N,N,6.65,N,N,77.4625787796627
84154,88606,ACTIVE,KIT 4,22243,5.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,5.1816036738428
84155,4840,ACTIVE,KIT 4,22243,85.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,85.1577226739483
84156,88608,ACTIVE,KIT 4,15167,6.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,6.15128616212042
84157,9210,ACTIVE,KIT 4,15167,75.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,75.1352063347736
84158,88610,ACTIVE,KIT 5,40270,17m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,16.9966161232165
84159,62850,ACTIVE,KIT 5,40270,138.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,138.780443969676
84160,88612,ACTIVE,KIT 5,40270,95.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,95.2262729267773
84161,88614,ACTIVE,KIT 5,40270,76.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,76.6625093766269
84162,88616,ACTIVE,KIT 5,40270,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,4.01771254353882
84163,88618,ACTIVE,KIT 5,25750,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,7.2657073872354
84164,88620,ACTIVE,KIT 5,40196,181.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.1,N,Y,181.215966113009
84165,88622,ACTIVE,KIT 5,608315,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,12.4306854635597
84166,54460,ACTIVE,KIT 5,40198,370.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,370.767230547939
84167,81154,ACTIVE,KIT 4,8832,12.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,12.6032489653621
84168,9990,ACTIVE,KIT 4,10450,146.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,Y,6.1,N,Y,146.565146516049
84169,76643,ACTIVE,KIT 4,6832,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,7.15433612907116
84170,69308,ACTIVE,KIT 4,600051,35.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,35.1039809571366
84171,88624,ACTIVE,KIT 4,600051,7.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,7.43996108079959
84172,64150,ACTIVE,KIT 4,6749,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.1,N,Y,5.4403577061263
84173,88626,ACTIVE,KIT 4,6749,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.1,N,Y,5.43290334551611
84174,76400,ACTIVE,KIT 4,8909,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,1.1779490019397
84175,76268,ACTIVE,KIT 4,8831,77.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.35,N,Y,77.6003517915552
84177,19520,ACTIVE,KIT 4,10095,96.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,16,N,N,5.85,N,N,96.3695929271681
84178,88628,ACTIVE,KIT 4,10095,3.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,16,N,N,7.85,N,N,3.12091599662134
84181,33420,ACTIVE,KIT 4,15899,211m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.35,N,Y,210.962130712869
84182,88630,ACTIVE,KIT 4,606369,6.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,6.23564196497065
84183,88632,ACTIVE,KIT 6,9429,4.1m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,4.14501731380348
84184,88634,ACTIVE,KIT 5,9429,1.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,1.57419656290164
84186,76552,ACTIVE,KIT 5,9429,6.9m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,6,6,27,N,N,9.35,N,Y,6.85607311485682
84187,88638,ACTIVE,KIT 6,9429,6.3m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,6,6,27,N,N,9.35,N,Y,6.29006329966889
84188,76542,ACTIVE,KIT 4A,601826,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/29/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,5.31938699151368
84189,88640,ACTIVE,KIT 4A,601826,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/29/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,3.16877634772823
84190,88642,ACTIVE,KIT 2E,40218,9.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,9.33334706742146
84191,61160,ACTIVE,KIT 2E,40241,137.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,137.101251537996
84192,88644,ACTIVE,KIT 2E,40241,52.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,52.302564204772
84193,3520,ACTIVE,KIT 4,11182,68m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,8.5,N,Y,68.0286461355955
84194,37560,ACTIVE,KIT 4,23225,82.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,8.5,N,Y,82.5980151544535
84195,88646,ACTIVE,KIT 4,23225,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,8.5,N,Y,7.58412473522603
84196,24440,ACTIVE,KIT 4,7034,87.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,29,N,N,9.1,N,Y,87.9272377462859
84197,88648,ACTIVE,KIT 5,5433,14.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,14.1376743381507
84198,25920,ACTIVE,KIT 5,5433,91.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,91.7042795765492
84199,88650,ACTIVE,KIT 5,5433,75.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,6.1,N,Y,75.4839924226339
84200,88652,ACTIVE,KIT 4,1697,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,19,N,N,7.75,N,Y,7.80227418166464
84201,20500,ACTIVE,KIT 4,1697,236.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,19,N,N,7.35,N,Y,236.575780052922
84203,88656,ACTIVE,KIT 4,9377,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,8.5,N,Y,2.13360142546902
84204,88658,ACTIVE,KIT 4,9376,36m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,8.5,N,Y,36.0266684687251
84205,37360,ACTIVE,KIT 4,9376,80.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,1,N,N,8.5,N,Y,80.5657236937236
84206,88660,ACTIVE,KIT 4,102985,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,12.6152123084679
84207,60120,ACTIVE,KIT 4,102985,50.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,50.7987090679481
84208,61919,ACTIVE,KIT 2E,22167,287.5m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,24,N,N,8.95,N,N,287.494537099346
84209,88662,ACTIVE,KIT 2E,22392,231m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,24,N,N,9.35,N,N,231.014138791217
84210,88664,ACTIVE,KIT 2E,22392,66.5m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,6,5,20,N,N,9.35,N,N,66.5186263089513
84211,88666,ACTIVE,KIT 4,9769,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,0.938293562719211
84212,76687,ACTIVE,KIT 4,9769,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,9.41517896539355
84213,88668,ACTIVE,KIT 2EA,600386,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,1.67917089026302
84214,88670,ACTIVE,KIT 2EA,540379,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,5.59982966953506
84215,66100,ACTIVE,KIT 2EA,540379,201.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,201.477797195493
84216,88672,ACTIVE,KIT 2W,600228,12.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,12.4227884343888
84217,88674,ACTIVE,KIT 2W,600228,130.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,130.196644634255
84218,88676,ACTIVE,KIT 2W,600228,6.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.16596657801181
84219,68460,ACTIVE,KIT 2W,600228,150m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,150.006977876118
84220,88678,ACTIVE,KIT 2W,602192,2.9m 250mm  DI,TREATED,250,DI,NO,,NONE,3/1/1995 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.1,N,N,2.8787023083873
84221,58780,ACTIVE,KIT 2W,602191,12.6m 250mm  DI,TREATED,250,DI,NO,,NONE,3/1/1995 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.1,N,N,12.602919193054
84222,14840,ACTIVE,KIT 5,6131,80.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,5.35,N,Y,80.0811611464149
84223,66800,ACTIVE,KIT 5,40320,154m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,153.997750485368
84224,88680,ACTIVE,KIT 5,40320,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,7.39205898317995
84225,88682,ACTIVE,KIT 5,40320,87.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,87.3535362907866
84226,88684,ACTIVE,KIT 5,40320,57.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,57.207285046352
84227,76691,ACTIVE,KIT 4,9843,14.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,14.0561940405927
84228,28390,ACTIVE,KIT 4,9345,55.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,55.2252251637285
84229,88686,ACTIVE,KIT 5,25689,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,21,N,N,9.35,N,N,14.1525411246559
84230,59780,ACTIVE,KIT 5,102981,99.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,21,N,N,9.35,N,N,99.3749932845279
84231,88688,ACTIVE,KIT 4,13154,5.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,5.3653891941277
84232,62270,ACTIVE,KIT 4,13154,7.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,20,N,N,9.35,N,Y,7.07688611241292
84233,88690,ACTIVE,KIT 4,10844,1.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,22,N,N,9.35,N,Y,1.18091388215587
84236,79342,ACTIVE,KIT 4,22860,17.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/29/2014 12:00:00 AM,PURCHASED,CRA,KITCHENER,N,,5,4,7,N,N,9.35,N,Y,17.7669702205964
84237,80648,ACTIVE,KIT 4,603030,161.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,30,N,N,9.1,N,Y,161.561681270424
84238,80646,ACTIVE,KIT 4,603029,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.1,N,Y,7.50285302632894
84239,80650,ACTIVE,KIT 4,603029,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,30,N,N,7.75,N,Y,8.17088850310738
84242,80654,ACTIVE,KIT 4,7021,2.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,7.75,N,Y,2.22495451640645
84243,79434,ACTIVE,KIT 4,103185,86m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/1/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,85.999622657827
84244,79454,ACTIVE,KIT 4A,601851,67.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,67.836864015494
84245,79456,ACTIVE,KIT 4A,540400,34.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,34.150106356569
84246,79458,ACTIVE,KIT 4A,601838,11.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,11.0624702317594
84247,79460,ACTIVE,KIT 4A,601843,65.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,65.9475430083669
84248,79462,ACTIVE,KIT 4A,601849,159.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,159.865721553367
84249,79464,ACTIVE,KIT 4A,601849,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/22/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,11.7373713347424
84250,80640,ACTIVE,KIT 4,7031,1.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,1.75278573495563
84251,80642,ACTIVE,KIT 4,11141,6.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,6.87390801300814
84252,80644,ACTIVE,KIT 4,7031,6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.1,N,Y,5.97180132100789
84255,88694,ACTIVE,KIT 5,21233,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,7.93649296765581
84256,9270,ACTIVE,KIT 5,21233,253.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,253.484711252778
84257,88696,ACTIVE,KIT 5,21233,6.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,6.85879282753402
84259,88700,ACTIVE,KIT 5,21233,122.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,122.53734149969
84260,88702,ACTIVE,KIT 5,6185,7.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,20,N,N,7.75,N,Y,7.42002730287103
84261,14850,ACTIVE,KIT 4,6185,127m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,5.35,N,Y,127.001941327328
84262,39820,ACTIVE,KIT 4,1729,22.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,22.5053074473606
84263,79588,ACTIVE,KIT 5,103575,28.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,28.1698243608018
84264,79590,ACTIVE,KIT 5,103667,27.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,27.4575619058658
84265,79594,ACTIVE,KIT 5,103651,7.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,7.44057812446848
84268,88706,ACTIVE,KIT 4,20631,3.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,N,Y,3.83001370537882
84269,39800,ACTIVE,KIT 4,6098,369.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,8.5,N,Y,369.542504319868
84270,88708,ACTIVE,KIT 4,20631,10.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,8.5,N,Y,10.1551019728626
84271,73780,ACTIVE,KIT 4,11733,229.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,229.279488753297
84274,88712,ACTIVE,KIT 5,8728,4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,43,N,N,8.5,N,Y,3.96248215111448
84275,81914,ACTIVE,KIT 4,8728,4.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,4.1121688980563
84276,88714,ACTIVE,KIT 4,8728,1.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,1.41142424458048
84277,18240,ACTIVE,KIT 5,1729,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,12.6758194846808
84278,76673,ACTIVE,KIT 4,8631,297.1m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,1,22,N,N,9.35,N,N,297.136526989124
84279,88716,ACTIVE,KIT 4,1724,220.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,1,23,N,N,9.35,N,N,220.865209306504
84280,88718,ACTIVE,KIT 4,8515,204.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,1,23,N,N,8.95,N,N,204.484932227461
84281,88720,ACTIVE,KIT 4,1726,127.1m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,1,23,N,N,9.35,N,N,127.087534627839
84283,65470,ACTIVE,KIT 4,11328,214.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.1,N,Y,214.758102931242
84284,88724,ACTIVE,KIT 4,6143,115m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,7,6,20,N,N,9.35,N,Y,114.992691518648
84285,88726,ACTIVE,KIT 4,6143,214.7m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,7,6,20,N,N,9.35,N,Y,214.74269429726
84286,88728,ACTIVE,KIT 4,6137,336m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,8,6,20,N,N,9.35,N,Y,335.954782471097
84287,88730,ACTIVE,KIT 4,6180,94.5m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,6,19,N,N,9.35,N,Y,94.4613883239945
84288,88732,ACTIVE,KIT 4,6174,233.3m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,8,6,19,N,N,9.35,N,Y,233.298955731232
84289,88734,ACTIVE,KIT 4,6174,24.6m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,0,6,19,N,N,9.35,N,Y,24.6171708044049
84290,88736,ACTIVE,KIT 4,5601,481.6m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,9,6,19,N,N,9.35,N,Y,481.586709281781
84291,88738,ACTIVE,KIT 4,20652,58.4m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,58.4423920149135
84292,76205,ACTIVE,KIT 4,20652,506.3m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,506.339148162564
84295,38730,ACTIVE,KIT 4,10587,98.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,98.2218368517974
84299,57680,ACTIVE,KIT 4,40029,306.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,19,N,N,4.15,N,Y,306.31741593922
84300,88746,ACTIVE,KIT 4,11266,9.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,19,N,N,7.75,N,Y,9.86183195140678
84301,77006,ACTIVE,KIT 4,10250,52.6m 150mm  DI,TREATED,150,DI,NO,,NONE,3/20/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,0,N,N,9.1,N,Y,52.5681912855347
84305,57160,ACTIVE,KIT 4,8815,111m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,110.956091390507
84307,34940,ACTIVE,KIT 4,10800,54.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,54.2619090761588
84308,18780,ACTIVE,KIT 4,22122,116.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,116.584604820437
84309,5050,ACTIVE,KIT 4,12144,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,12.5690011189235
84310,88752,ACTIVE,KIT 4,12144,9.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,8.5,N,Y,9.39464948111788
84311,88754,ACTIVE,KIT 4,22602,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,7.85,N,Y,12.6370443016005
84312,8540,ACTIVE,KIT 4,22602,103.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,7.85,N,Y,103.668254842336
84313,88756,ACTIVE,KIT 4,22602,100.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,6.25,N,Y,100.873536161036
84314,1150,ACTIVE,KIT 5,5542,166.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,7.7,N,Y,166.87388436464
84315,88758,ACTIVE,KIT 5,5542,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,12.4970735937719
84316,70680,ACTIVE,KIT 4,12101,93m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,92.9792048850654
84317,88760,ACTIVE,KIT 4,12128,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,4.58,N,Y,7.31029111325672
84318,22560,ACTIVE,KIT 4,12128,73.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,8.5,N,Y,73.2257342746331
84319,88762,ACTIVE,KIT 4,12128,22.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,8.5,N,Y,22.3388776299094
84320,88764,ACTIVE,KIT 4,25754,6.8m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,6.75693072237624
84321,55220,ACTIVE,KIT 4,25754,65.6m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,65.5924864790731
84322,88766,ACTIVE,KIT 5,5619,13.2m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,13.2205649530708
84323,11830,ACTIVE,KIT 5,5619,72.8m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,5.3,N,Y,72.7715060715338
84324,81264,ACTIVE,KIT 4,1408,11.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,9,N,N,9.1,N,Y,11.240089896313
84325,69130,ACTIVE,KIT 5,600383,78.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,78.3731643107838
84326,88768,ACTIVE,KIT 5,600383,14.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,14.6656567541652
84328,16790,ACTIVE,KIT 4,6318,69.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,10,N,N,7.75,N,Y,69.323103776121
84329,76766,ACTIVE,KIT 4,8577,61.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,61.4381005983737
84330,88772,ACTIVE,KIT 4,6823,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,17,N,N,9.35,N,Y,1.38701282570748
84331,88774,ACTIVE,KIT 4,6823,90.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,90.1255932519686
84332,60440,ACTIVE,KIT 4,6823,99.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,99.5275786475254
84333,88776,ACTIVE,KIT 4,6823,98.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,98.8433891654835
84334,6370,ACTIVE,KIT 4,6383,99.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,99.1447918420973
84335,88778,ACTIVE,KIT 4,6383,10.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,10.8424175218931
84336,71310,ACTIVE,KIT 4,11166,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,3.4610913953183
84337,88780,ACTIVE,KIT 5,9184,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,7.61997503583383
