OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
84338,17450,ACTIVE,KIT 5,9184,66.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,66.7510439194144
84339,59180,ACTIVE,KIT 4,11107,162.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,162.787018718116
84340,88782,ACTIVE,KIT 4,22970,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,9.35,N,N,7.33464229146087
84341,4710,ACTIVE,KIT 4,22970,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,5.43,N,N,11.9225679093469
84342,69559,ACTIVE,KIT 4,1698,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,19,N,N,9.35,N,Y,2.93875620777473
84343,88784,ACTIVE,KIT 4,9733,41.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,8,N,N,8.5,N,N,41.7551465662733
84344,88786,ACTIVE,KIT 4,9735,11.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,11.9434690018408
84345,37680,ACTIVE,KIT 4,9733,172.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,172.149626712571
84346,2590,ACTIVE,KIT 4,21414,119.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,119.566401536915
84347,88788,ACTIVE,KIT 4,21414,2.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,2.68958836440116
84348,15180,ACTIVE,KIT 4,15919,53.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,53.772094727091
84349,88790,ACTIVE,KIT 4,15919,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,0.776683828923465
84350,88792,ACTIVE,KIT 4,15919,29.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,29.1299396468434
84351,88794,ACTIVE,KIT 2EA,600082,10.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,10.4489526798778
84352,69050,ACTIVE,KIT 2EA,600082,80m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,79.9757259741682
84353,88796,ACTIVE,KIT 2EA,600082,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,6.45609255252284
84360,88798,ACTIVE,KIT 2W,21774,13.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,13.8584861576503
84361,82462,ACTIVE,KIT 2W,540417,49.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,49.9033838430117
84362,88800,ACTIVE,KIT 6,602407,83m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,83.044649236279
84363,88802,ACTIVE,KIT 6,602407,12.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,12.2836685416573
84364,82464,ACTIVE,KIT 6,602407,106.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/10/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,106.126580115575
84366,82470,ACTIVE,KIT 6,102904,80.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,80.6726224923641
84367,88804,ACTIVE,KIT 2W,600357,10.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,10.8000394742431
84368,88806,ACTIVE,KIT 2W,600357,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,1.24203529668709
84369,82472,ACTIVE,KIT 2W,600357,62.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,62.6261663389572
84370,88808,ACTIVE,KIT 4,600277,27.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/14/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,4,30,N,N,9.35,N,Y,27.8847781722248
84371,82476,ACTIVE,KIT 4,600277,64.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/14/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,64.7033123959936
84372,88810,ACTIVE,KIT 4,22535,.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,0.260251020415928
84373,82480,ACTIVE,KIT 4,602366,87.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,87.2746886282793
84375,88814,ACTIVE,KIT 2W,601556,4.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,44,N,N,9.35,N,N,4.9468015519643
84376,82484,ACTIVE,KIT 2W,601556,75.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,44,N,N,9.35,N,N,75.3675788702494
84377,88816,ACTIVE,KIT 2W,40362,13.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,13.2654810800117
84378,88818,ACTIVE,KIT 2W,40362,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,6.28310299161928
84379,64800,ACTIVE,KIT 2W,40362,62.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,62.1318212501578
84380,76510,ACTIVE,KIT 4,601005,30.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,4,30,N,N,9.35,N,Y,30.5923169387921
84381,88820,ACTIVE,KIT 4,601005,3.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,4,30,N,N,9.35,N,Y,3.60680060464051
84382,54570,ACTIVE,KIT 6,25191,81.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,81.3285804291408
84383,88822,ACTIVE,KIT 6,25190,20m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,19.9596401615885
84384,88824,ACTIVE,KIT 4,600537,6.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,6.61935036062116
84385,74590,ACTIVE,KIT 4,600537,74.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,74.4428667950133
84387,88826,ACTIVE,KIT 4,21838,8.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,7.85,N,N,8.28605403058971
84388,88828,ACTIVE,KIT 4,21838,216.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,6.25,N,N,216.711660110497
84389,88830,ACTIVE,KIT 4,21838,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,7.85,N,N,8.19203242388934
84390,2310,ACTIVE,KIT 4,21838,227.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,7.45,N,N,227.100829096883
84391,88832,ACTIVE,KIT 4,21838,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,7.85,N,N,1.82827731560779
84392,88834,ACTIVE,KIT 6,5491,13.4m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,13.3750847780516
84393,88836,ACTIVE,KIT 6,40171,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,1.59139737373208
84394,38100,ACTIVE,KIT 6,5491,189.7m 150mm  DI,TREATED,150,DI,NO,,NONE,10/14/2010 12:00:00 AM,DONATED,IBI,KITCHENER,N,,7,6,7,N,N,9.1,N,N,189.710168860664
84395,88838,ACTIVE,KIT 5,5524,9.2m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,9.17992608186894
84396,1520,ACTIVE,KIT 5,5524,115.8m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,115.845419311673
84397,88840,ACTIVE,KIT 5,5524,7.7m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,7.6967188898167
84398,88842,ACTIVE,KIT 4,23172,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,5.36296889781058
84399,62580,ACTIVE,KIT 4,40258,55.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,55.6946051268026
84400,88844,ACTIVE,KIT 4,23172,38.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.1,N,Y,38.5501643098712
84401,88846,ACTIVE,KIT 2W,602170,13m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,12.9996934515749
84402,88848,ACTIVE,KIT 2W,602156,59.2m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,59.1532169698031
84403,78838,ACTIVE,KIT 2W,602156,137.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,137.593429837392
84404,88850,ACTIVE,KIT 2W,602156,12.8m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,12.7592919010763
84405,88852,ACTIVE,KIT 2W,602156,79.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,79.0797444322679
84406,79640,ACTIVE,KIT 4A,540409,44.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,44.697995973499
84407,79642,ACTIVE,KIT 4A,540409,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,11.9432826651193
84408,79644,ACTIVE,KIT 4A,601783,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,9.781265407817
84409,79646,ACTIVE,KIT 4A,540410,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,5.99445708137516
84410,80794,ACTIVE,KIT 4,600664,100.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,100.687137938622
84411,80798,ACTIVE,KIT 4,600664,97.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,9.35,N,Y,97.2021420113121
84412,80878,ACTIVE,KIT 4,9773,10.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,8.5,N,Y,10.5201915954736
84414,80888,ACTIVE,KIT 4,9773,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,4.70152206798784
84415,80890,ACTIVE,KIT 4,6946,25m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,8.5,N,N,25.0039897803808
84416,80892,ACTIVE,KIT 4,6794,14.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,27,N,N,7.75,N,N,14.8253536349326
84417,80894,ACTIVE,KIT 4,6924,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,27,N,N,7.75,N,Y,5.05133912030411
84418,80896,ACTIVE,KIT 4,6794,5.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,8.5,N,N,5.79892868713556
84419,80898,ACTIVE,KIT 4,6795,12.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,8.5,N,N,12.8638866877503
84420,80900,ACTIVE,KIT 4,6795,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,8.5,N,Y,7.59134115196354
84421,80904,ACTIVE,KIT 4,7048,4.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,4.12652165917379
84422,80906,ACTIVE,KIT 4,6934,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,9.879542107984
84423,80914,ACTIVE,KIT 4,11115,11.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,29,N,N,8.5,N,Y,11.6508525628617
84425,80922,ACTIVE,KIT 4,6972,.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,7.75,N,N,0.403941493412305
84428,24840,ACTIVE,KIT 4,15887,87.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,87.088624626067
84429,79966,ACTIVE,KIT 4,12619,3.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,8.5,N,Y,3.32255963549149
84432,79972,ACTIVE,KIT 4,12592,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,38,N,N,9.35,N,Y,7.32729569776954
84433,79974,ACTIVE,KIT 4,12377,194.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,38,N,N,9.35,N,Y,194.137359765734
84434,79976,ACTIVE,KIT 4,7083,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.35,N,Y,4.76946621822756
84435,79990,ACTIVE,KIT 4,12649,41.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,41.1342044948454
84436,32940,ACTIVE,KIT 4,12649,92.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,92.6720546895029
84437,142504,ACTIVE,KIT 4,12649,91.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,91.6932007688181
84439,79996,ACTIVE,KIT 4,12649,94.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,94.0694153139671
84440,79998,ACTIVE,KIT 4,12649,63.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,63.7243661958713
84444,80220,ACTIVE,KIT 4,11229,8.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,36,N,N,7.75,N,Y,8.4876801156784
84448,80228,ACTIVE,KIT 4,11194,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,34,N,N,7.75,N,Y,12.6237734479955
84449,80238,ACTIVE,KIT 4,11190,24.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,9.1,N,Y,24.7815375275997
84451,80242,ACTIVE,KIT 4,11190,7.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,7.75,N,Y,7.69469971694199
84452,80244,ACTIVE,KIT 4,11190,6.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,9.1,N,Y,6.23900568286697
84453,80246,ACTIVE,KIT 4,11190,95.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,9.1,N,Y,95.1841762879142
84454,80248,ACTIVE,KIT 4,11591,15.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,7.85,N,Y,15.061695519142
84455,80250,ACTIVE,KIT 4,23231,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,14,N,N,7.85,N,Y,7.61534968940146
84459,88858,ACTIVE,KIT 6,21095,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,2,N,N,8.5,N,Y,12.3320952390334
84460,5850,ACTIVE,KIT 6,21095,177.5m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,2,N,N,8.5,N,Y,177.460442316691
84461,88860,ACTIVE,KIT 6,21095,99.7m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,2,N,N,8.5,N,Y,99.6954438562501
84462,88862,ACTIVE,KIT 6,20862,23.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,23.6254406803355
84463,3140,ACTIVE,KIT 6,20862,52m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,51.9995048285162
84464,76426,ACTIVE,KIT 4,6838,83.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,83.2968998308341
84465,88864,ACTIVE,KIT 4,6822,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,8.4729606065428
84466,80538,ACTIVE,KIT 4,8876,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.1,N,Y,7.57769358754208
84468,80542,ACTIVE,KIT 4,8897,13.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.1,N,Y,13.1921414785582
84470,80546,ACTIVE,KIT 4,8874,14.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.1,N,Y,14.3198777438764
84471,88866,ACTIVE,KIT 2W,601549,6.4m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,45,N,N,9.35,N,N,6.44967661248522
84472,78864,ACTIVE,KIT 2W,601549,179.5m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,45,N,N,9.35,N,N,179.504430656204
84473,88868,ACTIVE,KIT 2W,601549,6.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,45,N,N,9.35,N,N,6.0775480958286
84474,88870,ACTIVE,KIT 4,1257,19m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,24,N,N,8.5,N,Y,19.0363716378883
84475,88872,ACTIVE,KIT 4,1260,151.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,28,N,N,5.7,N,Y,151.801635927289
84476,78900,ACTIVE,KIT 4,1260,356.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,24,N,N,6.5,N,Y,356.890614613469
84477,78990,ACTIVE,KIT 4,40181,5.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,5.43,N,Y,5.52216651389538
84478,79002,ACTIVE,KIT 4,1252,24m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,9.35,N,Y,24.0249335980707
84480,80516,ACTIVE,KIT 4,8828,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,5.92112370466559
84481,80518,ACTIVE,KIT 4,11172,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,34,N,N,7.75,N,Y,13.1064818784396
84482,80534,ACTIVE,KIT 4,8877,7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.1,N,Y,6.95398574974545
84483,80536,ACTIVE,KIT 4,8908,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.1,N,Y,7.41534934235477
84486,20120,ACTIVE,KIT 4,21764,233.1m 300mm  AC,TREATED,300,AC,NO,,NONE,6/1/1975 12:00:00 AM,PURCHASED,,REGION,N,,6,5,30,N,N,8.7,N,N,233.056667788906
84488,88878,ACTIVE,KIT 4,9298,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,7.32067771110587
84489,8130,ACTIVE,KIT 4,9298,185.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,7.7,N,N,185.803214769695
84490,7020,ACTIVE,KIT 2E,22369,107.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,9.1,N,N,107.467215757899
84491,40730,ACTIVE,KIT 4,1730,124.8m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,N,124.790520511612
84492,54700,ACTIVE,KIT 6,4820,171.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,36,N,N,9.35,N,Y,171.32703133989
84498,76462,ACTIVE,KIT 4,13319,159.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,6.95,N,N,159.127711007701
84499,88882,ACTIVE,KIT 4,13319,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,4,N,N,9.35,N,N,4.73177098855294
84500,88884,ACTIVE,KIT 4,13319,70m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,9.35,N,N,70.02837931896
84505,76726,ACTIVE,KIT 4,6702,24.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,24.7839590139347
84506,88890,ACTIVE,KIT 2W,600225,11.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,11.1706408127914
84507,88892,ACTIVE,KIT 2W,600225,80.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,80.6818209030331
84508,70110,ACTIVE,KIT 2W,600225,90.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,90.7490720396419
84509,24130,ACTIVE,KIT 4,6310,78.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,6.95,N,Y,78.2046557490566
84512,88898,ACTIVE,KIT 2W,22707,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,2.25416042404232
84513,9670,ACTIVE,KIT 2W,16125,224.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,224.654225314972
84514,88900,ACTIVE,KIT 2W,22631,66m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,66.0215869832072
84516,81202,ACTIVE,KIT 4,8868,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,9.91589564829945
84517,81204,ACTIVE,KIT 4,8868,8.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,8.55001712347722
84518,81206,ACTIVE,KIT 4,8886,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,12.9256690760967
84519,81210,ACTIVE,KIT 4,11055,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,2.18085279139284
84520,80002,ACTIVE,KIT 4,12649,103.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,103.621260553832
84522,76841,ACTIVE,KIT 4,8836,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,25,N,N,9.35,N,Y,0.546718984790797
84523,81160,ACTIVE,KIT 4,1737,8.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,8.3055520408839
84524,81162,ACTIVE,KIT 4,1732,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,7.0133301417133
84525,81164,ACTIVE,KIT 4,8879,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.1,N,Y,6.63000744530083
84526,81166,ACTIVE,KIT 4,1741,13m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,13.011537063443
84527,81168,ACTIVE,KIT 4,8900,13.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.1,N,Y,13.8778514183584
84531,81174,ACTIVE,KIT 4,1730,70.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,70.5575568746631
84532,81178,ACTIVE,KIT 4,1730,3.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,3.24558086743986
84536,81186,ACTIVE,KIT 4,8895,7.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.1,N,Y,7.68942672499692
84539,88906,ACTIVE,KIT 5,20839,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,7.56115868215897
84540,29080,ACTIVE,KIT 5,20839,142.3m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,142.267361721023
84541,88908,ACTIVE,KIT 5,20839,3.8m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,3.83585102234855
84542,37550,ACTIVE,KIT 4,23231,175.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,5.05,N,Y,175.831760199891
84543,88910,ACTIVE,KIT 4,23231,92.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,4.65,N,Y,92.722119978044
84544,88912,ACTIVE,KIT 4,10270,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,12.1920409508941
84545,37120,ACTIVE,KIT 4,10270,306.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,306.363543842663
84546,88914,ACTIVE,KIT 4,10270,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,7.62626188896555
84547,5730,ACTIVE,KIT 4,40143,73.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,7.75,N,N,73.1952932916349
84548,88916,ACTIVE,KIT 4,40143,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,7.75,N,N,7.31516931292743
84549,88918,ACTIVE,KIT 5,40333,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,4.0000357004665
84550,65950,ACTIVE,KIT 5,40333,145.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,145.411296678673
84551,88920,ACTIVE,KIT 5,40333,115.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,115.481718241691
84552,88922,ACTIVE,KIT 5,40333,3.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,26,N,N,9.35,N,Y,3.13390052034328
84553,88924,ACTIVE,KIT 5,40333,109.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,109.62961123076
84554,88926,ACTIVE,KIT 5,40333,106.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,106.271394208836
84555,88928,ACTIVE,KIT 5,40333,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,6.00006469368069
84556,88930,ACTIVE,KIT 5,40333,125.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,125.077092366658
84559,39570,ACTIVE,KIT 4,50071,9.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,0,N,N,8.5,N,N,9.17363333592049
84560,88934,ACTIVE,KIT 2EA,40221,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,5.00000904013725
84561,61070,ACTIVE,KIT 2EA,40221,129.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,129.078322007608
84563,31580,ACTIVE,KIT 4,6612,44.4m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,22,N,N,5.3,N,Y,44.4376314146153
84564,80842,ACTIVE,KIT 4,12662,406.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,8,4,4,N,N,8.5,N,N,406.230960327099
84565,61816,ACTIVE,KIT 4,50071,176.2m 300mm  ST,TREATED,300,ST,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,8.7,N,N,176.206295831251
84566,88938,ACTIVE,KIT 4,603815,9.1m 300mm  ST,TREATED,300,ST,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,8.7,N,N,9.06045216493204
84567,80830,ACTIVE,KIT 4,50071,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,8.5,N,N,1.43628075321753
84568,78136,ACTIVE,KIT 4,8793,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,2.81865855374064
84569,88940,ACTIVE,KIT 4,8793,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,7,N,N,9.35,N,N,0.94552485380531
84570,68797,ACTIVE,KIT 6,601745,79.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,79.1529165124976
84571,88942,ACTIVE,KIT 4,8854,5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,4.9978418006126
84572,88944,ACTIVE,KIT 4,8854,11.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,11.3762806456316
84573,76776,ACTIVE,KIT 4,8854,128.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,128.295321181774
84574,88946,ACTIVE,KIT 4,8854,128m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,7.75,N,Y,127.977675744625
84575,43960,ACTIVE,KIT 4,10717,87.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,10,N,N,5.75,N,N,87.8342814370003
84577,40700,ACTIVE,KIT 4,8872,4m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,3.96626781458807
84578,88950,ACTIVE,KIT 4,8872,1.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,26,N,N,9.1,N,Y,1.65478627138027
84579,80554,ACTIVE,KIT 4,11107,7.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,7.7550449233909
84580,80558,ACTIVE,KIT 4,8836,3.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/6/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.35,N,Y,3.72783862691674
84581,80566,ACTIVE,KIT 4,11107,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,6.92349324836245
84582,80564,ACTIVE,KIT 4,11109,2.7m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,8.65,N,Y,2.67268683518547
84583,80562,ACTIVE,KIT 4,11109,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,1.00328558817646
84584,80570,ACTIVE,KIT 4,11110,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,9.58574691996477
84586,80580,ACTIVE,KIT 4,11185,18.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,32,N,N,7.75,N,Y,18.7799624631446
84587,152434,ACTIVE,KIT 4,11185,3.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,32,N,N,7.75,N,Y,3.54977093696826
84588,88952,ACTIVE,KIT 4,6537,12.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,12.3653670742818
84589,23560,ACTIVE,KIT 4,6537,175.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,1,N,N,8.5,N,N,175.404050605625
84590,74640,ACTIVE,KIT 5,600571,64.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,64.2442547810545
84591,960,ACTIVE,KIT 4,10480,74.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,74.5184861596672
84592,88954,ACTIVE,KIT 4,9921,1.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,1.33968986870412
84593,34860,ACTIVE,KIT 4,9921,84.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,4.15,N,Y,84.8363566560734
84594,88956,ACTIVE,KIT 5,600551,15.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,15.1816874209812
84595,74610,ACTIVE,KIT 5,600551,86.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,86.5618443684099
84596,55210,ACTIVE,KIT 4,9436,87.7m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,87.6966159423818
84597,88958,ACTIVE,KIT 4,9436,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,2.08918628046634
84598,14710,ACTIVE,KIT 4,11222,236.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1937 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,36,N,N,7.3,N,Y,236.243027678075
84599,88960,ACTIVE,KIT 6,40251,10.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.1,N,Y,10.6419043408991
84600,54580,ACTIVE,KIT 6,25196,111.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.1,N,Y,111.683198741573
84601,88962,ACTIVE,KIT 6,40250,16.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.1,N,Y,16.6720255717171
84602,9000,ACTIVE,KIT 4,5738,53.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,53.1233271067168
84603,88964,ACTIVE,KIT 4,5738,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,4.4224185228532
84604,820,ACTIVE,KIT 4,10755,204.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.75,N,N,204.897794390348
84605,88966,ACTIVE,KIT 4,10755,163.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,8.35,N,N,163.862902842312
84606,88968,ACTIVE,KIT 4,6643,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,9.35,N,Y,1.19066659863407
84607,72610,ACTIVE,KIT 4,6643,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,9.35,N,Y,12.3741697608541
84608,74170,ACTIVE,KIT 2W,601768,75.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,75.8823884439067
84609,88970,ACTIVE,KIT 2W,601768,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,7.70137037162656
84610,88972,ACTIVE,KIT 5,9493,4.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,4.58211077976905
84611,25270,ACTIVE,KIT 5,9476,98.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,98.8005616058457
84612,31610,ACTIVE,KIT 5,5425,153m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,Y,Queens Blvd between Westheights Dr and Elm Ridge Dr,7,6,12,N,N,7.3,N,Y,153.000510229948
84613,88974,ACTIVE,KIT 6,600418,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,7.13744560520682
84614,72520,ACTIVE,KIT 6,600418,54.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,54.6795354496335
84615,2050,ACTIVE,KIT 4,1696,51.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,19,N,N,4.95,N,Y,51.0791668014121
84616,88976,ACTIVE,KIT 4,15906,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,7.92471628939513
84617,36960,ACTIVE,KIT 4,15906,94.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,5.3,N,N,94.4016022070854
84619,88978,ACTIVE,KIT 4,5733,75.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,75.5036140230905
84620,88980,ACTIVE,KIT 4,5733,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,5.33715414958419
84621,88982,ACTIVE,KIT 4,5733,65.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,65.9331633312663
84622,88984,ACTIVE,KIT 4,5733,47.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,47.726730662947
84623,88986,ACTIVE,KIT 5,600363,14.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,14.7335289976124
84624,88988,ACTIVE,KIT 5,600363,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,11.3941888727844
84625,68390,ACTIVE,KIT 5,600363,63.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,63.4131936273267
84633,76436,ACTIVE,KIT 4,21417,171.4m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,8/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,3,17,N,N,9.35,N,N,171.418225569998
84635,14180,ACTIVE,KIT 5,20633,109.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,109.747284538063
84636,89000,ACTIVE,KIT 5,20633,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,44,N,N,9.1,N,Y,8.33075833698803
84637,89002,ACTIVE,KIT 4,8912,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,12.6367052969402
84638,76027,ACTIVE,KIT 4,8912,66.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,6.95,N,Y,66.0709246594403
84639,89004,ACTIVE,KIT 4,23188,9.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,7.85,N,Y,9.29115427484711
84640,20250,ACTIVE,KIT 4,23188,180.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,15,N,N,5.85,N,Y,180.279370190501
84643,89006,ACTIVE,KIT 4,10739,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,14,N,N,8.5,N,N,7.4674694707911
84644,34720,ACTIVE,KIT 4,10739,270.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,270.679592657507
84645,89008,ACTIVE,KIT 4,10739,5.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,0,N,N,8.5,N,N,5.48618519533
84646,89010,ACTIVE,KIT 4,13306,2.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,7.75,N,N,2.85587067753487
84648,29870,ACTIVE,KIT 4,11564,8.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,8.78711683695288
84649,89012,ACTIVE,KIT 4,11564,6.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,3.83,N,Y,6.75072537679563
84650,76660,ACTIVE,KIT 4,11419,.3m 300mm  DI,TREATED,300,DI,NO,1/2/1970 5:00:00 AM,NONE,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,10,N,N,7.75,N,Y,0.319210228371254
84651,89014,ACTIVE,KIT 4,600106,95.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,4,30,N,N,9.35,N,Y,95.9192766822023
84652,77212,ACTIVE,KIT 4,600106,153.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,153.242710381013
84653,89016,ACTIVE,KIT 4,600106,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,7.42205581548032
84654,89018,ACTIVE,KIT 6,5556,8.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,8.70179171510386
84655,89020,ACTIVE,KIT 6,5556,77.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,77.1903956733219
84656,42000,ACTIVE,KIT 6,5556,203.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,203.132572681894
84657,89022,ACTIVE,KIT 6,5556,6.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,6.92942470120655
84658,74080,ACTIVE,KIT 6,600864,123.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.35,N,Y,123.544079406722
84659,89024,ACTIVE,KIT 6,600864,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,9.79314360032515
84660,70720,ACTIVE,KIT 4,600301,151.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,151.17825889333
84661,89026,ACTIVE,KIT 4,600056,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,11.3920389481549
84662,89028,ACTIVE,KIT 4,25361,12.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,12.2487603805679
84663,56720,ACTIVE,KIT 4,25361,108.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,108.326706076793
84664,89030,ACTIVE,KIT 4,25361,59.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,59.8382104221222
84665,89032,ACTIVE,KIT 4,25563,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,12.3402762103055
84666,67480,ACTIVE,KIT 4,25563,108.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,108.661519188746
84667,89034,ACTIVE,KIT 4,25563,14.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,14.0650926543688
84672,900,ACTIVE,KIT 4,10780,224.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,21,N,N,4.5,N,Y,224.143905438039
84673,29900,ACTIVE,KIT 4,10379,303.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,35,N,Y,6.45,N,Y,303.832967096685
84675,61812,ACTIVE,KIT 4,10361,151.4m 600mm  DI,TREATED,600,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,REGION,N,,6,4,12,N,N,8.5,N,Y,151.350723296562
84677,76037,ACTIVE,KIT 4,601165,64.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/18/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,64.7336981806241
84678,59410,ACTIVE,KIT 4,8696,58.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,4,N,N,9.1,N,Y,58.0534611496442
84679,89044,ACTIVE,KIT 4,10267,.6m 600mm  DI,TREATED,600,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,12,N,N,8.5,N,Y,0.594766104928281
84680,76370,ACTIVE,KIT 4,10267,2.4m 600mm  DI,TREATED,600,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,12,N,N,8.5,N,Y,2.43852510407111
84681,89046,ACTIVE,KIT 6,5384,8.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,8,N,N,8.5,N,Y,8.94328874878819
84682,42110,ACTIVE,KIT 6,5384,132.3m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,8,N,N,8.5,N,Y,132.298562985387
84685,89052,ACTIVE,KIT 4,10174,84.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/12/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,84.6838643953637
84686,60800,ACTIVE,KIT 4,10174,160m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/12/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,159.967651925952
84687,89054,ACTIVE,KIT 2E,103054,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,2.73561178566276
84688,65430,ACTIVE,KIT 2E,103054,93.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,93.1190275671727
84689,36500,ACTIVE,KIT 4,6501,63.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,Y,N,4.15,N,Y,63.7869660774046
84690,89056,ACTIVE,KIT 4,6501,14.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,3.95,N,Y,14.4557760835461
84691,89058,ACTIVE,KIT 2EA,540380,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,6.30237298740014
84692,61200,ACTIVE,KIT 2EA,540380,74.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,74.8762130182586
84693,89060,ACTIVE,KIT 4,23157,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,7.85,N,Y,12.2007538395742
84694,11160,ACTIVE,KIT 4,23158,87.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,4.65,N,Y,87.6791590395012
84695,59210,ACTIVE,KIT 4,50148,77.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,77.4462609371759
84696,89062,ACTIVE,KIT 4,9964,60.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,60.909599910873
84697,15120,ACTIVE,KIT 4,9964,160.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,7.3,N,Y,160.123100692864
84698,89064,ACTIVE,KIT 4,9962,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,11.8993021512749
84699,89066,ACTIVE,KIT 4,10720,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,0.609739880999006
84700,13800,ACTIVE,KIT 4,105044,205.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.35,N,N,205.472487722288
84701,89068,ACTIVE,KIT 4,105045,7.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,7.92463098236365
84702,32390,ACTIVE,KIT 4,9642,96.5m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,96.5285206241003
84703,139216,ACTIVE,KIT 4,9445,41.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,41.3745591138488
84704,76758,ACTIVE,KIT 4,1349,162.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,26,N,N,9.35,N,Y,162.866939855077
84705,1510,ACTIVE,KIT 5,25451,77.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,8,6,33,N,N,9.1,N,Y,77.1405215978506
84708,67020,ACTIVE,KIT 4,6936,203.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,203.305654230715
84709,89072,ACTIVE,KIT 4,6936,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,10.2995992404917
84710,89074,ACTIVE,KIT 4,9950,7.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,7.35868994767619
84711,7010,ACTIVE,KIT 4,9950,158.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,158.897469683755
84712,57250,ACTIVE,KIT 4,10277,194.7m 600mm  DI,TREATED,600,DI,NO,,NONE,11/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,7,4,13,N,N,8.5,N,N,194.749000696376
84713,15250,ACTIVE,KIT 4,8944,121.1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,7,2,22,N,N,8.5,N,N,121.130840788385
84714,89076,ACTIVE,KIT 2W,22065,2.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,9.35,N,N,2.64619079038888
84715,76559,ACTIVE,KIT 2W,22065,220.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,9.35,N,N,220.307238428394
84716,59910,ACTIVE,KIT 4,11364,80.5m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,16,N,N,6.1,N,Y,80.5183171247305
84717,35470,ACTIVE,KIT 4,1687,36.7m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,7.75,N,Y,36.731312188289
84719,89080,ACTIVE,KIT 4,1687,2.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,16,N,N,7.75,N,Y,2.75239496963284
84720,89082,ACTIVE,KIT 4,1687,.9m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,16,N,N,7.75,N,Y,0.917526163035364
84721,89084,ACTIVE,KIT 4,23261,8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,8.04901186495926
84722,28070,ACTIVE,KIT 4,23261,76.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,76.7803574463605
84723,89086,ACTIVE,KIT 2W,600220,10.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,10.7181522683931
84724,69650,ACTIVE,KIT 2W,600222,68m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,67.9592025974406
84725,89088,ACTIVE,KIT 2W,104974,17.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,17.6920941682583
84726,76419,ACTIVE,KIT 6,601721,33.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/19/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,33.6819956407969
84727,89090,ACTIVE,KIT 4,602225,6.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,6.62090669697695
84728,89092,ACTIVE,KIT 4,22142,142.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,142.613589874089
84729,89094,ACTIVE,KIT 4,22142,145.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,145.708186309622
