OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
84730,89096,ACTIVE,KIT 4,22142,145.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,145.874509365071
84731,89098,ACTIVE,KIT 4,22142,120.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,120.559909498566
84732,89100,ACTIVE,KIT 4,22142,108.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,108.607828268218
84733,18730,ACTIVE,KIT 4,602225,151m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,151.034632756639
84734,89102,ACTIVE,KIT 4,22142,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,19,N,N,9.35,N,N,2.66651490816516
84735,89104,ACTIVE,KIT 4,22142,7.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,7.1579688739734
84736,89106,ACTIVE,KIT 4,22142,106.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,106.282013672693
84737,89108,ACTIVE,KIT 4,25397,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,4.55923553243328
84738,54890,ACTIVE,KIT 4,25397,41.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,41.618384202006
84741,76815,ACTIVE,KIT 4,1729,2.7m 75mm  PVC,TREATED,75,PVC,NO,,NONE,7/7/2011 12:00:00 AM,PURCHASED,,REGION,N,,0,6,43,N,N,9.35,N,Y,2.74781189246856
84742,76674,ACTIVE,KIT 4,1729,1.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,12/1/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,6,43,N,N,9.35,N,Y,1.64286063058023
84745,89114,ACTIVE,KIT 4,6783,6.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,23,N,N,8.5,N,Y,6.16226176025536
84746,25390,ACTIVE,KIT 4,6780,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,11.7093563326689
84749,79886,ACTIVE,BRIDGEPORT,601131,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,5.91613821534504
84750,81070,ACTIVE,KIT 4,103864,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,1.72710164754152
84751,81922,ACTIVE,KIT 4,103864,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,1.19886161363783
84752,39790,ACTIVE,KIT 5,20800,330.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,8.5,N,Y,330.056027489115
84753,89118,ACTIVE,KIT 5,20628,35.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,8.5,N,Y,35.1688374843938
84754,89120,ACTIVE,KIT 5,20800,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,0,N,N,8.5,N,Y,9.13745048372099
84755,89122,ACTIVE,KIT 5,20631,9.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,8.5,N,Y,9.93338775375035
84756,89124,ACTIVE,KIT 5,20631,227.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,Y,227.78331041154
84757,77476,ACTIVE,KIT 4A,601838,54.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,54.8635107518218
84758,89126,ACTIVE,KIT 4,5890,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,6.58243756821551
84759,73060,ACTIVE,KIT 4,8914,96.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,96.1541849342893
84760,81940,ACTIVE,BRIDGEPORT,601130,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,1.36452900252961
84761,89128,ACTIVE,KIT 4,9909,6.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,6.70556203776299
84762,34820,ACTIVE,KIT 4,9909,97.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,97.1526282562232
84763,79648,ACTIVE,KIT 4A,540410,16.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,16.098234834477
84764,36420,ACTIVE,KIT 5,20798,58.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,38,N,N,8.5,N,Y,58.9081459776348
84765,89130,ACTIVE,KIT 5,20798,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,8.5,N,Y,9.08803961701842
84766,4440,ACTIVE,BRIDGEPORT,12566,68.2m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,68.1916188654718
84767,79654,ACTIVE,KIT 4A,540408,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,6.48275204602424
84768,79890,ACTIVE,BRIDGEPORT,601130,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,6.90956654345262
84769,81574,ACTIVE,KIT 4,20981,3.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,8/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,REGION,N,,0,1,16,N,N,9.35,N,Y,3.21579518077081
84770,79686,ACTIVE,KIT 4A,601834,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,2,44,N,N,9.35,N,Y,11.7276890421254
84771,79694,ACTIVE,KIT 4A,601832,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,11.1043465594947
84772,89132,ACTIVE,KIT 4,22885,.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,4.58,N,Y,0.819303119105217
84773,44440,ACTIVE,KIT 4,10210,72.9m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,5.3,N,Y,72.8717083847437
84774,11580,ACTIVE,KIT 4,11249,36.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,36.4261549487859
84775,76743,ACTIVE,KIT 4,10659,100.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,N,100.40249018404
84776,89134,ACTIVE,KIT 4,602367,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/25/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,9.35,N,N,0.822972879437752
84777,89136,ACTIVE,KIT 4,602367,24.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/25/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,9.35,N,N,24.645501494708
84778,89138,ACTIVE,KIT 4,602367,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/25/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.35,N,N,0.428275904412973
84779,89140,ACTIVE,KIT 4,602053,77.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/25/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.35,N,N,77.9407449259279
84780,89142,ACTIVE,KIT 4,602053,81.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/25/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.35,N,N,81.6297625442887
84781,69457,ACTIVE,KIT 4,602053,157.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/25/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.35,N,N,157.748517880478
84782,89144,ACTIVE,KIT 4,602367,24.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/25/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.35,N,N,24.2947981232425
84783,89146,ACTIVE,KIT 4,10147,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,0.874719428588525
84784,74830,ACTIVE,KIT 4,10147,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,12.9512254804345
84785,64250,ACTIVE,KIT 2W,22685,53m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.1,N,N,52.9895241175599
84786,36000,ACTIVE,BRIDGEPORT,10467,67.5m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,67.5056393815942
84787,89148,ACTIVE,KIT 2W,40116,12.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,12.8269935677916
84788,89150,ACTIVE,KIT 2W,40116,106.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,106.285726844875
84789,89152,ACTIVE,KIT 2W,40116,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,12.2756354508233
84790,60160,ACTIVE,KIT 2W,40116,219.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,219.842643290974
84791,4060,ACTIVE,KIT 4,1236,93.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,93.2878776379769
84793,89154,ACTIVE,KIT 4,600907,8.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,8.55854927948337
84794,71730,ACTIVE,KIT 4,600907,22.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,22.2724883680046
84795,89156,ACTIVE,KIT 5,21748,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,0,6,18,N,N,8.5,N,Y,0.719201674897765
84796,89158,ACTIVE,KIT 5,21748,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,2.1427064623744
84797,10130,ACTIVE,KIT 5,21748,201.4m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,201.362636452818
84798,89160,ACTIVE,KIT 5,6096,6.2m 300mm  DI,TREATED,300,DI,NO,,NONE,9/22/1982 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,6.15766914588448
84799,36370,ACTIVE,KIT 5,6096,144.7m 300mm  DI,TREATED,300,DI,NO,,NONE,9/22/1982 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,7,6,38,N,N,8.5,N,Y,144.666092826243
84800,89162,ACTIVE,KIT 4,6867,9.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,9.15171977070388
84802,89166,ACTIVE,KIT 4,6867,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,4.38248609925093
84803,73850,ACTIVE,KIT 4,6867,102m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,7.75,N,Y,102.021162154414
84804,89168,ACTIVE,KIT 2W,601474,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,39,N,N,9.35,N,N,6.31192839306172
84805,77166,ACTIVE,KIT 2W,601474,101.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,39,N,N,9.35,N,N,101.515320387227
84806,89170,ACTIVE,KIT 2W,601474,71.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,39,N,N,9.35,N,N,71.1391556982408
84807,89172,ACTIVE,KIT 4,9917,13.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,13.5606947576511
84808,21140,ACTIVE,KIT 4,9917,67.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,3.95,N,Y,67.3286215220432
84809,80384,ACTIVE,KIT 4,40126,10.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,13,N,N,9.35,N,Y,10.8392664539781
84810,80382,ACTIVE,KIT 4,6713,1.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,1.75000615491107
84811,89174,ACTIVE,KIT 2W,22028,5.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,5.81733335436736
84812,20140,ACTIVE,KIT 2W,22028,77.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,77.4929388211854
84813,76154,ACTIVE,KIT 4,8759,4.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,4.66667488720434
84815,80354,ACTIVE,KIT 4,10391,85.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,8.5,N,Y,85.1254407774502
84816,89178,ACTIVE,KIT 4,9621,11.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,11.6120986287697
84817,33340,ACTIVE,KIT 4,9621,119.2m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,119.228004298848
84818,7820,ACTIVE,KIT 4,602226,76.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,6,N,N,9.1,N,N,76.4811656495716
84819,89180,ACTIVE,KIT 4,602226,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,6,N,N,9.1,N,N,6.55584796606847
84820,1090,ACTIVE,KIT 4,9705,163.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,163.61008039336
84821,89182,ACTIVE,KIT 4,9705,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,7.89675192060373
84822,16020,ACTIVE,KIT 4,13103,167.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,38,N,N,8.5,N,Y,167.640590778075
84823,89184,ACTIVE,KIT 2W,22041,9.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,9.66304910797778
84824,17130,ACTIVE,KIT 2W,22039,151.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,151.798886687408
84825,5810,ACTIVE,KIT 5,20656,155.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,155.114055322244
84826,89186,ACTIVE,KIT 2W,21526,12.7m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,12.6793053873188
84827,89188,ACTIVE,KIT 2W,21526,13.5m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,13.4910289648749
84828,14030,ACTIVE,KIT 2W,21526,62.8m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,62.7606113137851
84831,68630,ACTIVE,KIT 4,6849,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,5.52604203085541
84832,22670,ACTIVE,KIT 4,10770,84.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,84.1664559328344
84833,89192,ACTIVE,KIT 4,20974,11.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1937 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,9,N,N,7.75,N,Y,11.5353673638023
84834,1590,ACTIVE,KIT 4,20974,73.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1937 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,16,N,N,7.75,N,Y,73.7235647384617
84835,80378,ACTIVE,KIT 4,11602,5.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/21/2013 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,5.64613800974844
84836,80374,ACTIVE,KIT 4,10391,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/31/2015 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,9.35,N,Y,13.1069859190429
84837,38830,ACTIVE,KIT 6,602088,41m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,7,6,40,N,N,9.1,N,Y,41.0124355365301
84838,89194,ACTIVE,KIT 6,602088,.8m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,0,6,41,N,N,9.1,N,Y,0.81930751265107
84839,68746,ACTIVE,KIT 4,40355,13.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,Y,13.4756370706474
84841,89196,ACTIVE,KIT 4,9598,14.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,14.6196861956095
84842,25820,ACTIVE,KIT 4,9598,187.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,187.811604160454
84843,89198,ACTIVE,KIT 4,9598,21.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,21.500197412413
84844,35610,ACTIVE,KIT 4,12658,39.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1924 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,3.83,N,Y,39.7494491141592
84845,89200,ACTIVE,KIT 4,12658,.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1924 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,0,N,N,7.75,N,N,0.449185039843325
84846,89202,ACTIVE,KIT 4,12658,18.1m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1924 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,18.0517069707715
84847,11180,ACTIVE,KIT 4,6627,108.3m 300mm  DI,TREATED,300,DI,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,3,N,N,9.1,N,Y,108.261412271876
84849,89206,ACTIVE,KIT 4,600918,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,10.1651042454712
84850,71580,ACTIVE,KIT 4,600918,186.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,186.885269814562
84851,59450,ACTIVE,KIT 4,8692,43.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,43.5582691176448
84852,6490,ACTIVE,KIT 4,9781,129.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,19,N,N,5.35,N,Y,129.308851437412
84854,89210,ACTIVE,KIT 4,9856,4.9m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1997 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,4.92893065217288
84855,60700,ACTIVE,KIT 4,9856,83.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1997 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,83.123558682784
84856,89212,ACTIVE,KIT 4,9856,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,5.89589428783325
84857,43360,ACTIVE,KIT 5,9494,18.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,18.3836600887269
84858,89214,ACTIVE,KIT 4,601072,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,32,N,N,9.35,N,Y,0.602036178269799
84859,76119,ACTIVE,KIT 4,601072,64.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,32,N,N,9.35,N,Y,64.6180641697926
84860,79024,ACTIVE,KIT 4,1260,29.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,1,28,N,N,9.35,N,Y,29.4334692853074
84861,79036,ACTIVE,KIT 2EA,601509,41.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2012 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,5,27,N,N,9.35,N,N,41.9472639450595
84862,89216,ACTIVE,KIT 2EA,600978,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2012 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,5,27,N,N,9.35,N,N,5.68360521844477
84863,79038,ACTIVE,KIT 2EA,600978,78.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2012 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,5,27,N,N,9.35,N,N,78.3878665593677
84864,89218,ACTIVE,KIT 2EA,600976,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2012 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,5,27,N,N,9.35,N,N,10.5157134804354
84865,79040,ACTIVE,KIT 2EA,600976,191.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2012 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,5,27,N,N,9.35,N,N,191.48006609329
84869,80950,ACTIVE,KIT 4,11111,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,8.5,N,Y,1.84108689964901
84870,80952,ACTIVE,KIT 4,11111,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,8.5,N,Y,7.6414339390625
84871,80954,ACTIVE,KIT 4,11111,6m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1916 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,30,N,N,7.75,N,Y,6.03224458364282
84872,80956,ACTIVE,KIT 4,11141,7.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,7.80683179773535
84873,81318,ACTIVE,KIT 4,11111,4.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,4.9114429643517
84874,80958,ACTIVE,KIT 4,11141,15m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,15.042289129433
84875,80960,ACTIVE,KIT 4,7019,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,12.9061421585528
84878,80970,ACTIVE,KIT 4,7020,71.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,30,N,N,9.35,N,Y,71.2044910002178
84879,89220,ACTIVE,KIT 4,7044,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,2.13455696765753
84880,76156,ACTIVE,KIT 4,7020,86.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,5.75,N,Y,86.6586197561062
84881,80974,ACTIVE,KIT 4,6686,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,7.19449176387394
84882,80990,ACTIVE,KIT 4,6675,18.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.1,N,Y,18.6621917703713
84883,80980,ACTIVE,KIT 4,6682,110.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,9.35,N,Y,110.068652322163
84884,81312,ACTIVE,KIT 4,6682,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,2.74673292693024
84885,80984,ACTIVE,KIT 4,6676,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,11.9673776475655
84886,80986,ACTIVE,KIT 4,6676,67.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,6.95,N,Y,67.3795248646161
84887,80988,ACTIVE,KIT 4,6676,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,Y,1.06899067342282
84888,80022,ACTIVE,KIT 4,10593,4.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,4.25718248658197
84889,80024,ACTIVE,KIT 4,10594,15.7m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,3.95,N,Y,15.6594601182256
84890,80026,ACTIVE,KIT 4,10598,15.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,4,2,37,N,N,7.75,N,Y,15.666606624253
84891,80028,ACTIVE,KIT 4,12594,9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,9.01673488857043
84892,80030,ACTIVE,KIT 4,10586,16.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,16.1982258391784
84895,80036,ACTIVE,KIT 4,10452,3.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,3.37647966278068
84896,80038,ACTIVE,KIT 4,10443,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,13.1084651630189
84897,80040,ACTIVE,KIT 4,10439,16.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,16.6203407840161
84898,80042,ACTIVE,KIT 4,10443,5.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,5.48648215187393
84899,80044,ACTIVE,KIT 4,10439,3.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,3.70339392404606
84900,89222,ACTIVE,KIT 4,7011,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,37,N,N,7.75,N,Y,1.17364730657735
84901,89224,ACTIVE,KIT 4,1372,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,7.75,N,Y,1.16681720963507
84902,38620,ACTIVE,KIT 4,1372,86.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,7.75,N,Y,86.5564337123283
84903,80004,ACTIVE,KIT 4,12649,88.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,88.6084243848784
84904,80006,ACTIVE,KIT 4,12649,91.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,9.1,N,Y,91.5248038610395
84905,80156,ACTIVE,KIT 4,12649,37.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,5.9,N,Y,37.3308009029189
84906,80014,ACTIVE,KIT 4,6999,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,8.5,N,Y,7.62032096987623
84907,80016,ACTIVE,KIT 4,6997,15.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,7.75,N,Y,15.7111003404845
84908,80018,ACTIVE,KIT 4,7005,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,7.75,N,Y,8.22927414517251
84909,80020,ACTIVE,KIT 4,10593,28.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.3,N,Y,28.6512076302591
84912,89228,ACTIVE,KIT 4,23107,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,11.8814760357146
84913,33500,ACTIVE,KIT 4,23107,62.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,8.5,N,Y,62.4003448690722
84914,80386,ACTIVE,KIT 4,11171,10.7m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,33,N,N,7.75,N,Y,10.7484124535565
84915,80388,ACTIVE,KIT 4,11171,10.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,34,N,N,7.75,N,Y,10.8053599298198
84916,89230,ACTIVE,KIT 4,10283,1.6m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,34,N,N,7.75,N,Y,1.56707646133042
84917,81276,ACTIVE,KIT 4,11167,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,33,N,N,9.35,N,Y,7.99372527291175
84923,89232,ACTIVE,KIT 4,6390,18.7m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,REGION,N,,7,1,4,N,N,8.7,N,N,18.6585342647991
84924,80294,ACTIVE,KIT 4,6394,101.9m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,REGION,N,,6,1,0,N,N,8.7,N,N,101.897190859095
84925,89234,ACTIVE,KIT 4,5731,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/2/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.35,N,Y,1.34616181070716
84926,80376,ACTIVE,KIT 4,5731,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/2/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,10.5907032999184
84928,80402,ACTIVE,KIT 4,11191,5.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,7.75,N,Y,5.25597419291895
84929,80404,ACTIVE,KIT 4,11191,7.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,9.1,N,Y,7.05069302112851
84930,80406,ACTIVE,KIT 4,11074,5.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,5.80076514917226
84931,80408,ACTIVE,KIT 4,11076,5.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,5.67568744780563
84932,80410,ACTIVE,KIT 4,11074,7m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,8.5,N,Y,7.03744590948522
84933,80412,ACTIVE,KIT 4,11080,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,8.5,N,Y,2.5871683362308
84934,89236,ACTIVE,KIT 5,8668,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,7.23848834991947
84935,34390,ACTIVE,KIT 5,8668,229.8m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.1,N,Y,229.818648569989
84936,89238,ACTIVE,KIT 5,8668,96m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,96.0072627945179
84937,89240,ACTIVE,KIT 5,8668,10.5m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,10.4618072398457
84938,89242,ACTIVE,KIT 5,8668,174.7m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,7.7,N,Y,174.726929882818
84941,80598,ACTIVE,KIT 4,11091,6.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,9.1,N,Y,6.28867215281386
84942,80600,ACTIVE,KIT 4,11086,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,9.1,N,Y,2.49807071099611
84943,89244,ACTIVE,KIT 4,11086,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,31,N,N,9.1,N,Y,1.49222024192028
84944,80602,ACTIVE,KIT 4,11086,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,9.1,N,Y,9.13937692801447
84945,79134,ACTIVE,KIT 5,103592,54m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,54.0457765558685
84946,89246,ACTIVE,KIT 4,5877,.9m 450mm  CI,TREATED,450,CI,NO,,NONE,9/1/1952 12:00:00 AM,DONATED,,REGION,N,,0,2,7,N,N,7.75,N,Y,0.904686819021603
84947,61847,ACTIVE,KIT 4,5876,256.5m 450mm  CI,TREATED,450,CI,NO,,NONE,9/1/1952 12:00:00 AM,DONATED,,REGION,N,,8,2,5,N,N,7.75,N,Y,256.472501510251
84948,79216,ACTIVE,KIT 4,5874,129.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,3/3/2014 12:00:00 AM,PURCHASED,,REGION,N,,7,2,5,N,N,9.35,N,Y,129.65523636566
84949,80586,ACTIVE,KIT 4,8817,3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,7.75,N,Y,3.0241276508335
84950,80588,ACTIVE,KIT 4,11188,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,8.5,N,Y,9.09577942878564
84951,80590,ACTIVE,KIT 4,11094,5.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,7.75,N,Y,5.45125879920201
84952,80592,ACTIVE,KIT 4,11094,4.7m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,32,N,N,9.1,N,Y,4.67325922462832
84953,76843,ACTIVE,KIT 4A,601783,147.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,147.394308926644
84954,89248,ACTIVE,KIT 4,9364,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,12.4967309515982
84955,33930,ACTIVE,KIT 4,9364,186.1m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,6,N,N,8.5,N,N,186.068309778767
84956,89250,ACTIVE,KIT 4,6217,11.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,11.5875631740835
84957,14870,ACTIVE,KIT 4,6217,256.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,4.55,N,Y,256.404770047043
84958,80992,ACTIVE,KIT 4,6674,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,1.45832017453776
84959,80994,ACTIVE,KIT 4,6674,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,1.7697411387769
84960,80996,ACTIVE,KIT 4,6674,105.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,105.315176148835
84961,89252,ACTIVE,KIT 5,6084,12.3m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,12.270528999343
84962,89254,ACTIVE,KIT 5,6084,3.3m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,3.28708546836144
84963,27990,ACTIVE,KIT 5,6084,66m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,65.9582735452137
84964,5590,ACTIVE,KIT 4,10337,174.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,174.779451554719
84965,89256,ACTIVE,KIT 4,10337,9.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,9.61495196473743
84966,74910,ACTIVE,KIT 4,11721,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,16.0043672376085
84967,89258,ACTIVE,KIT 4,11721,14.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,14.6597613966142
84968,64590,ACTIVE,KIT 4,22589,62.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,REGION,N,,7,4,29,N,N,9.15,N,Y,62.0614601097251
84969,89260,ACTIVE,KIT 4,22589,.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,REGION,N,,0,4,29,N,N,9.15,N,Y,0.72561896337656
84970,89262,ACTIVE,KIT 2W,601569,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,4.97228642067802
84971,89264,ACTIVE,KIT 2W,601569,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,5.83470997166711
84972,76603,ACTIVE,KIT 2W,601569,136.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,136.120309232522
84973,89266,ACTIVE,KIT 4,23031,9.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,9.62366341027271
84974,28330,ACTIVE,KIT 4,12139,116.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,116.095574990905
84975,89268,ACTIVE,KIT 5,5545,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,11,N,N,8.5,N,N,7.61989132630504
84976,8650,ACTIVE,KIT 5,5545,32.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,11,N,N,8.5,N,N,32.4070666085439
84977,33260,ACTIVE,KIT 6,5593,59.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/22/1987 12:00:00 AM,DONATED,BUILDEVCO,KITCHENER,N,,7,6,9,N,N,9.1,N,N,59.5465368341614
84978,89270,ACTIVE,KIT 4,9774,15m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,19,N,N,7.75,N,Y,14.9961524731087
84980,89272,ACTIVE,KIT 4,15760,7.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,7.24407285593886
84981,1340,ACTIVE,KIT 4,15760,134.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,5.35,N,Y,134.649024294124
84984,80046,ACTIVE,KIT 4,10450,7.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,7.11981215482012
84985,80048,ACTIVE,KIT 4,7010,7.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,7.61565187964818
84986,80050,ACTIVE,KIT 4,7011,8.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,8.10850840937553
84988,81232,ACTIVE,KIT 4,11065,10.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,9,N,N,9.35,N,Y,10.2236240699837
84989,81234,ACTIVE,KIT 4,11066,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,5,2,9,N,N,9.35,N,Y,11.0980273800225
84990,81236,ACTIVE,KIT 4,11066,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,9.83275126567966
84991,76441,ACTIVE,KIT 4,40040,60.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,9,N,N,9.35,N,Y,60.8454758866926
84993,81378,ACTIVE,KIT 4,10663,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,7.36413498284977
84994,81242,ACTIVE,KIT 4,10659,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,N,2.54820535457443
84995,81244,ACTIVE,KIT 4,10659,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,N,3.99979929523306
84996,76753,ACTIVE,KIT 4,10650,66.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,N,66.0610659616997
84997,81248,ACTIVE,KIT 4,1349,10.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,10.756571862905
84998,81250,ACTIVE,KIT 4,1351,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,10.9129035919406
84999,81252,ACTIVE,KIT 4,1350,20.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,9,N,N,8.5,N,Y,20.8594212973022
85000,81254,ACTIVE,KIT 4,1662,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,6.4420632252389
85001,89276,ACTIVE,KIT 4,1408,.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,27,N,N,9.1,N,Y,0.874043933848703
85002,64280,ACTIVE,KIT 4,1408,8.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.1,N,Y,8.75678366070151
85003,81256,ACTIVE,KIT 4,1347,176.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,176.168778962071
85004,81266,ACTIVE,KIT 4,1661,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,12.1150058988705
85005,81224,ACTIVE,KIT 4,8577,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,1.08902022482759
85006,81258,ACTIVE,KIT 4,1662,16m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,9,N,N,9.35,N,Y,16.0471018839188
85007,81260,ACTIVE,KIT 4,1661,4.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,4.94349751891214
85008,81262,ACTIVE,KIT 4,1653,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.35,N,Y,8.02892824592033
85010,64070,ACTIVE,KIT 4,15922,72m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,15,N,N,9.35,N,Y,72.001549774353
85011,89278,ACTIVE,KIT 4,15922,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,13,N,N,9.35,N,N,2.7402449239526
85012,89280,ACTIVE,KIT 4,8913,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,8.89496380742673
85013,73070,ACTIVE,KIT 4,8913,11.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,11.612415935133
85014,89282,ACTIVE,KIT 2W,40127,5.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,5.27480186628582
85015,89284,ACTIVE,KIT 2W,40127,1.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,1.91866770284769
85016,28450,ACTIVE,KIT 2W,40127,119.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,119.323656010471
85017,89286,ACTIVE,KIT 2W,40127,110.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,110.892294675783
85018,89288,ACTIVE,KIT 4,600298,12.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,12.9491474706903
85019,70690,ACTIVE,KIT 4,600298,80.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,80.449395601806
85020,10560,ACTIVE,BRIDGEPORT,12925,182.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,48,N,N,7.7,N,Y,182.254261348435
85021,89290,ACTIVE,KIT 6,5588,3.8m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,3.78510421556154
85022,27740,ACTIVE,KIT 6,21058,89.6m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,89.6480871132159
85023,61790,ACTIVE,KIT 4,10918,212.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,212.149824627369
85024,9910,ACTIVE,KIT 2W,21558,146.8m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,35,N,N,8.5,N,N,146.756637902622
85025,89292,ACTIVE,KIT 2W,21558,21.6m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,35,N,N,8.5,N,N,21.5810452956253
85026,68060,ACTIVE,KIT 5,600113,195.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/22/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,195.302043542765
85027,89294,ACTIVE,KIT 5,600113,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,10.5675150568167
85028,89296,ACTIVE,KIT 4,600541,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,11.856291809309
85029,89298,ACTIVE,KIT 4,600540,125.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,125.905321211199
85030,74700,ACTIVE,KIT 4,600540,226.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,226.385619681466
85031,89300,ACTIVE,KIT 4,600541,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,12.4621204015857
85032,36410,ACTIVE,KIT 5,20500,50.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,50.3510012421888
85033,89302,ACTIVE,KIT 4,23176,7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,15,N,N,7.85,N,Y,7.00879476024852
85034,20280,ACTIVE,KIT 4,23176,132.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,15,N,N,4.65,N,Y,132.730737304152
85035,89304,ACTIVE,KIT 4,9736,9.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,9.42924693503909
85036,37670,ACTIVE,KIT 4,9743,107.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,107.563914183633
85037,37080,ACTIVE,KIT 5,6191,87.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,5.75,N,Y,87.6217908131534
85038,80604,ACTIVE,KIT 4,11091,3.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,9.1,N,Y,3.91519464348474
85039,59350,ACTIVE,KIT 4,6746,23.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,23.5604980339056
85040,89306,ACTIVE,KIT 4,6747,3.9m 25mm  COP,TREATED,25,COP,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,4,2,20,N,N,8.8,N,Y,3.87020858781212
85041,30450,ACTIVE,KIT 4,6747,185m 25mm  COP,TREATED,25,COP,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,4,2,20,N,N,6.55,N,Y,185.017630113583
85042,81966,ACTIVE,KIT 4,6747,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,1.49655882686943
85043,81926,ACTIVE,BRIDGEPORT,12566,82.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,82.2787648578345
85044,76800,ACTIVE,KIT 4,600045,23m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,23.0247838740766
85046,89310,ACTIVE,KIT 5,600036,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,33,N,N,9.35,N,Y,2.62735011766513
85047,89312,ACTIVE,KIT 5,600036,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,3.32680644530231
85048,89314,ACTIVE,KIT 5,600036,133.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,133.928772307422
85049,66830,ACTIVE,KIT 5,600036,213.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,213.907477321674
85050,89316,ACTIVE,KIT 5,600036,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.35,N,Y,6.32475309918007
85051,68600,ACTIVE,KIT 4,20704,87.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,8,N,N,9.35,N,Y,87.315031750259
85052,80606,ACTIVE,KIT 4,11211,4.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,4.11648326951782
85053,80608,ACTIVE,KIT 4,11211,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,0.713076153875919
85054,80628,ACTIVE,KIT 4,7016,11.3m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1904 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,31,N,N,7.75,N,Y,11.3282331452714
85055,80630,ACTIVE,KIT 4,7016,9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,31,N,N,7.75,N,Y,9.02135583220776
85057,80634,ACTIVE,KIT 4,7014,.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/29/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,0.427470443763212
85058,80636,ACTIVE,KIT 4,7014,73.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/29/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,73.6519424611404
85059,58530,ACTIVE,KIT 4,9385,34.1m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,12,N,N,7.75,N,Y,34.1478072515803
85061,89320,ACTIVE,KIT 6,5337,3.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,3,N,N,8.5,N,Y,3.35282438542026
85062,89322,ACTIVE,KIT 6,20851,9.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,9.15173455839752
85063,18640,ACTIVE,KIT 6,20851,218.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,218.527286550576
85064,89324,ACTIVE,KIT 6,20851,201.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,201.467107427093
85065,89326,ACTIVE,KIT 6,20851,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,12.4391403742555
85066,89328,ACTIVE,KIT 4,22432,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,7.47184625011573
85067,8840,ACTIVE,KIT 4,22432,128.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,128.061958730448
85068,89330,ACTIVE,KIT 4,22432,12.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,12.1208608405786
85070,76701,ACTIVE,KIT 4,1350,5.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.1,N,Y,5.43537332725193
85071,89334,ACTIVE,KIT 4,1350,6.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.1,N,Y,6.06823130794777
85072,89336,ACTIVE,KIT 4,10272,6m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,6.03771223749728
85073,12370,ACTIVE,KIT 4,10272,38.2m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,38.1899331513657
85074,89338,ACTIVE,KIT 4,22979,6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,6.01348741584877
85075,89340,ACTIVE,KIT 4,22979,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,6.29529418960844
85076,35660,ACTIVE,KIT 4,22979,63.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,63.2926891503414
85077,62530,ACTIVE,KIT 4,22970,251m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,7.35,N,N,250.993639025634
85078,89342,ACTIVE,KIT 4,22970,15.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,9.35,N,N,15.2557773315085
85079,8760,ACTIVE,KIT 4,22795,109.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.1,N,N,109.584725238688
85081,89344,ACTIVE,KIT 5,600577,2.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,2.59974429441369
85082,82376,ACTIVE,KIT 5,600582,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,11.461825251205
85083,82394,ACTIVE,KIT 4,10875,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,8.5,N,N,7.29116924977696
