OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
85084,89346,ACTIVE,KIT 4,10875,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,8.5,N,N,2.49106086930084
85085,89348,ACTIVE,KIT 5,40317,8.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,8.66351367984706
85086,66780,ACTIVE,KIT 5,40317,98.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,98.5024787368394
85087,89350,ACTIVE,KIT 4,6597,159m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,158.967464705064
85088,23060,ACTIVE,KIT 4,6597,183.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,4.95,N,Y,183.434880221699
85089,76280,ACTIVE,KIT 6,600873,16.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,4/3/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,16.4549372843553
85090,38150,ACTIVE,KIT 4,10719,137.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,8.5,N,N,137.648706200843
85091,89352,ACTIVE,KIT 4,21838,9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,8.5,N,N,8.97964526814586
85092,36430,ACTIVE,KIT 4,22134,38.3m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,38.2818719083074
85093,82400,ACTIVE,KIT 4,10070,19.2m 600mm  CI,TREATED,600,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,REGION,N,,7,5,0,N,N,7.75,N,N,19.2201271645136
85094,89354,ACTIVE,KIT 5,601313,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,1.35385248864666
85095,72480,ACTIVE,KIT 5,601313,40.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,40.3359904499634
85096,76032,ACTIVE,KIT 4,8816,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,9.45974620660356
85097,81268,ACTIVE,KIT 4,1649,45.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.35,N,Y,45.6881996432345
85098,11650,ACTIVE,KIT 4,9989,.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,0.337718595985018
85099,67560,ACTIVE,KIT 4,25585,78.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,16,N,N,9.35,N,N,78.4891803766272
85100,89356,ACTIVE,KIT 4,25585,12.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,12.1253876091764
85101,89358,ACTIVE,KIT 4,10892,5.5m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,5,N,N,8.5,N,N,5.50164026383395
85102,5820,ACTIVE,KIT 4,10889,85.6m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,5,N,N,8.5,N,N,85.5786270397585
85103,89360,ACTIVE,KIT 4,15939,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,12.353364694452
85104,26880,ACTIVE,KIT 4,15939,82.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,82.0749913576998
85105,89362,ACTIVE,KIT 6,21209,.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,35,N,N,9.1,N,Y,0.580365262701203
85106,42200,ACTIVE,KIT 6,21209,51.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,35,N,N,9.1,N,Y,51.5980584656448
85107,82430,ACTIVE,KIT 4,22419,34.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,8,4,31,N,N,9.1,N,Y,34.6791195848803
85108,23660,ACTIVE,KIT 4,20959,163.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,21,N,N,7.85,N,Y,163.433178517866
85109,89364,ACTIVE,KIT 4,600063,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,8.11903562013927
85110,75090,ACTIVE,KIT 4,600063,80.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,80.7916899780111
85111,89366,ACTIVE,KIT 6,602088,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,6,41,N,N,9.35,N,Y,0.83852451400464
85112,89368,ACTIVE,KIT 6,602088,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,0,6,41,N,N,9.35,N,Y,1.58139326189391
85113,151994,ACTIVE,KIT 6,602088,7.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.35,N,N,7.23134278160595
85114,76871,ACTIVE,KIT 4,8692,17.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,5,N,N,9.35,N,Y,17.3325806987365
85115,82438,ACTIVE,KIT 2W,601552,38.4m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/13/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,45,N,N,9.35,N,N,38.4472598336168
85117,89370,ACTIVE,KIT 2W,602168,10.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,10.2458531823099
85118,82442,ACTIVE,KIT 2W,602168,39.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,44,N,N,9.35,N,N,39.6250404092492
85119,39120,ACTIVE,KIT 4,12120,35.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.1,N,Y,35.5541632021326
85120,89372,ACTIVE,KIT 4,12120,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.1,N,Y,10.6685554031363
85121,32000,ACTIVE,KIT 5,9546,35.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,35.2202584180611
85122,89374,ACTIVE,KIT 5,9546,11.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,11.143995456935
85123,89376,ACTIVE,KIT 5,5628,2.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,2.49572785885874
85124,14970,ACTIVE,KIT 5,5628,20.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,20.0584735133094
85126,16190,ACTIVE,KIT 4,11563,66.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,66.4910178488051
85127,89378,ACTIVE,KIT 4,11563,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,14,N,N,8.5,N,Y,1.54700775516823
85128,82432,ACTIVE,KIT 4,600647,37.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/23/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,6,3,14,N,N,9.35,N,N,37.8713097174247
85129,82436,ACTIVE,KIT 6,601969,80.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,36,N,N,9.35,N,Y,80.3945206998396
85130,89380,ACTIVE,KIT 6,601969,8.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,36,N,N,9.35,N,Y,8.73090315976595
85131,89382,ACTIVE,KIT 4,609009,16.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/14/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,4,4,30,N,N,9.35,N,Y,16.7856993330658
85132,82446,ACTIVE,KIT 4,609009,82.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/14/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,4,4,30,N,N,9.35,N,Y,82.8573726440432
85133,26600,ACTIVE,KIT 2W,22083,13.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,7.75,N,N,13.534319273434
85134,69136,ACTIVE,KIT 4,8960,20.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,20.2325693372062
85135,89384,ACTIVE,KIT 4,8960,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,24,N,N,9.35,N,Y,1.31637566916976
85137,25250,ACTIVE,KIT 4,10598,341.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,4,2,37,N,N,7.35,N,Y,341.873286548828
85138,44100,ACTIVE,KIT 4,13074,171.6m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,5.75,N,Y,171.569849291245
85139,5520,ACTIVE,KIT 4,12089,79.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,8.5,N,Y,79.1121450390205
85140,89386,ACTIVE,KIT 4,12089,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,8.5,N,Y,7.49700574945975
85141,89388,ACTIVE,KIT 4,15953,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.35,N,Y,12.7194398995364
85142,41950,ACTIVE,KIT 4,15953,72.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,8.9,N,Y,72.0569153024276
85143,76842,ACTIVE,KIT 4A,540408,84.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,84.4590335313071
85144,76269,ACTIVE,KIT 4,8831,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.35,N,Y,2.14465229117789
85145,89390,ACTIVE,KIT 6,5403,4.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,8,N,N,8.5,N,Y,4.75936326919562
85146,19870,ACTIVE,KIT 6,5403,151.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,8,N,N,8.5,N,Y,151.662109072756
85148,30070,ACTIVE,KIT 4,6907,80.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,13,N,N,6.1,N,Y,80.6702644815918
85150,77150,ACTIVE,KIT 2W,601469,168.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,168.730120691194
85151,89396,ACTIVE,KIT 4,11027,11.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,7.75,N,Y,11.2792925666084
85152,18110,ACTIVE,KIT 4,11027,72.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,5.35,N,Y,72.1063392025869
85153,17990,ACTIVE,KIT 4,10947,152.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,8.5,N,N,152.561395371794
85154,89398,ACTIVE,KIT 4,10947,13.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,8.5,N,N,13.8387081773573
85156,24350,ACTIVE,KIT 4,11109,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,2.88010404487484
85157,89400,ACTIVE,KIT 4,15147,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,7.39979785801987
85158,89402,ACTIVE,KIT 4,15147,36.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,36.9004643423951
85159,54810,ACTIVE,KIT 4,15147,38.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,38.7346805657157
85160,89404,ACTIVE,KIT 2E,22388,5.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,5.78834652793616
85161,89406,ACTIVE,KIT 2E,22388,1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,1.01125268738753
85162,38540,ACTIVE,KIT 2E,22388,230m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,230.017356212693
85163,89408,ACTIVE,KIT 2E,22388,164.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,164.402261940163
85164,89410,ACTIVE,KIT 4,9343,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,13.1172669705099
85165,6160,ACTIVE,KIT 4,9343,69.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,69.7292913212062
85166,38610,ACTIVE,KIT 4,1372,81.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,81.361638297581
85167,89412,ACTIVE,KIT 4,1372,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,1.46388338318394
85168,89414,ACTIVE,KIT 4,6688,8.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,8.37989074556851
85169,59530,ACTIVE,KIT 4,6688,46.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,46.3073740387741
85171,89418,ACTIVE,KIT 4,21833,6.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,7.75,N,N,6.70555750863499
85172,32270,ACTIVE,KIT 4,21833,309.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,Y,6.9,N,N,309.440504621321
85173,89420,ACTIVE,KIT 4,21833,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,7.75,N,N,7.63377477435209
85174,37410,ACTIVE,BRIDGEPORT,12560,61.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,47,N,N,7.75,N,Y,61.6822571560941
85175,89422,ACTIVE,KIT 4,6675,6.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.1,N,Y,6.26754870803077
85176,76620,ACTIVE,KIT 4,7060,14.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,Y,14.7549773562314
85177,76437,ACTIVE,KIT 4,25566,53m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,8/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,3,15,N,N,9.35,N,N,52.9674352670146
85179,89424,ACTIVE,KIT 4,23049,7.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,7.92303972115959
85180,27350,ACTIVE,KIT 4,23049,68.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,68.8810996876843
85181,76661,ACTIVE,KIT 4,5718,17.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,15,N,N,9.35,N,Y,17.6607706511557
85182,89426,ACTIVE,KIT 5,21744,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/1997 12:00:00 AM,DONATED,CCL,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,12.9826116329065
85183,40280,ACTIVE,KIT 5,21744,190.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/1997 12:00:00 AM,DONATED,CCL,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,190.140726158115
85184,89428,ACTIVE,KIT 5,21739,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,12.3299077370133
85185,89430,ACTIVE,KIT 5,21744,119.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,119.836599360687
85186,89432,ACTIVE,KIT 2W,21869,13.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,13.7651142246609
85187,14100,ACTIVE,KIT 2W,21869,104.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,6.9,N,N,104.116578572193
85188,89434,ACTIVE,KIT 4,40077,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.35,N,Y,1.787347980467
85189,60030,ACTIVE,KIT 4,40078,197.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.35,N,Y,197.730199403273
85190,89436,ACTIVE,KIT 4,40077,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.35,N,Y,1.06566140953385
85191,89438,ACTIVE,KIT 4,600644,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/8/2010 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,3,16,N,N,9.35,N,N,6.54198416900074
85192,69580,ACTIVE,KIT 4,600644,89.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/2/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,16,N,N,9.35,N,N,89.402198309629
85193,89440,ACTIVE,KIT 4,600644,9.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/28/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,3,16,N,N,9.35,N,N,9.32751636823724
85194,89442,ACTIVE,KIT 4,10938,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,7.01043393802687
85195,89444,ACTIVE,KIT 4,10938,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,7.00974229553762
85196,89446,ACTIVE,KIT 4,10938,235.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,235.894831173705
85197,89448,ACTIVE,KIT 4,10938,4.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,4.82496354521687
85198,17500,ACTIVE,KIT 4,10938,254.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,254.72021879518
85199,79708,ACTIVE,KIT 4A,601853,12.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,12.1742835451805
85200,79876,ACTIVE,BRIDGEPORT,12566,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,9.35,N,Y,0.463651604661854
85201,80052,ACTIVE,KIT 4,6953,1.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1948 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,37,N,N,7.75,N,Y,1.27040000073612
85206,15660,ACTIVE,KIT 4,9788,28.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,28.6636297872233
85207,15670,ACTIVE,KIT 4,9783,48.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,19,N,N,8.5,N,Y,48.3735115023258
85210,79728,ACTIVE,KIT 4A,601812,11m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,11.0102399675593
85211,77458,ACTIVE,KIT 4A,601818,9.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,9.79270081557235
85212,79732,ACTIVE,KIT 4A,601814,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,8.43252476618843
85213,79734,ACTIVE,KIT 4A,607410,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,5.88785624362502
85214,79702,ACTIVE,KIT 4A,540398,10.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,10.2495983145134
85215,79704,ACTIVE,KIT 4A,540398,12m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,12.0178002009329
85216,79706,ACTIVE,KIT 4A,601834,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,11.9079628233586
85218,34950,ACTIVE,KIT 4,10796,137.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,6.65,N,Y,137.450044418036
85219,89458,ACTIVE,KIT 4A,540382,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/20/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,1.03790441343151
85221,79742,ACTIVE,KIT 4A,103204,16.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/29/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,16.6618237399977
85223,89460,ACTIVE,KIT 2W,22086,119.5m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,119.539635713399
85224,28250,ACTIVE,KIT 2W,22086,180m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,179.998382344517
85225,89462,ACTIVE,KIT 2W,22086,86.6m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,86.5869481941752
85226,82358,ACTIVE,KIT 4,10196,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,2,N,N,7.75,N,N,1.50504125340287
85227,62720,ACTIVE,KIT 6,40247,292.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,292.296116120202
85228,89464,ACTIVE,KIT 6,40247,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,12.0695869881002
85231,89468,ACTIVE,KIT 5,20875,2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,1.95908623521092
85232,15080,ACTIVE,KIT 5,20875,70.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,17,N,N,4.9,N,Y,70.3753651375612
85233,89470,ACTIVE,KIT 5,20875,12.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,17,N,N,8.5,N,Y,12.0890538454946
85234,82362,ACTIVE,KIT 4,21733,394.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,394.146877467651
85235,89472,ACTIVE,KIT 4,9785,12m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,18,N,N,7.75,N,Y,11.9670889102453
85237,76499,ACTIVE,KIT 4,6496,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,9.35,N,Y,7.50414327643766
85238,66350,ACTIVE,KIT 4,22773,159.4m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,159.442118584273
85239,89474,ACTIVE,KIT 4,22554,6.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,6.21104119114957
85240,89476,ACTIVE,KIT 4,22554,14.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,14.7803411759678
85241,44480,ACTIVE,KIT 4,22554,106.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,106.070920471079
85242,43570,ACTIVE,KIT 4,10725,83.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,4.55,N,N,83.2199644297774
85243,89478,ACTIVE,KIT 4,10725,10m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,9.9988225244431
85244,89480,ACTIVE,KIT 4,10781,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,5.19250722167308
85245,82366,ACTIVE,KIT 4,10781,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,6.22412997962535
85246,66260,ACTIVE,KIT 4,6782,162.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,162.257713784506
85247,89482,ACTIVE,KIT 4,6470,14.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,14.1059745829264
85248,76427,ACTIVE,KIT 4,6836,5.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/5/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,5.33537425322385
85249,82370,ACTIVE,KIT 4,6456,13.1m 450mm  CI,TREATED,450,CI,NO,,NONE,7/1/1992 12:00:00 AM,DONATED,NA,REGION,N,,0,1,1,N,N,8.9,N,Y,13.1459627603837
85250,15170,ACTIVE,KIT 4,25704,67.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,17,N,N,9.1,N,Y,67.3253704389192
85251,82380,ACTIVE,KIT 4,11631,30.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1966 12:00:00 AM,PURCHASED,,REGION,N,,7,1,0,N,N,9.15,N,Y,30.6977771839577
85252,80416,ACTIVE,KIT 4,11206,4.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,31,N,N,8.5,N,Y,4.13053742306787
85253,80418,ACTIVE,KIT 4,11181,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,33,N,N,9.35,N,Y,2.89368419174199
85254,89484,ACTIVE,KIT 4,20513,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,REGION,N,,0,1,30,N,N,8.5,N,Y,1.46417905976312
85255,42960,ACTIVE,KIT 4,20513,17.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,REGION,N,,5,1,30,N,N,8.5,N,Y,17.5026519221182
85256,89486,ACTIVE,KIT 4,20513,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,REGION,N,,0,1,30,N,N,8.5,N,Y,1.54600194064005
85257,89488,ACTIVE,KIT 4,6725,1.1m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1929 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,5,N,N,7.75,N,Y,1.13082341721166
85260,80420,ACTIVE,KIT 4,11204,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,33,N,N,9.35,N,Y,2.61033903694828
85261,27450,ACTIVE,KIT 2E,22294,17.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,17.525495320679
85262,89492,ACTIVE,KIT 2E,22195,6.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,6.26379822158224
85263,80422,ACTIVE,KIT 4,11201,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,7.96900106111434
85264,89494,ACTIVE,KIT 4,10735,12.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,7.75,N,N,12.7684029543036
85265,18080,ACTIVE,KIT 4,10735,79.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,7.75,N,N,79.4963818662873
85266,61858,ACTIVE,KIT 4,7019,264.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,30,N,N,9.35,N,Y,264.913979910748
85268,89496,ACTIVE,KIT 4,25378,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,5.19065907139803
85269,59540,ACTIVE,KIT 4,25378,168.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,168.144938438194
85270,89498,ACTIVE,KIT 4,25378,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,5.40802396412778
85271,89500,ACTIVE,KIT 4,25378,153.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,153.438875484939
85272,61830,ACTIVE,KIT 4,11582,75.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,7.75,N,Y,75.3300807769594
85273,89502,ACTIVE,KIT 4,11582,.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,7.75,N,Y,0.541578876804713
85274,89504,ACTIVE,KIT 4,9349,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,4.58,N,N,7.62737194041807
85275,15190,ACTIVE,KIT 4,9349,244.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,6.9,N,N,244.864646323861
85279,89508,ACTIVE,KIT 6,601719,12.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,12.7092075749904
85280,68717,ACTIVE,KIT 6,601719,68.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/16/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,68.428561810056
85281,13120,ACTIVE,KIT 4,40144,77.1m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,6.1,N,N,77.1251828626384
85282,89510,ACTIVE,KIT 4,40144,.9m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,8.5,N,N,0.926574319447521
85283,80414,ACTIVE,KIT 4,11206,4.2m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,8.5,N,Y,4.17855857396218
85285,80426,ACTIVE,KIT 4,11177,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,5,2,33,N,N,9.35,N,Y,9.78258327290471
85286,80428,ACTIVE,KIT 4,1570,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/11/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,33,N,N,9.35,N,Y,0.941613514031963
85287,62790,ACTIVE,KIT 4,11185,97.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,32,N,N,8.5,N,Y,97.0821523900375
85288,65130,ACTIVE,KIT 4,1649,21.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.35,N,Y,21.6614541542775
85289,68960,ACTIVE,KIT 4,6841,162.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,9.35,N,Y,162.683915923816
85290,89512,ACTIVE,KIT 4,6843,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,18,N,N,9.35,N,Y,1.10016762491603
85291,89514,ACTIVE,KIT 4,6841,3.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,3.19833723404822
85292,39010,ACTIVE,KIT 4,9403,124.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,14,N,N,6.15,N,N,124.467659746037
85295,89518,ACTIVE,KIT 4,23207,12.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,8.5,N,Y,12.8137730039382
85296,23070,ACTIVE,KIT 4,23207,70.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,8.5,N,Y,70.8392405153028
85297,20290,ACTIVE,KIT 4,9773,178.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,8.05,N,Y,178.662898600164
85298,89520,ACTIVE,KIT 5,20817,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,7.62029262841177
85299,38060,ACTIVE,KIT 5,20817,242.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,11,N,N,8.5,N,N,242.586607235346
85300,89522,ACTIVE,KIT 4,11034,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,8.17234286226283
85301,89524,ACTIVE,KIT 4,11034,19.6m 150mm  CI,TREATED,150,CI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,19.5813300326523
85302,35130,ACTIVE,KIT 4,11034,200.1m 150mm  CI,TREATED,150,CI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23B,N,N,7.45,N,Y,200.113337718577
85303,79214,ACTIVE,KIT 4,5874,14.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,3/3/2014 12:00:00 AM,PURCHASED,,REGION,N,,7,2,5,N,N,9.35,N,Y,14.474298772408
85304,79218,ACTIVE,KIT 4,5874,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/3/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,1.29089414046225
85305,78398,ACTIVE,KIT 4,1660,113.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,113.665304989295
85306,89526,ACTIVE,KIT 4,1660,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,27,N,N,9.35,N,Y,2.73073341931821
85307,89528,ACTIVE,KIT 4,1660,40.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,27,N,N,9.35,N,Y,40.5232635258416
85308,79296,ACTIVE,KIT 4,11053,1.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,1.79174408053431
85309,80462,ACTIVE,KIT 4,8826,144.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,144.463770698277
85311,79304,ACTIVE,KIT 4,11200,13.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,13.6489850186757
85312,89530,ACTIVE,KIT 4,7010,1.2m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,1.21922335996018
85313,59560,ACTIVE,KIT 4,7010,1.5m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,1.53313775256417
85314,81050,ACTIVE,KIT 4,11143,10.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,10.2444754667138
85315,81052,ACTIVE,KIT 4,6957,16.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,16.6791229911404
85316,80998,ACTIVE,KIT 4,6674,2.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,31,N,N,9.35,N,Y,2.68958007559046
85317,81054,ACTIVE,KIT 4,11145,9.2m 50mm  PVC,TREATED,50,PVC,NO,,NONE,5/17/2007 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,28,N,N,9.35,N,Y,9.19399024745511
85318,81056,ACTIVE,KIT 4,11146,12.6m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,Y,12.5807147745334
85319,81060,ACTIVE,KIT 4,11147,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,Y,7.37610154255322
85320,63350,ACTIVE,KIT 4,6674,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.1,N,Y,7.4677357303913
85321,81004,ACTIVE,KIT 4,11082,12.8m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.1,N,Y,12.7761021385815
85322,81002,ACTIVE,KIT 4,6661,6.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.1,N,Y,6.78478282083303
85323,81006,ACTIVE,KIT 4,6661,28.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,Y,28.237032391715
85324,81010,ACTIVE,KIT 4,11082,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,Y,7.56486148554058
85325,81018,ACTIVE,KIT 4,8830,6.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,6.31589619434912
85326,81020,ACTIVE,KIT 4,8831,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.35,N,Y,6.85846556487924
85327,81022,ACTIVE,KIT 4,6955,29.6m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1966 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,7.85,N,Y,29.5795736343027
85328,81024,ACTIVE,KIT 4,6955,51.5m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1966 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,4.05,N,Y,51.5389719034215
85329,81026,ACTIVE,KIT 4,6955,4.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,4.53676864736514
85330,81028,ACTIVE,KIT 4,6955,1.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,1.86367039959677
85331,81032,ACTIVE,KIT 4,6957,12.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,12.6631017306437
85332,81304,ACTIVE,KIT 4,6957,13.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,13.1494042263178
85333,81064,ACTIVE,KIT 4,6781,11.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,23,N,N,9.35,N,Y,11.9185130382995
85334,80054,ACTIVE,KIT 4,6953,.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,37,N,N,7.75,N,N,0.60941007525242
85340,80064,ACTIVE,KIT 4,10393,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,2.13993910404231
85341,80066,ACTIVE,KIT 4,12653,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,12.2661518654098
85342,80068,ACTIVE,KIT 4,12651,.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,0.458470851236004
85343,80070,ACTIVE,KIT 4,12655,3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,3.04795894863293
85344,89532,ACTIVE,KIT 4,12655,2.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,39,N,N,8.5,N,Y,2.19267325480469
85345,80072,ACTIVE,KIT 4,10393,60.6m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,60.5581626211561
85346,80074,ACTIVE,KIT 4,10393,10.5m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,10.4807202957855
85347,80076,ACTIVE,KIT 4,10394,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,12.8855265800981
85348,80078,ACTIVE,KIT 4,10391,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,7.31598359620929
85349,89534,ACTIVE,KIT 4,11009,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,3.93,N,Y,12.7066847149983
85350,26520,ACTIVE,KIT 4,11009,79.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,3.2,N,Y,79.1811436159495
85351,80080,ACTIVE,KIT 4,10391,9.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,8.5,N,Y,9.93844132567341
85352,80082,ACTIVE,KIT 4,10392,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,4.90019170218181
85353,80084,ACTIVE,KIT 4,10392,11.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,8.5,N,Y,11.8228583614471
85354,80086,ACTIVE,KIT 4,10386,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,13.4131065805391
85355,80088,ACTIVE,KIT 4,10491,8.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,39,N,N,7.75,N,Y,8.78467269817848
85356,80090,ACTIVE,KIT 4,10493,8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,8.5,N,Y,7.97850572463197
85357,80092,ACTIVE,KIT 4,10491,6.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,6.82073231255441
85358,89536,ACTIVE,KIT 5,5605,14.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,14.7649610195108
85359,18620,ACTIVE,KIT 5,5605,173.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,6.5,N,Y,173.627434951589
85360,89538,ACTIVE,KIT 5,5605,7.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,7.37619793648968
85361,89540,ACTIVE,KIT 5,5605,123.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,14,N,N,8.5,N,Y,123.888391168248
85363,89544,ACTIVE,KIT 4,6877,10.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,10.2105088603511
85364,61470,ACTIVE,KIT 4,6877,211.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,211.051334911959
85365,80430,ACTIVE,KIT 4,1570,8.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,33,N,N,9.35,N,Y,8.82510464724509
85368,80446,ACTIVE,KIT 4,11198,141.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,33,N,N,9.35,N,Y,141.52668720701
85369,80448,ACTIVE,KIT 4,8814,90m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,7.35,N,Y,90.0187295144347
85370,80450,ACTIVE,KIT 4,8812,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,2.40656055986924
85371,80452,ACTIVE,KIT 4,11195,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,12.8309975929951
85372,80454,ACTIVE,KIT 4,40042,8.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,8.6046460600409
85373,80456,ACTIVE,KIT 4,8813,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,5.41108138584553
85374,80458,ACTIVE,KIT 4,40169,60.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,60.4967347837714
85375,79298,ACTIVE,KIT 4,11054,66.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,66.0850678008831
85376,80464,ACTIVE,KIT 4,11054,18.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,18.1839827195695
85377,80466,ACTIVE,KIT 4,11200,7.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/26/2013 12:00:00 AM,PURCHASED,Meritech,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,7.43018273374147
85378,80468,ACTIVE,KIT 4,11200,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,8.77972803732102
85379,89546,ACTIVE,KIT 5,5642,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,7.62009895040321
85380,33660,ACTIVE,KIT 5,5642,148.2m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,17,N,N,6.1,N,N,148.191835410477
85381,89548,ACTIVE,KIT 5,5642,81.4m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,81.3798121228658
85382,89550,ACTIVE,KIT 2W,22675,10.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,10.2502813551946
85383,43090,ACTIVE,KIT 2W,22675,199.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,199.088026265419
85384,89552,ACTIVE,KIT 2W,22675,109.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,109.443526130253
85385,13080,ACTIVE,KIT 4,602368,156.3m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,8.5,N,N,156.321856179646
85386,76717,ACTIVE,KIT 4,9423,38m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,9.15,N,Y,37.9797115263597
85387,89554,ACTIVE,KIT 4,10097,14.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,16,N,N,7.85,N,N,14.1127804339096
85388,19320,ACTIVE,KIT 4,10097,110.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,16,N,N,6.25,N,N,110.3849599526
85389,89556,ACTIVE,KIT 5,600748,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,7.6236160920511
85390,89558,ACTIVE,KIT 5,600748,3.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,3.35598185487914
85391,69340,ACTIVE,KIT 5,600748,201m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,201.02072331794
85392,89560,ACTIVE,KIT 2W,50156,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,6.5948635171382
85393,28260,ACTIVE,KIT 2W,22086,83.7m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,83.6546205794707
85396,43450,ACTIVE,KIT 4,21891,85.3m 400mm  DI,TREATED,400,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,85.261833376984
85397,89564,ACTIVE,KIT 4,21896,1.5m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,0,N,N,7.75,N,N,1.52397821616305
85398,89566,ACTIVE,KIT 4,21891,25.1m 400mm  DI,TREATED,400,DI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,25.1478329220898
85399,65160,ACTIVE,KIT 4,1408,25.8m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,25.7591528888325
85400,72150,ACTIVE,KIT 4,600163,116.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,116.141682543059
85401,89568,ACTIVE,KIT 4,600163,75.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,75.4079206734526
85402,89570,ACTIVE,KIT 4,600163,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,4.48265887698479
85403,14950,ACTIVE,KIT 4,6592,258.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,6.15,N,Y,258.650280788978
85404,89572,ACTIVE,KIT 4,6592,70.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,70.2315348010295
85405,38590,ACTIVE,KIT 4,1327,107.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,107.337138281679
85406,43590,ACTIVE,KIT 4,10723,105.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,10,N,N,8.5,N,N,105.80485477813
85407,3150,ACTIVE,KIT 6,21177,141.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,141.523229941477
85408,89574,ACTIVE,KIT 6,21177,3.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,3.51821683566158
85409,89576,ACTIVE,KIT 5,602090,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,12.2963858974453
85410,43650,ACTIVE,KIT 5,602090,169.4m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,169.393248521488
85411,89578,ACTIVE,KIT 5,602090,58.7m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.1,N,N,58.6510706618438
85412,89580,ACTIVE,KIT 5,602090,3.8m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,3.83618902908484
85413,81066,ACTIVE,KIT 4,6781,14.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,9.35,N,Y,14.8680079447933
85414,81090,ACTIVE,KIT 4,6667,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,5.19263601718355
85417,74400,ACTIVE,KIT 2W,104412,36.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,36.5296273490382
85418,89584,ACTIVE,KIT 2W,104412,8.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,8.37240597176094
85419,89586,ACTIVE,KIT 5,40279,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,14.233565220403
85420,89588,ACTIVE,KIT 5,40279,83.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,83.2652096444891
85421,62950,ACTIVE,KIT 5,40279,152.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,152.919968848035
85422,89590,ACTIVE,KIT 5,40279,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,12.754203724177
85424,89592,ACTIVE,KIT 6,21145,101.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,101.946954321234
85425,89594,ACTIVE,KIT 6,21145,6.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,6.17471597974118
85426,44240,ACTIVE,KIT 6,21145,103m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,103.048028621101
85428,68210,ACTIVE,KIT 5,40300,70.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,27,N,N,9.35,N,Y,70.139794174429
85429,89596,ACTIVE,KIT 5,40303,19.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,27,N,N,9.35,N,Y,19.7562353407774
85430,89598,ACTIVE,KIT 4,9291,8.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,8.06878553429337
85431,89600,ACTIVE,KIT 4,9291,4.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,4.57988130891027
85432,8100,ACTIVE,KIT 4,9291,147.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,147.479856393592
85433,76124,ACTIVE,KIT 4,601188,70.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,70.4856070796956
85434,89602,ACTIVE,KIT 4,601188,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,0.764210579884733
85435,89604,ACTIVE,KIT 2E,22374,8.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,8.05479860586171
85436,44170,ACTIVE,KIT 2E,22374,187.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,187.519504982377
85437,89606,ACTIVE,KIT 2E,22374,3.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,8.5,N,N,3.12603582834611
85441,89610,ACTIVE,KIT 4,22278,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,7.75,N,N,7.6385636450972
85442,89612,ACTIVE,KIT 4,22278,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,7.75,N,N,7.61969330800279
