OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
85443,40220,ACTIVE,KIT 4,22278,119m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,7.75,N,N,118.95763278405
85448,89618,ACTIVE,KIT 4,25502,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,6.04048617878317
85449,60140,ACTIVE,KIT 4,25502,73.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,73.7945775176675
85450,80094,ACTIVE,KIT 4,10493,7.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,7.10709190647205
85451,81394,ACTIVE,KIT 4,1698,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,19,N,N,8.5,N,N,1.07118379819029
85454,81440,ACTIVE,KIT 4,6599,22.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,2,N,N,3.95,N,Y,22.2257965812843
85455,76521,ACTIVE,KIT 4,604049,86.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/8/2007 12:00:00 AM,PURCHASED,PEIL,KITCHENER,N,,6,3,14,N,N,9.35,N,N,86.4533938709722
85457,37460,ACTIVE,BRIDGEPORT,12636,36m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,46,N,N,9.1,N,Y,35.9935379754463
85458,82452,ACTIVE,KIT 2W,602154,57.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,57.4059674800995
85459,37440,ACTIVE,BRIDGEPORT,12565,110.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,46,N,N,9.1,N,Y,110.323262150895
85460,89622,ACTIVE,KIT 4,22445,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,32,N,N,9.35,N,Y,1.58003808194392
85461,82454,ACTIVE,KIT 4,601191,98.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,98.7124597094165
85462,89624,ACTIVE,KIT 4,1227,9.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,9.14438666755263
85463,30410,ACTIVE,KIT 4,1227,361.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,21,N,N,8.5,N,Y,361.644978819038
85464,89626,ACTIVE,KIT 4,1227,195m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,21,N,N,8.5,N,Y,194.996866887102
85465,89628,ACTIVE,KIT 4,20959,.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,21,N,N,8.5,N,Y,0.835449413116209
85466,30710,ACTIVE,KIT 5,9499,48m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,47.9575412804721
85467,89630,ACTIVE,KIT 5,9499,6.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,6.46975083258923
85468,89632,ACTIVE,KIT 4,6527,12.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,12.6429957411507
85469,89634,ACTIVE,KIT 5,6527,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,22,N,N,8.5,N,Y,1.82942509520837
85470,23580,ACTIVE,KIT 4,6527,215.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,1,N,N,8.5,N,N,215.822755823289
85471,89636,ACTIVE,KIT 5,6527,5.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,22,N,N,8.5,N,Y,5.79157038419366
85472,69303,ACTIVE,KIT 4,601019,261.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,261.189393094415
85473,82456,ACTIVE,KIT 2W,602192,241.5m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,0,N,N,9.1,N,N,241.531426019821
85474,89638,ACTIVE,KIT 2W,602192,178.5m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,9.1,N,N,178.494207007003
85475,71230,ACTIVE,KIT 4,8836,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.35,N,Y,16.2379380707314
85476,61913,ACTIVE,KIT 4,22334,115m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,7.75,Y,N,115.011504428217
85478,24200,ACTIVE,KIT 4,15962,56m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,56.0451335529487
85479,89642,ACTIVE,KIT 4,15962,12.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,12.2251917705062
85480,89644,ACTIVE,KIT 2E,22221,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,20,N,N,9.1,N,N,7.6214874868673
85481,6420,ACTIVE,KIT 2E,22221,131.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,9.1,N,N,131.216920005206
85482,89646,ACTIVE,KIT 2E,22221,6.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,9.1,N,N,6.26291916626378
85483,68683,ACTIVE,KIT 4,6785,217m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,216.988099632129
85484,89648,ACTIVE,KIT 5,9511,1m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,1.02485940487003
85485,32340,ACTIVE,KIT 5,9511,90.6m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,90.6058673452012
85486,89650,ACTIVE,KIT 5,9511,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,13.8363526913596
85487,30680,ACTIVE,KIT 4,10783,249.1m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.35,N,Y,249.14603819419
85489,89654,ACTIVE,KIT 4,601237,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,8.36643372090321
85490,71690,ACTIVE,KIT 4,601237,80.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,80.5972902096712
85491,89656,ACTIVE,KIT 4,40351,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/14/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,4.55591307705052
85492,64720,ACTIVE,KIT 4,40351,73m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/14/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,72.971857394091
85493,89658,ACTIVE,KIT 5,20872,8.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,8.2663042912406
85494,25880,ACTIVE,KIT 5,20872,52.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,52.8262174539292
85495,89660,ACTIVE,KIT 5,600382,9.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,9.94686081184442
85496,68370,ACTIVE,KIT 5,600382,74.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,74.3265315259356
85497,89662,ACTIVE,KIT 4,20954,69m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,6,1,17,N,N,7.3,N,Y,69.0286519948629
85498,2280,ACTIVE,KIT 4,20954,31.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,7,1,16,N,N,5.5,N,Y,31.6332364512329
85499,89664,ACTIVE,KIT 4,15921,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,6.59676377661461
85500,89666,ACTIVE,KIT 4,15921,9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,9.01917021462693
85501,26890,ACTIVE,KIT 4,15921,102m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,101.964856195008
85502,82408,ACTIVE,KIT 4,5876,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,7.70439144129261
85503,82414,ACTIVE,KIT 4,20940,39.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,39.4352609506846
85504,89668,ACTIVE,KIT 4,20940,26.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,26.3215535053985
85505,89670,ACTIVE,KIT 4,20940,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,8,1,16,N,N,9.35,N,Y,10.1860268724721
85506,82416,ACTIVE,KIT 4,6429,21.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,21.3985540708347
85507,89672,ACTIVE,KIT 5,600566,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/18/2008 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,1.25816428606267
85508,82418,ACTIVE,KIT 5,600566,18.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/18/2008 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,18.8901271142659
85509,82424,ACTIVE,KIT 4,20719,24.3m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,7.75,N,Y,24.2958242500106
85510,89674,ACTIVE,KIT 4,20989,2.1m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,7.75,N,Y,2.12176839544482
85511,82426,ACTIVE,KIT 4,11377,27.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,27.4517797479999
85512,82428,ACTIVE,KIT 4,11621,32.3m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,2,N,N,4.9,N,N,32.2896234914482
85513,68892,ACTIVE,KIT 5,600549,210.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,210.536747827084
85514,89676,ACTIVE,KIT 5,600549,13.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,13.8612120451157
85515,89678,ACTIVE,KIT 5,600549,31.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,31.5013139513329
85516,89680,ACTIVE,KIT 5,600549,118.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,118.814097125408
85518,89684,ACTIVE,KIT 4,6698,63m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,62.9945493734324
85519,21540,ACTIVE,KIT 4,6698,74.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,74.9017779285591
85520,89686,ACTIVE,KIT 4,6698,16.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,16.1699170323438
85521,22290,ACTIVE,KIT 4,10962,99.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,8,N,N,8.5,N,N,99.9295128291255
85523,76669,ACTIVE,KIT 4,22091,403.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,29,N,N,7.3,N,N,403.889437536143
85524,89690,ACTIVE,KIT 4,15922,6.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,6.8921128443972
85526,89692,ACTIVE,KIT 4,40354,7.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,7.65562951249552
85527,11380,ACTIVE,KIT 4,40354,72.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,72.3969429628508
85528,1290,ACTIVE,KIT 4,6583,213.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,6.9,N,Y,213.16659924771
85529,89694,ACTIVE,KIT 4,11035,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,12.2389566942648
85530,4020,ACTIVE,KIT 4,11035,155.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,155.355350692319
85531,89696,ACTIVE,KIT 4,12148,15.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,15.1387979492375
85532,28310,ACTIVE,KIT 4,12148,64.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,64.6773612383462
85533,69930,ACTIVE,KIT 4,9822,25.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,25.7872422209875
85534,89698,ACTIVE,KIT 4,9789,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,18,N,N,9.35,N,Y,1.12595310750569
85535,89700,ACTIVE,KIT 4,9822,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,18,N,N,9.35,N,Y,6.85177764545699
85536,89702,ACTIVE,KIT 4,6499,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,7.75,N,Y,7.6231683593731
85537,89704,ACTIVE,KIT 4,6499,186.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,Y,N,7.75,N,Y,186.624896289991
85538,40150,ACTIVE,KIT 4,6499,356.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,Y,Y,3.7,N,Y,356.467579340345
85539,89706,ACTIVE,KIT 4,6499,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,4,N,N,7.75,N,Y,2.1385552659553
85540,89708,ACTIVE,KIT 4,10321,.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,39,N,N,8.5,N,Y,0.680593859290175
85541,25200,ACTIVE,KIT 4,10391,11.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,11.2943442427942
85542,89710,ACTIVE,KIT 4,22308,8.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,8.37283864778935
85543,2530,ACTIVE,KIT 4,22308,54.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,54.8724138083197
85544,89712,ACTIVE,KIT 4,40288,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.35,N,Y,7.62947951050763
85545,62410,ACTIVE,KIT 4,40288,65.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,65.4167162870997
85546,6330,ACTIVE,KIT 4,6391,161.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,161.285234208816
85547,89714,ACTIVE,KIT 4,6391,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,2,N,N,8.5,N,N,2.54540897958873
85548,76591,ACTIVE,KIT 4,8794,39.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/12/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,39.2372898325979
85549,89716,ACTIVE,KIT 5,6202,1.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,1.86365353129823
85550,89718,ACTIVE,KIT 5,6202,192m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,191.966773244589
85551,30750,ACTIVE,KIT 5,6202,294.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.1,N,N,294.434536522863
85552,89720,ACTIVE,KIT 5,6202,2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,2.04776690070524
85553,89722,ACTIVE,KIT 5,6202,153m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,153.011952585683
85554,89724,ACTIVE,KIT 4,10356,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,7.63932294445272
85555,23930,ACTIVE,KIT 4,10356,124.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,124.753743356217
85556,68895,ACTIVE,KIT 4,11299,8.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,2,N,N,9.35,N,Y,8.70304926250181
85557,89726,ACTIVE,KIT 4,10350,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,12.4992443824063
85558,25460,ACTIVE,KIT 4,10350,284.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,284.685433589813
85559,89728,ACTIVE,KIT 4,10350,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,11.8871480854875
85560,89730,ACTIVE,KIT 4,9773,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,9.48413116748331
85561,64860,ACTIVE,KIT 4,9770,114.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,114.627616178823
85562,89732,ACTIVE,KIT 4,9770,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,14.4924968066691
85563,89734,ACTIVE,KIT 6,5441,10.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,9,N,N,9.1,N,N,10.3874939466086
85564,89736,ACTIVE,KIT 6,5441,14.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,14.2550885952924
85565,42870,ACTIVE,KIT 6,5441,56.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,9,N,N,9.1,N,N,56.3036403453796
85568,89740,ACTIVE,KIT 6,600399,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,14.4534108687895
85569,62670,ACTIVE,KIT 6,600399,77.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,77.1850730244144
85574,89746,ACTIVE,KIT 5,600576,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,13.2532520277168
85575,89748,ACTIVE,KIT 5,600576,10.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,10.3830325123384
85576,71550,ACTIVE,KIT 5,600576,72.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,72.4127278252959
85577,69900,ACTIVE,KIT 2W,21559,109.1m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,9.8,N,N,109.116093787942
85578,89750,ACTIVE,KIT 2W,21559,97.1m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,35,N,N,9.8,N,N,97.1166725943527
85579,89752,ACTIVE,KIT 4,22961,8.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,8.68703756594691
85580,27820,ACTIVE,KIT 4,22961,48.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,4.55,N,N,48.3355378884333
85581,89754,ACTIVE,KIT 4,6573,12.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,4.58,N,Y,12.7811213251896
85582,14020,ACTIVE,KIT 4,6243,51m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,5.7,N,Y,51.0485360917529
85583,18801,ACTIVE,KIT 4,602708,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,19,N,N,9.1,N,N,7.49971652816247
85584,89756,ACTIVE,KIT 4,602708,3.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,19,N,N,9.1,N,N,3.39976199196668
85585,89758,ACTIVE,KIT 5,5623,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1986 12:00:00 AM,DONATED,COK,KITCHENER,N,,6,6,12,N,N,9.1,N,Y,1.52392970817404
85586,42150,ACTIVE,KIT 5,5623,170.4m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1986 12:00:00 AM,DONATED,COK,KITCHENER,N,,6,6,12,N,N,9.1,N,Y,170.384041811206
85587,89760,ACTIVE,KIT 5,5623,158.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,158.559049547451
85588,21000,ACTIVE,KIT 4,20723,66.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,6.1,N,Y,66.8172270556757
85589,89762,ACTIVE,KIT 4,20995,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,7,N,N,8.5,N,Y,1.54373868636041
85591,89766,ACTIVE,KIT 4,9815,8.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,7.75,N,Y,8.60724709347097
85592,26360,ACTIVE,KIT 4,9815,118.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,7.75,N,Y,118.159828335507
85593,89768,ACTIVE,KIT 4,9965,11m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,11.0283750755575
85595,15130,ACTIVE,KIT 4,9965,52.5m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,52.4987459073759
85596,12100,ACTIVE,KIT 4,9451,49.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,49.3731286007698
85597,89772,ACTIVE,KIT 4,9451,21.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,21.4065944047813
85598,89774,ACTIVE,KIT 6,600863,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.35,N,Y,1.65192895702789
85599,89776,ACTIVE,KIT 6,600863,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.35,N,Y,6.66766394195172
85600,74120,ACTIVE,KIT 6,600863,268.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.35,N,Y,268.200963401041
85601,89778,ACTIVE,KIT 4,1286,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,31,N,N,9.35,N,Y,13.3055060724601
85602,67970,ACTIVE,KIT 4,8556,20.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,20.2061616873459
85604,3920,ACTIVE,KIT 4,11394,67.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,12,N,N,8.5,N,Y,67.0740846607168
85605,89782,ACTIVE,KIT 4,23244,6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,6.03105057869397
85607,6980,ACTIVE,KIT 4,23244,75.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,75.4726421662523
85608,89786,ACTIVE,KIT 4,9592,129.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,8.5,N,N,129.08686651914
85609,38270,ACTIVE,KIT 4,9592,169.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,6.5,N,N,169.120239190092
85610,89788,ACTIVE,KIT 4,9592,4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,13,N,N,8.5,N,N,4.0048306234717
85611,89790,ACTIVE,KIT 4,601020,3.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,3.78516855252931
85612,89792,ACTIVE,KIT 4,601020,10.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,0,N,N,9.35,N,Y,10.4189604144366
85613,78712,ACTIVE,KIT 4,601020,122.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,122.389329712001
85614,89794,ACTIVE,KIT 4,22225,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,7.56125201317509
85615,89796,ACTIVE,KIT 4,22225,10.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,10.1091481595613
85616,44060,ACTIVE,KIT 4,22225,227.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.1,N,N,227.619157543416
85619,43790,ACTIVE,KIT 2W,21791,88.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,88.5312166558033
85620,89800,ACTIVE,KIT 2W,21792,11.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,11.9032478523117
85621,89802,ACTIVE,KIT 2E,22231,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,8.5,N,N,6.2465685561041
85622,16870,ACTIVE,KIT 2E,22231,53m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,53.0258255871275
85623,89804,ACTIVE,KIT 5,601298,11.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,4/8/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,11.7392842645604
85624,69120,ACTIVE,KIT 5,601298,53.7m 250mm  PVC,TREATED,250,PVC,NO,,NONE,12/13/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,53.7208694804536
85625,89806,ACTIVE,KIT 4,13295,9.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,9.44912944995265
85626,43500,ACTIVE,KIT 4,13295,28.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,28.9175616296326
85627,89808,ACTIVE,KIT 6,600022,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,11.4557660106354
85628,62620,ACTIVE,KIT 6,600022,108.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,108.155749825209
85629,43020,ACTIVE,KIT 4,8733,95.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,6.5,N,Y,95.1429232769613
85630,89810,ACTIVE,KIT 4,8733,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,8.5,N,Y,7.90239345342192
85631,89812,ACTIVE,KIT 4,20782,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,30,N,N,8.5,N,Y,7.62004112373083
85632,14310,ACTIVE,KIT 4,20782,68m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,30,N,N,8.5,N,Y,67.9704363191296
85634,89814,ACTIVE,KIT 2EA,600970,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,5.69666708982121
85635,72550,ACTIVE,KIT 2EA,600970,72.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,72.917404939006
85636,89816,ACTIVE,KIT 2EA,600970,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,5,27,N,N,9.35,N,N,10.5255116957408
85639,78698,ACTIVE,KIT 4,7014,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/29/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,1.1135135966394
85640,78702,ACTIVE,KIT 2EA,601347,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,1.02785470763837
85641,78710,ACTIVE,KIT 4,601273,38.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,38.8195902157668
85642,78714,ACTIVE,KIT 4,601005,10.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,REGION,N,,6,4,30,N,N,9.35,N,Y,10.7278730710929
85643,4980,ACTIVE,KIT 4,11170,181.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,8.5,N,Y,181.657206742561
85644,89818,ACTIVE,KIT 4,11170,60.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/2/1926 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.7,N,Y,60.5296120450663
85645,89820,ACTIVE,KIT 4,11170,8.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,8.5,N,Y,8.67457063381554
85646,35900,ACTIVE,KIT 4,11141,99.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1933 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,30,N,N,7.75,N,Y,99.5490416408394
85647,23890,ACTIVE,KIT 4,10421,158.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,158.144506616276
85648,41710,ACTIVE,KIT 4,12101,11.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,11.8601727695267
85649,89822,ACTIVE,KIT 4,6633,18.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.1,N,N,18.7380995906021
85650,31350,ACTIVE,KIT 4,6633,46.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,46.3837734724709
85651,76558,ACTIVE,KIT 2W,21865,45.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,45.9083544548496
85652,89824,ACTIVE,KIT 2W,21865,3.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,3.10566063914452
85653,89826,ACTIVE,KIT 4,13197,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.75,N,Y,12.4923871482419
85654,89828,ACTIVE,KIT 4,40297,27.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,3.83,N,Y,27.3604766595043
85655,32170,ACTIVE,KIT 4,13197,350m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,21,N,N,5.35,N,Y,350.044146686786
85660,89834,ACTIVE,KIT 6,5588,1.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,6,N,N,9.1,N,N,1.94433619161371
85661,89836,ACTIVE,KIT 6,5588,6.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,6.82656307979411
85662,27770,ACTIVE,KIT 6,5588,321.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,321.294558931478
85664,89838,ACTIVE,KIT 5,40063,6.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,1/1/2000 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,6.3728815513969
85665,61854,ACTIVE,KIT 5,40063,29.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,1/1/2000 12:00:00 AM,DONATED,,REGION,N,,6,6,0,N,N,9.35,N,Y,29.4756001576522
85666,40400,ACTIVE,KIT 4,10057,111.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,N,4.55,N,N,111.084799246969
85667,57920,ACTIVE,KIT 6,5526,29.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,29.7666547161532
85670,89842,ACTIVE,KIT 4,25565,21.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,21.4399598614087
85671,67500,ACTIVE,KIT 4,25565,132.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,132.146395390532
85674,139116,ACTIVE,KIT 4,10332,6.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,11,N,N,8.5,N,Y,6.71868526882876
85675,15110,ACTIVE,KIT 4,10332,111.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,11,N,N,6.9,N,Y,111.365705272097
85676,89848,ACTIVE,KIT 2W,40185,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,12.1415163862528
85677,89850,ACTIVE,KIT 2W,40185,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,7.15996742994569
85678,61560,ACTIVE,KIT 2W,40185,74.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,74.5408502168571
85679,89852,ACTIVE,KIT 4,9444,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,7.43309396738702
85680,55990,ACTIVE,KIT 4,9444,206.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,206.656303961493
85681,89854,ACTIVE,KIT 4,9444,201.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,201.529728420353
85682,89856,ACTIVE,KIT 4,9444,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,9.35,N,N,6.38701313593295
85683,36830,ACTIVE,KIT 4,9581,7.4m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,13,N,N,9.1,N,N,7.41129197993265
85684,89858,ACTIVE,KIT 5,9472,10.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,10.4228014614386
85685,10830,ACTIVE,KIT 5,9471,111.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,6.9,N,N,111.704167546808
85686,89860,ACTIVE,KIT 5,20619,10.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,10.470330386195
85687,89862,ACTIVE,KIT 5,20623,14.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,14.3806216396564
85688,9070,ACTIVE,KIT 5,20623,219.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,219.313607539493
85689,89864,ACTIVE,KIT 4,9118,2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,2.01467210118067
85690,12090,ACTIVE,KIT 4,9118,138m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,137.995080140987
85691,18160,ACTIVE,KIT 4,11171,143.2m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,33,N,N,4.55,N,Y,143.234572807481
85692,4500,ACTIVE,BRIDGEPORT,12931,209.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,47,N,N,8.5,N,Y,209.603096241021
85693,30830,ACTIVE,KIT 2W,22019,98m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,98.0345991377337
85694,89866,ACTIVE,KIT 2W,22020,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,12.4964955737965
85695,89868,ACTIVE,KIT 2E,22372,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,7.62033642337858
85696,31940,ACTIVE,KIT 2E,22372,73.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,9.1,N,N,73.9299939643268
85697,89870,ACTIVE,KIT 4,11502,1.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,0,4,23B,N,N,8.5,N,Y,1.58937054216305
85698,29300,ACTIVE,KIT 4,11502,266.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,0,N,N,8.5,N,Y,266.156184271858
85699,62110,ACTIVE,KIT 4,10963,76.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,76.7856282674512
85700,89872,ACTIVE,KIT 4,10963,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,3.73612747386704
85704,89876,ACTIVE,KIT 5,6208,7.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,7.85,N,N,7.70048942924447
85705,89878,ACTIVE,KIT 5,6208,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,7.85,N,N,7.59537831669723
85706,89880,ACTIVE,KIT 5,6208,146.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,7.85,N,N,146.725149056997
85707,89882,ACTIVE,KIT 5,6208,166.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,7.85,N,N,166.647978910408
85708,16550,ACTIVE,KIT 5,6208,176.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,4.65,N,N,176.802509276022
85711,9480,ACTIVE,KIT 4,13291,89.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,8.5,N,N,89.7385836870774
85712,89886,ACTIVE,KIT 4,20708,15.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,15.7458003341865
85713,29740,ACTIVE,KIT 4,21002,109.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,7,N,N,8.5,N,Y,109.492293149679
85714,89888,ACTIVE,KIT 4,15114,3.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,3.59702999826398
85715,89890,ACTIVE,KIT 4,15114,8.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,8.63408798788283
85716,4590,ACTIVE,KIT 4,15114,66.4m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,66.4266297906753
85717,8690,ACTIVE,KIT 4,11582,127.1m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,2,N,N,7.85,N,Y,127.055093899594
85718,38720,ACTIVE,KIT 4,10596,40.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,37,N,N,7.75,N,Y,40.6772891188155
85719,89892,ACTIVE,KIT 5,9469,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,12.1894492687248
85720,60990,ACTIVE,KIT 5,9469,62.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,62.8044263933152
85721,30550,ACTIVE,KIT 2W,22017,98.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,98.7725276928495
85722,89894,ACTIVE,KIT 2W,22012,14.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,14.8855104264505
85723,18290,ACTIVE,KIT 5,1294,47.9m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,47.8971087892585
85724,89896,ACTIVE,KIT 5,1294,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,9.0500775423412
85725,9010,ACTIVE,KIT 4,5742,105.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,105.674872282993
85726,89898,ACTIVE,KIT 4,5742,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,9.35,N,Y,12.6877014397763
85727,89900,ACTIVE,KIT 4,8796,2.1m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,6,N,N,8.5,N,Y,2.10905672165747
85728,57800,ACTIVE,KIT 4,8796,57.9m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,6,N,N,8.5,N,Y,57.9414144973567
85731,76259,ACTIVE,KIT 4,8820,43.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,43.6981808451284
85732,14910,ACTIVE,KIT 4,20925,109.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,109.652904663836
85733,89904,ACTIVE,KIT 4,20925,1.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,1.53416478893579
85734,62860,ACTIVE,KIT 5,40271,119.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,119.390421856613
85735,89906,ACTIVE,KIT 2W,102821,22.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,41,N,N,9.35,N,N,22.0698173953014
85736,74280,ACTIVE,KIT 2W,601447,65m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,41,N,N,9.35,N,N,65.0419063635639
85737,89908,ACTIVE,KIT 4,6214,7.8m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,7.78869298513963
85738,5160,ACTIVE,KIT 4,6214,261.5m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,5.35,N,Y,261.516372681858
85739,89910,ACTIVE,KIT 4,6214,85.1m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,85.1161146985161
85740,89912,ACTIVE,KIT 4,6578,9.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,9.81151827535321
85741,89914,ACTIVE,KIT 4,6578,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,7.62570837021846
85742,44190,ACTIVE,KIT 4,6578,276.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,5.75,N,Y,276.780181831894
85743,89916,ACTIVE,KIT 2W,601452,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,12.0866994768538
85744,74290,ACTIVE,KIT 2W,601452,75.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,75.2041684922559
85745,89918,ACTIVE,KIT 4,8807,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,4.1298780607317
85746,73450,ACTIVE,KIT 4,8807,159.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,159.643493017195
85747,89920,ACTIVE,KIT 4,6396,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,7.75,N,Y,12.6856377206602
85748,10700,ACTIVE,KIT 4,6396,204.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,6.15,N,Y,204.502435480816
85749,89922,ACTIVE,KIT 4,6396,132.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,4.55,N,Y,132.515864601665
85750,89924,ACTIVE,KIT 4,6396,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,7.75,N,Y,12.9559286424221
85751,40320,ACTIVE,KIT 5,21743,109.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,109.178226393007
85752,89926,ACTIVE,KIT 5,21743,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,5.65552604587575
85754,64770,ACTIVE,KIT 4,25757,126.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,126.321900709645
85755,35290,ACTIVE,KIT 4,6575,90.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,90.2446559958273
85756,89930,ACTIVE,KIT 4,6581,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,0.612707695790292
85757,89932,ACTIVE,KIT 4,9721,5.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,5.62345512326626
85758,89934,ACTIVE,KIT 4,9721,4.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,4.06804637111631
85759,12150,ACTIVE,KIT 4,9721,64.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,64.4619656986221
85760,89936,ACTIVE,KIT 2W,600234,6.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.36633624943366
85761,89938,ACTIVE,KIT 2W,600234,6.3m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.304500551381
85762,89940,ACTIVE,KIT 2W,600234,93.1m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,93.0824481824074
85763,67200,ACTIVE,KIT 2W,600234,142.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,142.213156178558
85764,59190,ACTIVE,KIT 4,11110,130.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,130.519715929693
85765,89942,ACTIVE,KIT 4,10140,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,6.26841472107374
85766,67810,ACTIVE,KIT 4,10140,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,1.47863657799256
85767,89944,ACTIVE,KIT 5,5626,4.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,9.1,N,Y,4.26270083301777
85768,24060,ACTIVE,KIT 5,5626,72m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,9.1,N,Y,72.0212628499068
85769,64540,ACTIVE,KIT 4,12085,115.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,115.120771002783
85770,89946,ACTIVE,KIT 4,9658,25.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.1,N,N,25.6246508818632
85771,16810,ACTIVE,KIT 4,9657,195.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.1,N,N,195.197443626214
85772,89948,ACTIVE,KIT 4,9657,12m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,9.1,N,N,12.0454194920966
85773,34490,ACTIVE,KIT 4,8819,146.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.1,N,Y,146.774758173324
85774,1350,ACTIVE,KIT 4,15770,58.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,58.2469595392897
85775,89950,ACTIVE,KIT 4,15770,13.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,13.5493575865354
85776,69132,ACTIVE,KIT 4,7058,9.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,9.71379168504032
85779,89954,ACTIVE,KIT 4,600414,287.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,19,N,N,9.35,N,N,287.435122861994
85780,89956,ACTIVE,KIT 4,600414,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,7.4333351733183
85781,68100,ACTIVE,KIT 4,600414,289.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,19,N,N,8.95,N,N,289.822213621965
85782,89958,ACTIVE,KIT 4,8588,18.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,18.8991259734534
85783,89960,ACTIVE,KIT 4,8588,4.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,4.15232896550394
85784,10620,ACTIVE,KIT 4,8588,94.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,94.7454965784114
85785,89962,ACTIVE,KIT 4,8588,1.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,1.69206231568105
85786,89964,ACTIVE,KIT 4,15110,2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,29,N,N,9.1,N,Y,1.9562495748493
85787,89966,ACTIVE,KIT 4,15109,10.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,10.8197367902423
85788,26020,ACTIVE,KIT 4,15109,85.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,85.3372525881638
85790,58820,ACTIVE,KIT 4,9221,46.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,46.3599465023708
85791,89968,ACTIVE,KIT 4,9221,11.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,11.6367809059476
85794,54740,ACTIVE,KIT 6,4841,164.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,37,N,N,9.35,N,Y,164.636359425317
85795,89972,ACTIVE,KIT 2W,40366,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,5.13153103145236
85796,64840,ACTIVE,KIT 2W,40366,65m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,65.0496421488319
85797,89974,ACTIVE,KIT 2W,40366,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,12.4486789686255
85798,89976,ACTIVE,KIT 4,9225,16.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,N,N,7.75,N,Y,16.9183301527472
85799,21720,ACTIVE,KIT 4,9225,128.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,Y,N,5.05,N,Y,128.748361071928
85800,69178,ACTIVE,KIT 4,5898,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,5.43,N,N,4.28334849934663
85801,58290,ACTIVE,KIT 6,21746,91.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1985 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.1,N,Y,91.5498880862101
85802,42350,ACTIVE,KIT 5,9537,217m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,N,217.013389312639
85804,60850,ACTIVE,KIT 4,12376,17.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,38,N,N,9.35,N,Y,17.7004768235663
85806,29350,ACTIVE,KIT 4,23167,171.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,8,4,0,N,N,8.5,N,Y,171.292507110434
85808,89980,ACTIVE,KIT 4,9297,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,12.7443648034281
