OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
85809,89982,ACTIVE,KIT 4,10834,1m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,0.995337933151573
85810,36660,ACTIVE,KIT 4,10815,250m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.1,N,N,250.001684384583
85812,76749,ACTIVE,KIT 4,10179,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,1.59912606708119
85813,89984,ACTIVE,KIT 5,6162,16.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,16.1793222165797
85814,89986,ACTIVE,KIT 5,6162,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,12.7707928994568
85815,15040,ACTIVE,KIT 5,6162,90.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,6.25,N,N,90.604147547058
85816,89988,ACTIVE,KIT 6,600874,11.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/3/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,11.5562999662203
85817,76274,ACTIVE,KIT 6,600874,4.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/3/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,4.67858488184631
85818,89990,ACTIVE,KIT 4,6644,9.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,9.19349274295905
85819,43160,ACTIVE,KIT 4,6644,163.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,163.609055341936
85820,89992,ACTIVE,KIT 4,6390,1.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,REGION,N,,0,1,0,N,N,8.5,N,Y,1.48177253928697
85821,89994,ACTIVE,KIT 4,6390,5.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,REGION,N,,0,1,0,N,N,8.5,N,Y,5.23339422310555
85822,61892,ACTIVE,KIT 4,6394,247m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,REGION,N,,6,1,0,N,N,8.5,N,Y,246.960264484997
85823,1420,ACTIVE,KIT 4,23135,73.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,73.0786538923423
85824,89996,ACTIVE,KIT 4,23135,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,6.24167756959144
85825,89998,ACTIVE,KIT 5,600109,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/22/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,5.71762973264516
85826,68050,ACTIVE,KIT 5,600109,64.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,64.7962541109489
85827,90000,ACTIVE,KIT 6,5389,13.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,6,6,8,N,N,8.5,N,Y,13.1450021518923
85828,42080,ACTIVE,KIT 6,5390,62.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,6,8,N,N,8.5,N,Y,62.0804798309224
85829,17840,ACTIVE,KIT 4,10233,87m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,8.5,N,Y,87.0428365606271
85831,63410,ACTIVE,KIT 4,6370,5.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,5.09886261769339
85832,155314,ACTIVE,KIT 4,6370,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/16/2024 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,0.799619935542119
85833,60530,ACTIVE,KIT 4,9821,87.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,87.9374880427189
85834,90006,ACTIVE,KIT 4,9821,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,7.18040712940707
85835,67790,ACTIVE,KIT 4,11690,11.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,11.8752317808033
85836,90008,ACTIVE,KIT 4,11690,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,4.40629168752585
85837,18380,ACTIVE,KIT 4,9456,110m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,109.999157515742
85838,90010,ACTIVE,KIT 4,9456,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,12.707931044347
85839,90012,ACTIVE,KIT 4,10838,7.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,7.77367373209786
85840,14650,ACTIVE,KIT 4,10843,138.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,138.786284056473
85841,76150,ACTIVE,KIT 4,8528,25.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/14/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,24,N,N,9.35,N,Y,25.1468992227131
85842,65990,ACTIVE,KIT 5,40327,45m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,29,N,N,9.35,N,Y,44.9979450801236
85845,90016,ACTIVE,KIT 4,8743,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,8,N,N,9.35,N,Y,3.89343472477088
85846,90018,ACTIVE,KIT 4,23048,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,22,N,N,8.5,N,N,7.61698481092679
85847,90020,ACTIVE,KIT 4,23048,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,7.00843089906984
85848,90022,ACTIVE,KIT 4,23048,145.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,145.815050832884
85849,30530,ACTIVE,KIT 4,23048,253m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.1,N,N,252.972197611602
85850,90024,ACTIVE,KIT 4,23048,131.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,131.681635128991
85851,90026,ACTIVE,KIT 6,21118,8.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,5,N,N,8.5,N,Y,8.43167476752217
85852,19330,ACTIVE,KIT 6,21118,156.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,4,N,N,8.5,N,Y,156.784920301711
85853,76024,ACTIVE,KIT 4,5864,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,12.3701307230519
85854,90028,ACTIVE,KIT 4,5864,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,1.24028541818124
85855,26540,ACTIVE,KIT 4,21854,151.9m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,7.75,N,N,151.906813729528
85858,12080,ACTIVE,KIT 4,9727,76m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,76.0388112797381
85859,90032,ACTIVE,KIT 4,9727,11.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,11.1613632004033
85860,90034,ACTIVE,KIT 4,8758,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/14/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,24,N,N,9.35,N,Y,7.07532203252936
85861,76153,ACTIVE,KIT 4,8758,112.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/14/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,24,N,N,9.35,N,Y,112.339650973416
85862,3540,ACTIVE,KIT 4,11201,69.4m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,8.5,N,Y,69.3845946609463
85863,57960,ACTIVE,KIT 6,5482,89.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,89.7734320329283
85864,90036,ACTIVE,KIT 6,5482,6.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,6.52715049791712
85865,90038,ACTIVE,KIT 6,5399,5.9m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,8,N,N,8.5,N,Y,5.90165856024452
85866,7080,ACTIVE,KIT 6,5399,227.5m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,8,N,N,8.5,N,Y,227.511823447448
85867,14350,ACTIVE,KIT 4,13294,263.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.35,N,N,263.291072703784
85868,90040,ACTIVE,KIT 4,13294,7.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,7.77229395245748
85869,24260,ACTIVE,KIT 4,15927,181.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,5.7,N,N,181.846521846413
85870,90042,ACTIVE,KIT 4,15927,177.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.7,N,N,177.900764063381
85871,90044,ACTIVE,KIT 4,15904,77m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,76.9544012436585
85872,90046,ACTIVE,KIT 4,9759,40m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,40.0261377482786
85873,90048,ACTIVE,KIT 4,9759,35.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,35.7361629771876
85874,38210,ACTIVE,KIT 4,9759,99.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,99.8030909830381
85875,90050,ACTIVE,KIT 4,9759,45.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,45.2248329925534
85876,65250,ACTIVE,KIT 4,40347,54.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,54.3466799826809
85877,27030,ACTIVE,KIT 4,23197,76.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,76.1199281876225
85878,90052,ACTIVE,KIT 4,15803,20.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,9.35,N,N,20.5095274257005
85879,57280,ACTIVE,KIT 4,15803,55.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,N,55.7782983654536
85880,90054,ACTIVE,KIT 5,9429,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,2.84134765407626
85881,76814,ACTIVE,KIT 5,9429,13.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/28/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,6,27,N,N,9.35,N,Y,13.9018085989273
85882,90056,ACTIVE,KIT 4,23168,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.85,N,N,7.52897203898561
85883,38500,ACTIVE,KIT 4,23168,114m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,6.25,N,N,113.954841588675
85884,90058,ACTIVE,KIT 4,23168,89.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,7.85,N,N,89.6503377937176
85885,90060,ACTIVE,KIT 5,6176,5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,3,6,19,N,N,8.5,N,Y,5.02832019753721
85886,90062,ACTIVE,KIT 5,6176,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,19,N,N,8.5,N,Y,1.20482662659338
85887,3710,ACTIVE,KIT 5,6176,153.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,3,6,19,N,N,8.5,N,Y,153.855600966835
85888,90064,ACTIVE,KIT 4,15103,11.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,8.5,N,Y,11.8094081974169
85889,34460,ACTIVE,KIT 4,15103,137.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,8.5,N,Y,137.263704304007
85890,90066,ACTIVE,KIT 4,15103,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,8.5,N,Y,11.7460538634746
85891,90068,ACTIVE,KIT 4,9920,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,7.75,N,Y,12.9847276164067
85892,33450,ACTIVE,KIT 4,9920,240.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,5.35,N,Y,240.050254537413
85893,90070,ACTIVE,KIT 2W,22679,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,10.6698488094204
85894,27640,ACTIVE,KIT 2W,22679,231.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,231.639940488137
85895,90072,ACTIVE,KIT 2W,22679,10.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,10.6652279108127
85896,90074,ACTIVE,KIT 2W,22679,158.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,158.792887985924
85901,34350,ACTIVE,KIT 4,9323,73m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,73.0125469947198
85902,90080,ACTIVE,KIT 4,9329,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,12.8946518657554
85903,90082,ACTIVE,KIT 6,20827,6.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,6.08025027055908
85904,7440,ACTIVE,KIT 6,20827,85m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,85.0111239911554
85905,90084,ACTIVE,KIT 5,40335,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,6.13349290427274
85906,68300,ACTIVE,KIT 5,40335,158.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,158.234570136538
85907,90086,ACTIVE,KIT 5,40335,65.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,65.409968387644
85908,90088,ACTIVE,KIT 5,40335,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,26,N,N,9.35,N,Y,1.99697062810018
85909,90090,ACTIVE,KIT 5,40335,3.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,3.65364612387494
85910,69290,ACTIVE,KIT 5,600750,83.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,83.5673935250596
85911,90092,ACTIVE,KIT 5,6133,6.4m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,3.83,N,Y,6.4008686411809
85912,2850,ACTIVE,KIT 5,6133,72.6m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,20,N,N,7.75,N,Y,72.6270831096924
85913,72020,ACTIVE,KIT 4,601030,76.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,76.0512439182832
85914,90094,ACTIVE,KIT 4,601030,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,4.12268369326982
85915,90096,ACTIVE,KIT 4,25488,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,11.2837671160045
85916,60100,ACTIVE,KIT 4,25488,53.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,6.55,N,Y,53.6458969900539
85917,77164,ACTIVE,KIT 2W,601481,32.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,39,N,N,9.35,N,N,32.3098327945513
85918,90098,ACTIVE,KIT 2W,601481,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,39,N,N,9.35,N,N,12.0198322259959
85920,29110,ACTIVE,KIT 4,8724,47.4m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,4.55,N,Y,47.388342502781
85921,90102,ACTIVE,KIT 5,5425,2.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,2.89988559846789
85922,90104,ACTIVE,KIT 5,5421,6.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,6.48361055109134
85923,42320,ACTIVE,KIT 5,5421,299.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,6.1,N,Y,299.898529695845
85924,90106,ACTIVE,KIT 5,5426,189.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,7.7,N,Y,189.753185782121
85925,35210,ACTIVE,KIT 4,9905,91.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,91.1604686467321
85926,90108,ACTIVE,KIT 4,9905,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,7.50237720812781
85927,76459,ACTIVE,BRIDGEPORT,12633,9.8m 150mm  DI,TREATED,150,DI,NO,,NONE,11/20/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,9.76190932970233
85928,90110,ACTIVE,KIT 4,22539,.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,4,5,23,N,N,8.5,N,N,0.303906727840158
85929,90112,ACTIVE,KIT 4,22277,13.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,8.5,N,N,13.2823865441967
85930,7130,ACTIVE,KIT 4,22277,72.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,8.5,N,N,72.0888170320478
85931,90114,ACTIVE,KIT 4,20908,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/27/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,9.1,N,Y,8.30633138928964
85932,90116,ACTIVE,KIT 4,20908,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/27/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,9.1,N,Y,7.20553325768222
85933,40470,ACTIVE,KIT 4,20908,60.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/27/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,6.3,N,Y,60.3115759126414
85934,90118,ACTIVE,KIT 4,10922,12.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,12.2023359397993
85935,34290,ACTIVE,KIT 4,10922,190.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,190.490146204541
85936,71750,ACTIVE,KIT 4,600888,60.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,60.7730945986602
85940,90122,ACTIVE,KIT 5,600600,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,8.80102471241914
85941,90124,ACTIVE,KIT 5,600600,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,6.9410496612638
85942,70490,ACTIVE,KIT 5,600600,211.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,211.411953645916
85943,90126,ACTIVE,KIT 4,21417,11.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,11.202304177571
85944,55190,ACTIVE,KIT 4,21417,83.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,17,N,N,9.1,N,N,83.5854756764877
85945,90128,ACTIVE,KIT 4,1725,2.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,7.85,N,Y,2.61007490544285
85950,72690,ACTIVE,KIT 4,5720,72.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,72.4247017932808
85951,90134,ACTIVE,KIT 4,5715,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,4.37471122787154
85952,71740,ACTIVE,KIT 4,600892,58.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,58.545957724507
85953,61884,ACTIVE,KIT 4,6393,106.5m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,6,3,0,N,N,8.7,N,N,106.541458482164
85954,15940,ACTIVE,KIT 5,5689,35.7m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,35.7435739375901
85955,90136,ACTIVE,KIT 5,5689,4.5m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,4.53927306966884
85956,74190,ACTIVE,KIT 4,601463,171.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,171.865268842341
85957,90138,ACTIVE,KIT 4,22142,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,0.757627032383391
85958,69492,ACTIVE,KIT 4,8904,73.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,73.1275763614921
85959,990,ACTIVE,KIT 4,10391,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,2.28526427412523
85960,90140,ACTIVE,KIT 4,523025,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/14/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,9.18769098565853
85961,64710,ACTIVE,KIT 4,40350,66.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/14/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,66.0669517806642
85962,90142,ACTIVE,KIT 4,40350,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/14/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,10.9201621653207
85963,76210,ACTIVE,KIT 6,600874,112m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/3/2006 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,112.04840602091
85965,77148,ACTIVE,KIT 2W,601484,163.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/3/2012 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,163.10864919116
85966,90146,ACTIVE,KIT 2W,602357,13.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/3/2012 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,46,N,N,9.35,N,N,13.7299419147837
85967,90148,ACTIVE,KIT 4,23265,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,12.4970649325234
85968,28290,ACTIVE,KIT 4,23265,95.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,95.265222154505
85969,90150,ACTIVE,KIT 4,23265,3.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,24,N,N,9.1,N,Y,3.2618720750893
85970,8530,ACTIVE,KIT 4,6728,81.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1931 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,7.75,N,Y,81.7313029007304
85971,90152,ACTIVE,KIT 4,6728,9.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1931 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,7.75,N,Y,9.26180666771338
85972,35920,ACTIVE,KIT 4,6957,162.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,5.7,N,Y,162.42805671291
85973,90154,ACTIVE,KIT 4,12099,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,7.31462482515142
85974,90156,ACTIVE,KIT 4,12099,90.4m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,90.4194273223498
85975,6210,ACTIVE,KIT 4,12099,293.6m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,293.55000655353
85976,90158,ACTIVE,KIT 4,12099,274.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,274.279722160922
85977,90160,ACTIVE,KIT 4,12099,96.9m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,96.8790702261295
85978,90162,ACTIVE,KIT 4,12099,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,5.44731997159227
85979,90164,ACTIVE,KIT 4,12099,70.4m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,70.4456342602125
85980,90166,ACTIVE,KIT 5,600609,5.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.50801348465503
85981,70320,ACTIVE,KIT 5,600609,70.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,70.216862099621
85982,90168,ACTIVE,KIT 4,15731,11.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,11.8383155077455
85983,5070,ACTIVE,KIT 4,15731,72m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,5.35,N,Y,71.9525290518712
85984,90170,ACTIVE,KIT 4,13309,11.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,11.2110136535089
85985,25600,ACTIVE,KIT 4,13309,72.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,72.0913776790291
85986,90172,ACTIVE,KIT 6,3905,4.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.1,N,Y,4.7668727862015
85987,90174,ACTIVE,KIT 6,5487,14m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,13.974689423953
85988,38400,ACTIVE,KIT 6,5487,175.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.1,N,Y,175.194736705465
85989,90176,ACTIVE,KIT 6,5487,172.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.1,N,Y,172.078483732988
85990,90178,ACTIVE,KIT 6,3905,132m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.1,N,Y,132.004865480117
85991,90180,ACTIVE,KIT 4,600073,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,11.7819990528167
85992,69298,ACTIVE,KIT 4,601044,100.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,100.340440559984
85993,60090,ACTIVE,KIT 4,25487,107.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,107.099444329194
85994,90182,ACTIVE,KIT 4,25487,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,5.9310114966066
85995,90184,ACTIVE,KIT 4,22570,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,12.4035782173909
85996,37160,ACTIVE,KIT 4,22570,212.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,212.121955968474
85997,90186,ACTIVE,KIT 4,22570,10.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,10.5264813150017
85998,90188,ACTIVE,KIT 6,40246,12.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,12.8075677203756
85999,61030,ACTIVE,KIT 6,40246,57m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,57.0317191262423
86000,71250,ACTIVE,KIT 4,11105,35.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,35.6128301734977
86001,90190,ACTIVE,KIT 4,6390,3.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,8.5,N,Y,3.08436080916513
86002,16240,ACTIVE,KIT 4,6601,392.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,6.15,N,Y,392.32043653464
86003,90192,ACTIVE,KIT 4,6601,2.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,8.5,N,Y,2.88412245828429
86004,14860,ACTIVE,KIT 4,6213,76.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,76.4832096888337
86005,90194,ACTIVE,KIT 4,601164,15.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,15.0833464289855
86006,71960,ACTIVE,KIT 4,601164,29.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,29.9246679103908
86008,33320,ACTIVE,KIT 4,9624,75.8m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,75.7832139045835
86009,90196,ACTIVE,KIT 4,9624,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,13.1036625871245
86012,90200,ACTIVE,KIT 6,4863,1.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.35,N,Y,1.91925748731065
86013,90202,ACTIVE,KIT 6,4863,11m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,37,N,N,9.35,N,Y,11.0082608135214
86014,54720,ACTIVE,KIT 6,4863,280.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,37,N,N,9.35,N,Y,280.181919780737
86015,90204,ACTIVE,KIT 4,15177,10.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,10.231013482995
86016,90206,ACTIVE,KIT 4,15177,97.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,97.4738305334866
86017,5140,ACTIVE,KIT 4,15177,106.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,106.54569231212
86019,90208,ACTIVE,KIT 4,13177,8.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,7.85,N,Y,8.05478063530023
86020,5510,ACTIVE,KIT 4,13177,186.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,4.65,N,Y,186.493463633031
86021,90210,ACTIVE,KIT 4,13177,143.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,4.65,N,Y,143.744248382624
86022,90212,ACTIVE,KIT 4,13313,6.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,6.09960704974421
86023,90214,ACTIVE,KIT 4,13313,73.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,5.35,N,N,73.6199966624396
86024,3740,ACTIVE,KIT 4,13313,186.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,186.939598041838
86025,26940,ACTIVE,KIT 4,23229,47.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,47.7505161692687
86026,90216,ACTIVE,KIT 4,10913,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,7.62074407968511
86027,34240,ACTIVE,KIT 4,10913,54.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,54.1647474053139
86028,38360,ACTIVE,KIT 4,21826,208.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,8.5,N,N,208.894113937186
86029,90218,ACTIVE,KIT 4,21826,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,7.60023010177417
86031,16830,ACTIVE,KIT 4,21910,54m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,53.9516753091464
86032,90220,ACTIVE,KIT 6,5461,5.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,5.85380117212025
86033,90222,ACTIVE,KIT 6,5461,11.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,11.5879392806252
86034,38390,ACTIVE,KIT 6,5461,81.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,81.8956087589689
86035,90224,ACTIVE,KIT 4,104464,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,2.39974085710103
86036,71620,ACTIVE,KIT 4,600909,210.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,210.34130283816
86037,90226,ACTIVE,KIT 4,600909,124.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,124.786431610268
86038,90228,ACTIVE,KIT 4,600909,109.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,109.596669888539
86039,90230,ACTIVE,KIT 4,23038,.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,23,N,N,8.5,N,N,0.499938716938361
86040,90232,ACTIVE,KIT 4,22539,12m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,8.5,N,N,11.9936403173321
86041,28030,ACTIVE,KIT 4,22539,220.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,8.5,N,N,220.846195039196
86042,90234,ACTIVE,KIT 2E,22539,35.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,35.6002118435284
86043,90236,ACTIVE,KIT 2W,601423,13.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,13.6923238022871
86044,74300,ACTIVE,KIT 2W,601423,59.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,59.3597109958173
86046,90240,ACTIVE,KIT 4,10141,14.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,7.75,N,N,14.6426447889457
86047,11480,ACTIVE,KIT 4,10141,260.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,7.35,N,N,260.580626334835
86048,90242,ACTIVE,KIT 2EA,22255,49.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,49.9107831479106
86049,61550,ACTIVE,KIT 2E,22255,194.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,194.527711125108
86050,90244,ACTIVE,KIT 2E,22255,20.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,20.47734989768
86051,90246,ACTIVE,KIT 2E,22255,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,26,N,N,9.35,N,N,2.21821867543716
86052,90248,ACTIVE,KIT 2E,22255,20.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,20.0619666404993
86053,76166,ACTIVE,KIT 4,8816,59.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,59.1186131941068
86055,6110,ACTIVE,KIT 4,9311,59.1m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,59.1255612165328
86056,15220,ACTIVE,KIT 4,22519,101.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,101.803771319594
86059,90252,ACTIVE,KIT 4,23005,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,11.8753684261734
86060,33120,ACTIVE,KIT 4,23006,94m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,8.65,N,Y,93.9740568885486
86061,57130,ACTIVE,KIT 4,8813,77.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,26,N,N,9.35,N,Y,77.5406948932434
86063,76811,ACTIVE,KIT 4,11298,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,11.8407331018527
86064,90254,ACTIVE,KIT 4,11298,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,0.896232677061447
86065,90256,ACTIVE,KIT 4,20895,24.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,4.7,N,Y,24.5185320054943
86066,26150,ACTIVE,KIT 4,20895,123.5m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,Y,4.45,N,Y,123.51392817326
86067,16330,ACTIVE,KIT 5,20610,68m 300mm  DI,TREATED,300,DI,NO,,NONE,4/16/2001 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,68.0260083777747
86068,90258,ACTIVE,KIT 4,601154,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,10.2613926203448
86069,71910,ACTIVE,KIT 4,601154,88.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,88.1563687015374
86070,90260,ACTIVE,KIT 4,1362,14.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,14.6497813722448
86071,76791,ACTIVE,KIT 4,1339,175.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,175.593835080785
86072,90262,ACTIVE,KIT 4,1339,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,6.42318609060141
86073,62900,ACTIVE,KIT 5,40284,73.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,73.5253092653511
86074,90264,ACTIVE,KIT 5,40284,7.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,7.9315689092176
86075,77066,ACTIVE,KIT 4,22973,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/13/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,5,13,N,N,9.35,N,N,6.50593354453043
86076,59770,ACTIVE,KIT 5,25690,68.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,68.7478785864666
86077,90266,ACTIVE,KIT 5,25690,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,5.65771193463328
86078,25890,ACTIVE,KIT 5,20872,53.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,53.9476299225589
86079,59620,ACTIVE,KIT 4,25526,54.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,54.6227659913536
86080,90268,ACTIVE,KIT 4,13265,22.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,2,N,N,9.35,N,N,22.3639504424412
86081,72950,ACTIVE,KIT 4,10013,135m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,2,N,N,9.35,N,N,134.966574207943
86082,90270,ACTIVE,KIT 4,10013,18.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,18.450003580968
86083,90272,ACTIVE,KIT 4,10013,112.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/14/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,2,N,N,9.35,N,N,112.776841924502
86084,90274,ACTIVE,KIT 5,600631,12m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,11.9715811302018
86085,90276,ACTIVE,KIT 4,600631,50.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,50.7954368901725
86086,90278,ACTIVE,KIT 4,600631,12.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,12.6193682821365
86087,74600,ACTIVE,KIT 4,600631,102.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,102.262582976439
86088,90280,ACTIVE,KIT 4,9866,7.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,7.42030373826534
86089,33390,ACTIVE,KIT 4,9866,154.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,6.55,N,Y,154.300278631983
86090,8900,ACTIVE,KIT 4,10194,209.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,209.631402626512
86091,90282,ACTIVE,KIT 4,10194,61.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,5.7,N,Y,61.2854499924227
86092,90284,ACTIVE,KIT 2E,22215,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,8.27129159442071
86093,37860,ACTIVE,KIT 2E,22215,220.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,220.223109842196
86094,90286,ACTIVE,KIT 5,6181,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,7.75,N,Y,12.3380541747856
86095,90288,ACTIVE,KIT 5,6179,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,7.75,N,Y,12.4968104020298
86096,23530,ACTIVE,KIT 5,6181,325m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,6.55,N,Y,324.986116114745
86097,76421,ACTIVE,KIT 4,6828,67.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,67.80347387024
86098,90290,ACTIVE,KIT 4,6828,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,6.15023111200474
86099,90292,ACTIVE,KIT 4,600484,39m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,7.75,N,N,38.9759018208594
86100,5720,ACTIVE,KIT 4,10858,214.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,5.35,N,N,214.617322839251
86102,90294,ACTIVE,KIT 2EA,104968,26.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,26.5333167164283
86103,61060,ACTIVE,KIT 2EA,40220,113.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,113.106149358892
86104,90296,ACTIVE,KIT 4,10247,14.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,14.1819852876022
86105,15150,ACTIVE,KIT 4,10247,242.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,242.750304431997
86106,74660,ACTIVE,KIT 5,600559,138.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,138.233643248378
86107,90298,ACTIVE,KIT 5,600559,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.66442080407419
86108,90300,ACTIVE,KIT 4,22532,10.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,10.3441854022498
86109,90302,ACTIVE,KIT 4,22532,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,6.23784951419798
86110,41750,ACTIVE,KIT 4,22532,85.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,85.7372687921221
86111,35320,ACTIVE,KIT 4,9686,94.1m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,94.050700074353
86112,90304,ACTIVE,KIT 4,9604,1.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,1.92013903616131
86114,77126,ACTIVE,KIT 4,9840,63.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/7/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,5.55,N,Y,63.0596354337797
86115,17700,ACTIVE,KIT 4,10321,92.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,5.5,N,Y,92.3415776948812
86116,90308,ACTIVE,KIT 4,10321,5.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,5.12475972120199
86117,90310,ACTIVE,KIT 5,40323,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,9.10596890080817
86118,90312,ACTIVE,KIT 5,40323,13m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,12.9592356871477
86119,65890,ACTIVE,KIT 5,40323,137.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,8.15,N,Y,137.922617427425
86120,90314,ACTIVE,KIT 2E,22204,11.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,9.1,N,N,11.4391415969237
86121,90316,ACTIVE,KIT 2E,22204,174.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,174.821450793023
86122,90318,ACTIVE,KIT 2E,22204,186.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,186.690758498933
86123,6430,ACTIVE,KIT 2E,22204,136.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,136.607230006893
86124,90320,ACTIVE,KIT 2E,22204,7.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,7.20022728927429
86125,90322,ACTIVE,KIT 2E,22204,107.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,107.580743841736
86126,90324,ACTIVE,KIT 2E,22204,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,7.5609210021398
86127,90326,ACTIVE,KIT 2E,22204,139.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,139.911097201865
86128,90328,ACTIVE,KIT 2W,600236,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,1.19729167663434
86129,68490,ACTIVE,KIT 2W,600236,77.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,77.7445480099058
86130,90330,ACTIVE,KIT 2W,21871,7.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,7.67329170592403
86131,90332,ACTIVE,KIT 2W,21871,6.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,6.10294912418149
86132,14090,ACTIVE,KIT 2W,21871,225.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,5.3,N,N,225.295577576304
86133,90334,ACTIVE,KIT 4,8783,.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/12/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,0.24302794042851
86134,90336,ACTIVE,KIT 4,8789,19.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/12/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,Y,19.8186302731501
86135,76586,ACTIVE,KIT 4,8789,87m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/12/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,6.15,N,Y,87.023060023544
86136,3970,ACTIVE,KIT 4,23151,133.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,133.513107360662
86137,90338,ACTIVE,KIT 4,23151,8.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,8.38777903258746
86138,63260,ACTIVE,KIT 4,6597,105.9m 450mm  AC,TREATED,450,AC,NO,,NONE,6/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,0,1,9,N,N,8.7,N,Y,105.925172997832
86139,90340,ACTIVE,KIT 6,21054,18.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,18.2177399250616
86140,90342,ACTIVE,KIT 6,21047,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,13.9747125203771
86141,55900,ACTIVE,KIT 6,21047,115.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,115.848523890758
86142,90344,ACTIVE,KIT 6,5546,11.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,11.2412380881527
86143,54760,ACTIVE,KIT 6,6099,109.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,109.537742446018
86144,90346,ACTIVE,KIT 6,6099,5.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,5.5512346019898
86145,90348,ACTIVE,KIT 4,9937,3.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,8.5,N,Y,3.17948345431984
86146,90350,ACTIVE,KIT 4,9937,127.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,8.5,N,Y,127.481934816262
86147,90352,ACTIVE,KIT 4,9937,13.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,8.5,N,Y,13.5759108413705
86148,24800,ACTIVE,KIT 4,9937,275m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,8.5,N,Y,274.96360895778
86150,90354,ACTIVE,KIT 2W,21890,8.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,7.75,N,N,8.35628089591014
86151,38990,ACTIVE,KIT 2W,21890,32.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,7.75,N,N,32.4444028751069
86152,62570,ACTIVE,KIT 5,20510,152m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,41,N,N,9.35,N,Y,151.966005709915
86153,42130,ACTIVE,KIT 5,21220,92.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,18,N,N,6.5,N,Y,92.4839640638668
86154,26350,ACTIVE,KIT 4,11261,49.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,7.75,N,Y,49.3382455207747
