OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
86155,17090,ACTIVE,KIT 4,11063,194.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,7.75,N,Y,194.857677074925
86156,90356,ACTIVE,KIT 4,8745,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,0.957865945642985
86157,73570,ACTIVE,KIT 4,8745,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,0.973425027677838
86158,5030,ACTIVE,KIT 4,22912,49.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,49.4356445409704
86159,90358,ACTIVE,KIT 4,22910,20.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,20.6324220994184
86160,90360,ACTIVE,KIT 5,40094,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,12.7287116139491
86161,90362,ACTIVE,KIT 5,40094,123.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,123.617132486593
86162,60250,ACTIVE,KIT 5,40094,262.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,262.058375155711
86163,90364,ACTIVE,KIT 5,40094,109.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,109.087294828261
86164,90366,ACTIVE,KIT 5,21750,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,12.9514569672518
86165,90368,ACTIVE,KIT 6,600869,14.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,39,N,N,9.35,N,Y,14.0732784754579
86166,90370,ACTIVE,KIT 6,600869,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,9.13337991405321
86167,74150,ACTIVE,KIT 6,600869,115m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,39,N,N,9.35,N,Y,115.006634278298
86168,90372,ACTIVE,KIT 4,10987,2.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,11,N,N,8.5,N,N,2.86534396049412
86169,90374,ACTIVE,KIT 4,10987,19.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,19.8448164070216
86170,90376,ACTIVE,KIT 4,10987,155.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,155.108946316177
86171,6170,ACTIVE,KIT 4,10987,174.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,174.629799672434
86172,90378,ACTIVE,KIT 4,10987,7.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,7.40867924447968
86173,10070,ACTIVE,KIT 6,21092,134.1m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,6,6,3,N,N,8.5,N,Y,134.085282231397
86174,90380,ACTIVE,KIT 6,21092,12.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,2,N,N,8.5,N,Y,12.8702892887875
86177,90384,ACTIVE,KIT 4,9311,10.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,10.7591224113109
86178,6150,ACTIVE,KIT 4,9311,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,12.4342576578554
86179,90386,ACTIVE,KIT 5,600602,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,9.14727420779457
86180,90388,ACTIVE,KIT 5,600602,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,6.66210490407583
86181,70610,ACTIVE,KIT 5,600602,210.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,210.276970625351
86182,76485,ACTIVE,KIT 4,8736,164.4m 600mm  HDPE,UNTREATED,600,HDPE,NO,,NONE,12/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,1,24,N,N,7.6,N,N,164.389411678657
86183,90390,ACTIVE,KIT 4,9969,7.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,7.92465489765475
86184,5570,ACTIVE,KIT 4,9969,286.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.1,N,Y,286.803287448767
86185,90392,ACTIVE,KIT 4,9969,6.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,6.49790491082077
86186,76344,ACTIVE,KIT 4,6805,8.4m 150mm  DI,TREATED,150,DI,NO,,NONE,5/2/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,8.5,N,Y,8.43054808061428
86187,90394,ACTIVE,KIT 4,6805,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,5/2/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,23,N,N,8.5,N,Y,0.351381728802187
86188,90396,ACTIVE,KIT 4,6805,5.7m 150mm  DI,TREATED,150,DI,NO,,NONE,5/2/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,8.5,N,Y,5.74495363297172
86189,90398,ACTIVE,KIT 6,20420,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,Y,12.6511700833231
86190,90400,ACTIVE,KIT 6,20420,14m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,40,N,N,8.5,N,Y,13.9956918951664
86191,90402,ACTIVE,KIT 6,20420,128.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,Y,128.608105405069
86192,1890,ACTIVE,KIT 6,20420,205.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,Y,205.272131541936
86193,90404,ACTIVE,KIT 2W,16135,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,12.4007593315536
86194,43130,ACTIVE,KIT 2W,16135,153.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,153.183819109096
86195,90406,ACTIVE,KIT 2W,16135,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,5.56537655826143
86196,90408,ACTIVE,KIT 2W,16135,122.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,122.370486915037
86199,90412,ACTIVE,KIT 4,10251,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,12.8889867658512
86200,90414,ACTIVE,KIT 4,10270,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,12,N,N,8.5,N,Y,1.52384592485322
86201,35180,ACTIVE,KIT 4,10251,128.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,128.635671528734
86202,9180,ACTIVE,KIT 4,15168,108.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,108.556348290756
86203,90416,ACTIVE,KIT 4,15158,11.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,11.8007037074296
86204,37580,ACTIVE,KIT 4,12142,55.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,8.5,N,Y,55.604162018555
86205,90418,ACTIVE,KIT 4,9260,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,1.29780146472185
86206,13710,ACTIVE,KIT 4,9260,140.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,140.47360462203
86207,90420,ACTIVE,KIT 2W,21924,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,12.4824239316801
86208,90422,ACTIVE,KIT 2W,21924,219.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,219.157563701644
86209,90424,ACTIVE,KIT 2W,21924,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,12.191234241196
86210,24460,ACTIVE,KIT 2W,21924,313.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,313.451908245341
86211,90426,ACTIVE,KIT 4,6288,12.8m 200mm  HDPE,TREATED,200,HDPE,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,10,N,Y,12.8472248976765
86212,76497,ACTIVE,KIT 4,6288,81.5m 200mm  HDPE,TREATED,200,HDPE,NO,,NONE,6/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,6.8,N,Y,81.4626560564772
86213,22520,ACTIVE,KIT 4,22950,70.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,70.7990802862948
86214,61897,ACTIVE,KIT 4,10868,47.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,47.2335736212036
86215,90428,ACTIVE,KIT 2E,22391,12.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,12.674258183136
86216,27470,ACTIVE,KIT 2E,22391,49.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,49.1118801831034
86217,90430,ACTIVE,KIT 2E,22391,11.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,11.526628606683
86220,25490,ACTIVE,KIT 5,1291,68.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,42,N,N,8.5,N,Y,68.4492233053363
86221,90434,ACTIVE,KIT 5,1291,3.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,42,N,N,8.5,N,Y,3.16989722274414
86224,90438,ACTIVE,KIT 4,11721,9.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,7.75,N,N,9.30746251682638
86225,11490,ACTIVE,KIT 4,11721,129.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,1,N,N,7.75,N,N,129.247882789525
86226,16930,ACTIVE,KIT 2E,22381,85.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,85.1611421695249
86227,90440,ACTIVE,KIT 2E,22381,9.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,9.28455755717073
86228,90442,ACTIVE,KIT 4,600541,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,5.10593338743534
86229,74720,ACTIVE,KIT 4,600541,85.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,85.1745267327761
86230,90444,ACTIVE,KIT 4,600541,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,2.63987211848326
86233,39660,ACTIVE,KIT 4,10414,156.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,8,4,12,N,N,8.5,N,N,156.742798266023
86234,15760,ACTIVE,KIT 4,9935,62.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,N,7.75,N,Y,62.4068368298668
86236,42620,ACTIVE,KIT 4,6565,202.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,4,N,N,8.5,N,Y,202.11378055235
86239,90450,ACTIVE,KIT 6,5588,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,Y,2.61943535919966
86240,57860,ACTIVE,KIT 6,5588,52.3m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1986 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,6,N,N,9.1,N,N,52.2563046203836
86241,90452,ACTIVE,KIT 6,5589,.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,0.75406662788302
86243,4940,ACTIVE,KIT 4,9867,103m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,4,N,Y,5.7,N,Y,103.011775832271
86244,39230,ACTIVE,KIT 4,12424,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,N,1.63683420351455
86245,90456,ACTIVE,KIT 4,12147,12.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,8.5,N,Y,12.8310938119753
86246,21120,ACTIVE,KIT 4,12147,83.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,8.5,N,Y,83.2298796118925
86247,90458,ACTIVE,KIT 6,21176,11.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,10,N,N,9.1,N,Y,11.2350692307765
86248,7450,ACTIVE,KIT 6,21176,183.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,10,N,N,9.1,N,Y,183.546926372111
86249,90460,ACTIVE,KIT 6,21176,8.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,10,N,N,9.1,N,Y,8.90042894214347
86252,90464,ACTIVE,KIT 4,10875,3.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,6,5,5,N,N,9.15,N,N,3.83176996399434
86253,20230,ACTIVE,KIT 4,10875,218.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,5,5,N,N,9.15,N,N,218.686328386857
86254,9700,ACTIVE,KIT 2W,16060,140.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,140.0606018687
86255,90466,ACTIVE,KIT 5,600188,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,5.67964880625657
86256,90468,ACTIVE,KIT 5,600188,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,6.99848176590691
86257,90470,ACTIVE,KIT 5,600188,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,25,N,N,9.35,N,Y,0.895054499938988
86258,70890,ACTIVE,KIT 5,600188,199.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,199.227107623431
86259,90472,ACTIVE,KIT 4,13149,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,7.75,N,Y,12.2643665944961
86260,4730,ACTIVE,KIT 4,13149,142.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,20,N,N,6.55,N,Y,142.512791244508
86261,63510,ACTIVE,KIT 4,9306,210.4m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,8.5,N,N,210.361623156764
86262,57930,ACTIVE,KIT 5,5414,33.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,33.5843966251934
86263,90474,ACTIVE,KIT 6,5414,23.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,23.5164973645097
86264,90476,ACTIVE,KIT 4,21836,15.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,8.5,N,N,15.547354816822
86265,38130,ACTIVE,KIT 4,21836,56.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,13,N,N,8.5,N,N,56.8458028644454
86266,90478,ACTIVE,KIT 4,15833,12m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,7.75,N,Y,12.0071222134284
86267,13660,ACTIVE,KIT 4,9890,375.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,5,N,N,5.1,N,N,375.68165086646
86268,90480,ACTIVE,KIT 5,9472,9.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,9.29733528083421
86269,7620,ACTIVE,KIT 5,9472,64.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,64.9405698522005
86270,17340,ACTIVE,KIT 4,9995,84.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,4.15,N,N,84.2068572024236
86272,37030,ACTIVE,KIT 6,21185,252.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,8.1,N,Y,252.91289243068
86273,90484,ACTIVE,KIT 6,21185,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,8.5,N,Y,8.30816143293565
86274,76541,ACTIVE,KIT 4A,103204,62.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/29/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,62.8273659057995
86275,90486,ACTIVE,KIT 4,22559,8.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,8.09577519437335
86276,8850,ACTIVE,KIT 4,22559,57.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.1,N,Y,57.4686328691558
86277,90488,ACTIVE,KIT 4,22544,4.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,4.79793972492109
86278,90490,ACTIVE,KIT 4,22559,25.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,25.2568515067314
86279,90492,ACTIVE,KIT 4,6362,7.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,7.85,N,N,7.64902402456548
86280,90494,ACTIVE,KIT 4,605949,1.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,7.85,N,N,1.36759722368491
86281,90496,ACTIVE,KIT 4,6362,139.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,6.65,N,N,139.226564456946
86282,11910,ACTIVE,KIT 4,6362,198.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,5.85,N,N,198.221806386704
86283,41980,ACTIVE,KIT 6,4841,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,6.64448524321266
86284,90498,ACTIVE,KIT 6,4863,3.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,37,N,N,9.1,N,Y,3.24451342790145
86285,90500,ACTIVE,KIT 6,4863,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,0,6,37,N,N,9.1,N,Y,1.63774229015798
86286,90502,ACTIVE,KIT 4,9628,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,7.18063704102296
86287,14720,ACTIVE,KIT 4,9628,202.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,202.657464183421
86288,90504,ACTIVE,KIT 4,9628,8.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,8.14823753613502
86289,90506,ACTIVE,KIT 4,15884,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,7.3293194999843
86290,90508,ACTIVE,KIT 4,15884,8.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,8.62001775120383
86291,37540,ACTIVE,KIT 4,15884,292.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,Y,4.9,N,Y,292.696885413174
86292,2270,ACTIVE,KIT 4,20958,203m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,6,1,17,N,N,5.1,N,Y,203.046002455043
86293,14400,ACTIVE,KIT 4,13173,8.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,8.76819336019693
86294,90510,ACTIVE,KIT 4,13173,3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,4,N,N,8.5,N,N,3.01858516569223
86295,90512,ACTIVE,KIT 2W,601556,11.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,44,N,N,9.35,N,N,11.6479970276726
86296,76617,ACTIVE,KIT 2W,601556,44m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,44,N,N,9.35,N,N,44.0355718447573
86297,90514,ACTIVE,KIT 2W,601556,4.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,44,N,N,9.35,N,N,4.23698935729083
86298,90516,ACTIVE,KIT 4,6583,.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,1,N,N,8.5,N,Y,0.233137212852787
86299,90518,ACTIVE,KIT 4,6583,11.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,8.5,N,Y,11.3748007876212
86300,1270,ACTIVE,KIT 4,6583,25.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,8.5,N,Y,25.936647042396
86301,60240,ACTIVE,KIT 5,40095,73.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,73.4736383361083
86302,90520,ACTIVE,KIT 5,40095,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,4.92306376311359
86303,11560,ACTIVE,KIT 4,10443,85.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,5.75,N,Y,85.5907842217132
86304,76699,ACTIVE,KIT 4,9384,6.9m 350mm  DI,TREATED,350,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,9.1,N,Y,6.91376145767761
86307,90524,ACTIVE,KIT 4,20891,9.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,9.81763574534138
86308,37240,ACTIVE,KIT 4,20898,78.3m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,78.2842251552662
86309,90526,ACTIVE,KIT 4,15863,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,1.82883797071582
86310,5620,ACTIVE,KIT 4,15863,156m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.7,N,N,156.03242080392
86313,43900,ACTIVE,KIT 4,22971,220.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,Y,4.9,N,N,220.827125131464
86315,90532,ACTIVE,KIT 4,9640,24.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,24.5806913879338
86316,12200,ACTIVE,KIT 4,9639,100.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,100.807106266638
86317,43140,ACTIVE,KIT 2W,16135,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,38,N,N,9.35,N,N,9.14172326510012
86318,90534,ACTIVE,KIT 6,21098,10.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,10.9397045665972
86319,90536,ACTIVE,KIT 6,21098,135.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,7.9,N,N,135.566801297554
86320,37050,ACTIVE,KIT 6,21098,160m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,159.987791300221
86321,90538,ACTIVE,KIT 6,21098,15.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,15.8498391918098
86323,28220,ACTIVE,KIT 4,23058,174.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,5.8,N,Y,174.153255188753
86324,90542,ACTIVE,KIT 4,23058,5.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,5.43856039805134
86325,90544,ACTIVE,KIT 4,23058,129.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,8.5,N,Y,129.475329670962
86326,90546,ACTIVE,KIT 5,20840,11.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,11.3603496640623
86327,90548,ACTIVE,KIT 5,20646,152.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,152.875744755197
86328,90550,ACTIVE,KIT 5,20646,122.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,122.656772279665
86329,2320,ACTIVE,KIT 5,20646,226m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,225.992674004571
86330,90552,ACTIVE,KIT 5,20646,11.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,11.5773471495737
86331,90554,ACTIVE,KIT 6,40171,.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,Y,0.699222061158339
86332,90556,ACTIVE,KIT 6,5502,18.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,18.1149761195608
86333,90558,ACTIVE,KIT 6,40171,46.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,7,N,N,8.5,N,N,46.2502779375451
86334,13610,ACTIVE,KIT 6,5502,100.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,8.5,N,Y,100.050326007725
86335,7760,ACTIVE,KIT 4,15816,71.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.05,N,N,71.4735439537397
86336,90560,ACTIVE,KIT 4,15816,7.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.85,N,N,7.07855478761722
86340,77168,ACTIVE,KIT 2W,602357,37.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,5,46,N,N,9.35,N,N,37.4264072221137
86341,90566,ACTIVE,KIT 2W,602357,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,6.73236487768917
86342,90568,ACTIVE,KIT 6,21161,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,12.4169165897112
86343,18920,ACTIVE,KIT 6,21161,311.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,311.686382282232
86344,90570,ACTIVE,KIT 6,21161,147.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,147.909084273596
86345,90572,ACTIVE,KIT 6,21177,9.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,9.28603856085023
86346,23820,ACTIVE,KIT 4,7018,183.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.1,N,Y,183.666513635212
86347,90574,ACTIVE,KIT 5,6161,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,4/4/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,16,N,N,8.5,N,N,7.4569463026331
86348,90576,ACTIVE,KIT 5,6161,172.3m 150mm  DI,TREATED,150,DI,NO,,NONE,4/4/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,16,N,N,6.5,N,N,172.253099881286
86349,16540,ACTIVE,KIT 5,6161,221.9m 150mm  DI,TREATED,150,DI,NO,,NONE,4/4/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,16,N,N,5.7,N,N,221.855005438678
86350,90578,ACTIVE,KIT 5,6161,6.5m 150mm  DI,TREATED,150,DI,NO,,NONE,4/4/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,16,N,N,8.5,N,N,6.50839932407799
86351,90580,ACTIVE,KIT 4,22980,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,8.22660697099866
86352,13360,ACTIVE,KIT 4,22980,87.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,87.0550619911742
86353,90582,ACTIVE,KIT 4,22550,53.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,53.7647193896201
86354,90584,ACTIVE,KIT 4,22550,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,5.60806185299547
86355,90586,ACTIVE,KIT 2W,16074,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,1.82483371342921
86356,30780,ACTIVE,KIT 2W,16074,119.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,6.9,N,N,119.6446769919
86357,90588,ACTIVE,KIT 2W,16074,8.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,8.84550678253565
86358,70670,ACTIVE,KIT 4,40266,153.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,153.70557342987
86359,69179,ACTIVE,KIT 4,5898,5.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.35,N,N,5.29865662286788
86361,90590,ACTIVE,KIT 2EA,600078,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,1.81028537953428
86362,90592,ACTIVE,KIT 2EA,600078,43.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,43.5656403088763
86363,90594,ACTIVE,KIT 2EA,600078,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,5.72371030595795
86364,68550,ACTIVE,KIT 2EA,600078,115.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,115.279455710978
86365,90596,ACTIVE,KIT 2EA,600078,110.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,110.320686893392
86366,90598,ACTIVE,KIT 2EA,600078,75.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,75.2511349676638
86367,90600,ACTIVE,KIT 2EA,600078,97.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,97.8868910805148
86368,90602,ACTIVE,KIT 4,13144,19.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,19.7688246482723
86369,62170,ACTIVE,KIT 4,13144,68.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,18,N,N,9.35,N,Y,68.384809495962
86370,58200,ACTIVE,KIT 4,21910,45.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,45.6485234700228
86371,90604,ACTIVE,KIT 4,21910,2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,2.03436024229362
86372,90606,ACTIVE,KIT 5,102824,109.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,8,6,25,N,N,9.35,N,Y,109.585786223284
86373,68710,ACTIVE,KIT 5,600380,129.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,25,N,N,9.35,N,Y,129.864337146606
86374,90608,ACTIVE,KIT 5,600380,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,3.23464351391243
86375,25680,ACTIVE,KIT 4,10351,86.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,86.5310077642362
86376,90610,ACTIVE,KIT 4,10351,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,7.9249821200471
86377,90612,ACTIVE,KIT 6,21096,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,8.5,N,Y,8.31615859374492
86378,90614,ACTIVE,KIT 6,21096,5.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,8.5,N,Y,5.45128420721659
86379,37040,ACTIVE,KIT 6,21096,95.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,8.5,N,Y,95.7557840043577
86380,76731,ACTIVE,KIT 4,6844,3.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,3.48447863312676
86383,90618,ACTIVE,KIT 4,8695,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,7.75,N,Y,12.8612307767464
86384,90620,ACTIVE,KIT 4,5862,20.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,7.75,N,Y,20.492988494829
86385,76481,ACTIVE,KIT 4,5862,139.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,7.75,N,Y,139.375864718749
86386,90622,ACTIVE,KIT 4,23092,18.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,18.7020159020675
86387,90624,ACTIVE,KIT 4,23082,43.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.1,N,Y,43.0951475949009
86388,39140,ACTIVE,KIT 4,23082,58.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,58.1818477352264
86389,90626,ACTIVE,KIT 4,23080,14.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,5.18,N,Y,14.1446955774191
86390,90628,ACTIVE,KIT 4,13183,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,8.5,N,Y,12.8017307358161
86391,30230,ACTIVE,KIT 4,13183,176.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,5.7,N,Y,176.374384471072
86392,90630,ACTIVE,KIT 4,13183,27.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,4.9,N,Y,27.3176874980326
86393,90632,ACTIVE,KIT 2EA,40231,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,6.99211468993587
86394,61240,ACTIVE,KIT 2EA,40231,119.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,119.939770399598
86395,90634,ACTIVE,KIT 5,9473,13.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,13.6034277749963
86396,10840,ACTIVE,KIT 5,9473,153.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,153.129055910495
86397,90636,ACTIVE,KIT 6,21049,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.35,N,Y,3.84265651809668
86398,54470,ACTIVE,KIT 5,21100,159.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.35,N,Y,159.290563414926
86399,90638,ACTIVE,KIT 6,5488,1.2m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,PI,KITCHENER,N,,0,6,4,N,N,9.1,N,Y,1.2310403118791
86400,28460,ACTIVE,KIT 6,5488,13.4m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,PI,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,13.4313148621578
86401,3180,ACTIVE,KIT 6,5538,148.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,148.852286778858
86402,90640,ACTIVE,KIT 6,5538,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.5,N,Y,6.09615988919231
86408,90650,ACTIVE,KIT 4,23217,13.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,4.58,N,Y,13.4894436833824
86409,28270,ACTIVE,KIT 4,23217,159.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,7.3,N,Y,159.673811335424
86410,76739,ACTIVE,KIT 4,10661,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,5.66576205250805
86411,76478,ACTIVE,KIT 4,5736,164.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,164.280330598273
86412,90652,ACTIVE,KIT 4,5736,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,9.35,N,Y,0.566363929294281
86414,90656,ACTIVE,KIT 4,15965,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,6.78027147311204
86415,44130,ACTIVE,KIT 4,15965,151.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,151.597952393793
86416,90658,ACTIVE,KIT 4,15965,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,3.8349082325385
86417,18950,ACTIVE,KIT 4,20712,96m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,96.0047237099773
86418,90660,ACTIVE,KIT 4,20712,7.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,7.66007435970899
86419,76211,ACTIVE,KIT 6,600874,64.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,64.5699211439061
86421,90664,ACTIVE,KIT 4,12649,24.5m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,8.5,N,N,24.4581763833966
86422,32860,ACTIVE,KIT 4,604217,31.8m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,4.9,N,N,31.8437145538681
86423,90666,ACTIVE,KIT 4,604217,1.6m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,0,N,N,8.5,N,N,1.63387015421852
86424,90668,ACTIVE,KIT 4,604217,5.9m 200mm  DI,TREATED,200,DI,NO,,NONE,9/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,8.5,N,N,5.86742412149691
86425,90670,ACTIVE,KIT 5,9529,9.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,9.46618226697809
86426,10180,ACTIVE,KIT 5,9529,33.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,33.7253057119121
86427,90672,ACTIVE,KIT 4,15143,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,16,N,N,9.1,N,Y,1.10729147013086
86428,90674,ACTIVE,KIT 4,15139,11.4m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,11.4023424160201
86429,90676,ACTIVE,KIT 4,15139,53.5m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,53.4537180022402
86430,90678,ACTIVE,KIT 4,15139,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,12.6204294907574
86431,33300,ACTIVE,KIT 4,15139,223m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,222.995086278628
86432,90680,ACTIVE,KIT 2W,21898,12.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,12.6259014053813
86433,14070,ACTIVE,KIT 2W,21898,91m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,90.9639150905569
86439,64890,ACTIVE,KIT 4,6924,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,6.67355205129355
86441,90690,ACTIVE,KIT 4,13149,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,20,N,N,9.35,N,Y,1.12028367804818
86442,62230,ACTIVE,KIT 4,13149,17.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,20,N,N,9.35,N,Y,17.1940650829319
86443,90692,ACTIVE,KIT 4,13149,3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,18,N,N,9.35,N,Y,3.03686680527339
86444,90694,ACTIVE,KIT 4,9981,9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,3.83,N,N,8.99675519279945
86445,11630,ACTIVE,KIT 4,9981,121.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,Y,4.5,N,N,121.18412702112
86446,90696,ACTIVE,KIT 5,20624,9.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,9.61210841232855
86447,90698,ACTIVE,KIT 5,20624,10.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,10.1477547522606
86448,27060,ACTIVE,KIT 5,20624,78.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,78.7411866314889
86449,90700,ACTIVE,KIT 4,600906,9.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,9.52108954240327
86450,71610,ACTIVE,KIT 4,600906,91.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,91.6252100801576
86452,90702,ACTIVE,KIT 4,9931,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,0.76320807118894
86453,41470,ACTIVE,KIT 4,9929,100.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,Y,5.7,N,Y,100.527973736748
86454,500,ACTIVE,KIT 4,6675,94.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.1,N,Y,94.6116531574362
86455,90704,ACTIVE,KIT 2EA,600977,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,6.02881877876466
86456,72580,ACTIVE,KIT 2EA,600977,154.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,154.46949285431
86457,90706,ACTIVE,KIT 2EA,600977,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,10.4763805298585
86458,90708,ACTIVE,KIT 4,1705,11.6m 150mm  CI,TREATED,150,CI,NO,,NONE,3/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,19,N,N,7.85,N,Y,11.5798609295199
86459,30330,ACTIVE,KIT 4,1705,70.8m 150mm  CI,TREATED,150,CI,NO,,NONE,3/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,19,N,N,7.85,N,Y,70.7957814672263
86462,90712,ACTIVE,KIT 5,6091,41.2m 200mm  DI,TREATED,200,DI,NO,,NONE,7/31/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,41.2150406236501
86463,90714,ACTIVE,KIT 5,6091,99.9m 200mm  DI,TREATED,200,DI,NO,,NONE,7/31/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,99.8651189871053
86464,64600,ACTIVE,KIT 5,6091,138.1m 200mm  DI,TREATED,200,DI,NO,,NONE,7/31/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,138.053741083427
86465,90716,ACTIVE,KIT 5,6091,111.3m 200mm  DI,TREATED,200,DI,NO,,NONE,7/31/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,6,41,N,N,9.1,N,Y,111.266654680167
86466,90718,ACTIVE,KIT 4,6091,78.8m 200mm  DI,TREATED,200,DI,NO,,NONE,7/31/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,30,N,N,9.1,N,Y,78.835627788207
86467,90720,ACTIVE,KIT 4,6091,10.9m 200mm  DI,TREATED,200,DI,NO,,NONE,7/31/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,30,N,N,9.1,N,Y,10.9181306225676
86468,90722,ACTIVE,KIT 4,6091,113.9m 200mm  DI,TREATED,200,DI,NO,,NONE,7/31/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,30,N,N,9.1,N,Y,113.920065116701
86469,90724,ACTIVE,KIT 6,5565,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,1.21930718760237
86470,68130,ACTIVE,KIT 6,5565,848.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,848.348087630084
86472,90726,ACTIVE,KIT 4,9240,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,6.48602783873868
86473,90728,ACTIVE,KIT 4,602091,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,5.81304018307765
86474,72360,ACTIVE,KIT 4,602091,142.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,142.326907410938
86475,90730,ACTIVE,KIT 4,602091,9.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,9.31597401125987
86476,90732,ACTIVE,KIT 4,21006,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.85,N,Y,0.814140577162365
86477,61880,ACTIVE,KIT 4,21006,103.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.85,N,Y,103.735171689568
86478,22660,ACTIVE,KIT 4,10773,5.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,5.79082339300206
86479,90734,ACTIVE,KIT 4,10773,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,1.52411327632232
86480,90736,ACTIVE,KIT 4,6370,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1948 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,1,N,N,7.75,N,Y,1.19824311838052
86481,90738,ACTIVE,KIT 4,6584,6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1948 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,3.83,N,Y,5.98884217208794
86482,36210,ACTIVE,KIT 4,6584,373.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1948 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,5.1,N,Y,373.541259391872
86485,61822,ACTIVE,KIT 4,15951,43.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,8.5,N,Y,43.3529105710554
86486,64110,ACTIVE,KIT 6,3915,55.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,8.5,N,Y,55.721223166756
86487,90744,ACTIVE,KIT 6,3915,10.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,8.5,N,Y,10.2469560207719
86488,90746,ACTIVE,KIT 4,13152,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,7.75,N,Y,7.30235205993973
86489,31190,ACTIVE,KIT 4,13152,80.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,7.75,N,Y,80.4768133628342
86490,90748,ACTIVE,KIT 4,40254,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,7.59180159771988
86491,560,ACTIVE,KIT 4,40254,110.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,110.285253701713
86492,90750,ACTIVE,KIT 2W,22080,4.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.1,N,N,4.26723466485887
86493,29120,ACTIVE,KIT 2W,22080,67m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.1,N,N,66.9968015156791
86496,20210,ACTIVE,KIT 4,10875,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,4.87995473949815
86497,90754,ACTIVE,KIT 4,10875,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,8.5,N,N,1.40987108601731
86498,90756,ACTIVE,KIT 4,11365,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,3.29875596017855
86499,73870,ACTIVE,KIT 4,11365,14.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,14.6486512890309
86500,90758,ACTIVE,KIT 4,10791,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,9.35,N,Y,9.23643135830287
86501,4760,ACTIVE,KIT 4,10791,219.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,219.37098437426
86502,90760,ACTIVE,KIT 4,10791,28.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,28.7297811358578
86503,90762,ACTIVE,KIT 6,602120,28.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,5,N,N,8.5,N,Y,28.8941437332988
86504,74810,ACTIVE,KIT 6,602120,77.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,5,N,N,8.5,N,Y,77.117266833621
86505,90764,ACTIVE,KIT 4,20761,12m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1987 12:00:00 AM,DONATED,PROCTOR AND REDFERN,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,11.9691607110751
86506,44180,ACTIVE,KIT 4,20761,162.6m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1987 12:00:00 AM,DONATED,PROCTOR AND REDFERN,KITCHENER,N,,6,1,8,N,N,9.1,N,Y,162.561206918879
86507,90766,ACTIVE,KIT 4,10067,10.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,3,N,N,7.75,N,N,10.219013001619
86508,33050,ACTIVE,KIT 4,10067,419.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,3,N,Y,5.7,N,N,419.323398065281
86509,90768,ACTIVE,KIT 4,10067,12.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,3,N,N,3.83,N,N,12.1977099453723
86510,12170,ACTIVE,KIT 4,9705,9.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,9.56320000814428
86511,68651,ACTIVE,KIT 4,6855,110.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/22/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,110.549293778546
86512,80584,ACTIVE,KIT 4,11162,45.7m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,32,N,N,8.5,N,Y,45.6667593720385
86513,90770,ACTIVE,KIT 5,21100,19.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/31/1995 12:00:00 AM,DONATED,PARAGON,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,19.1970662765146
86514,61960,ACTIVE,KIT 5,21100,138.3m 300mm  DI,TREATED,300,DI,NO,,NONE,2/6/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,138.280373188585
86515,90772,ACTIVE,KIT 5,21100,93.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,93.2763273968872
86516,90774,ACTIVE,KIT 5,21100,105.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,105.741915786702
86517,90776,ACTIVE,KIT 5,21100,43.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,43.8086482257461
86518,90778,ACTIVE,KIT 5,21100,125.5m 300mm  DI,TREATED,300,DI,NO,,NONE,12/23/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,125.536322655891
86519,90780,ACTIVE,KIT 5,21100,68.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,68.2092651206417
