OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
86521,69458,ACTIVE,KIT 4,9273,118.7m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,8.5,N,N,118.708491729116
86522,76249,ACTIVE,KIT 4,8828,138.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,138.46699668493
86523,4000,ACTIVE,KIT 4,11025,59.3m 150mm  CI,TREATED,150,CI,NO,,NONE,8/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,4.25,N,Y,59.2796706262136
86526,90784,ACTIVE,KIT 4,6385,149.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,6,1,1,N,N,9.15,N,Y,149.666861855504
86527,1210,ACTIVE,KIT 4,6459,298.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,REGION,N,,6,1,1,N,N,9.15,N,Y,298.637389865153
86528,90786,ACTIVE,KIT 2W,21543,13.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,13.9140344199447
86529,1700,ACTIVE,KIT 2W,21543,176.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,176.229051992519
86530,90788,ACTIVE,KIT 2W,21543,49.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,49.1649771316615
86531,72530,ACTIVE,KIT 2EA,601560,86.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,86.2904335009477
86532,90790,ACTIVE,KIT 2EA,601560,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,5.05137285580344
86535,20160,ACTIVE,KIT 4,22550,109.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,109.44790692943
86536,90794,ACTIVE,KIT 4,22550,6.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,6.50297021101423
86538,61865,ACTIVE,KIT 4,11254,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,12.8457658129748
86539,76169,ACTIVE,KIT 4,9171,4.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.1,N,Y,4.10852442107331
86540,90798,ACTIVE,KIT 4,9171,2.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.1,N,Y,2.18738726841144
86541,90800,ACTIVE,KIT 4,10842,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,3,N,N,8.5,N,N,1.82899093483283
86542,580,ACTIVE,KIT 4,10842,142.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,142.54976168289
86543,90802,ACTIVE,KIT 5,40301,15.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,15.3129885166727
86544,68220,ACTIVE,KIT 5,40301,154.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,154.668305923071
86545,90804,ACTIVE,KIT 5,40301,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,27,N,N,9.35,N,Y,7.3429099407818
86546,90806,ACTIVE,KIT 6,5336,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,6.33335564758799
86547,90808,ACTIVE,KIT 6,5336,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,6.3156571863758
86548,2370,ACTIVE,KIT 6,5336,234.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,234.829020009593
86549,90810,ACTIVE,KIT 6,5336,99.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,99.2969960972226
86550,90812,ACTIVE,KIT 4,11510,133.4m 150mm  CI,TREATED,150,CI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,N,7.85,N,Y,133.388402925797
86551,90814,ACTIVE,KIT 4,11510,2.2m 150mm  CI,TREATED,150,CI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,N,7.85,N,Y,2.17195009172161
86552,26500,ACTIVE,KIT 4,11510,194.3m 150mm  CI,TREATED,150,CI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,N,7.85,N,Y,194.25835402299
86553,90816,ACTIVE,KIT 4,10750,16.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,17,N,N,9.1,N,N,16.5000043879344
86554,58050,ACTIVE,KIT 4,10750,122.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,9.1,N,N,122.620624269168
86555,90818,ACTIVE,KIT 4,10750,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,9.1,N,N,7.92082713973293
86556,5770,ACTIVE,KIT 4,15110,29.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,29.7392356708689
86557,90820,ACTIVE,KIT 4,15110,7.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,7.51413256593408
86558,90822,ACTIVE,KIT 4,15156,9.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,9.1,N,Y,9.52109584427805
86559,61821,ACTIVE,KIT 4,23162,45m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,9.1,N,Y,44.9992299336256
86560,90824,ACTIVE,KIT 4,11039,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,12.8117036309813
86561,9550,ACTIVE,KIT 4,11039,278.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,278.649593184364
86562,90826,ACTIVE,KIT 4,11039,5.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,5.55612044784916
86563,90828,ACTIVE,KIT 4,6545,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,7.56055446785345
86564,19980,ACTIVE,KIT 4,6545,90.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,90.0885441838865
86565,90830,ACTIVE,KIT 4,22480,120.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,120.940418088768
86566,90832,ACTIVE,KIT 4,22480,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,12.5944265126697
86567,17050,ACTIVE,KIT 4,22480,132.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,132.124056484785
86568,90834,ACTIVE,KIT 4,13216,6.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,8.5,N,Y,6.58629633130427
86569,20180,ACTIVE,KIT 4,13216,101.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,8.5,N,Y,101.292520073683
86570,68770,ACTIVE,KIT 5,40283,173.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,173.609238373676
86571,90836,ACTIVE,KIT 6,600016,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,7.62476291054032
86572,62640,ACTIVE,KIT 6,600016,111.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,111.371558603081
86573,90838,ACTIVE,KIT 4,15156,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,15,N,N,8.5,N,Y,1.55391618733645
86574,90840,ACTIVE,KIT 4,15156,2.1m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,8.5,N,Y,2.05350081558022
86575,28190,ACTIVE,KIT 4,15156,144.3m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,8.5,N,Y,144.261800888035
86576,90842,ACTIVE,KIT 4,15156,9.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,8.5,N,Y,9.51108710258651
86577,90844,ACTIVE,KIT 4,6869,7.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,7.89627826305166
86579,90848,ACTIVE,KIT 4,6875,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,7.70890194227916
86580,73840,ACTIVE,KIT 4,6875,129.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,129.262165055658
86581,90850,ACTIVE,KIT 4,11660,.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,9.35,N,Y,0.251691875761718
86583,90852,ACTIVE,KIT 4,11659,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,4.56105231115933
86585,22370,ACTIVE,KIT 4,12114,172.1m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,Y,N,172.087005078676
86587,90858,ACTIVE,KIT 4,12114,38.8m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,Y,N,38.7599697008014
86588,12630,ACTIVE,KIT 2E,16242,157.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,11/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,0,N,N,9.35,N,N,157.222818281205
86589,22510,ACTIVE,KIT 4,22951,26.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,26.8968153853058
86590,90860,ACTIVE,KIT 4,22951,5.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,5.17638410148124
86591,74580,ACTIVE,KIT 4,600538,211.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,211.551363881959
86592,90862,ACTIVE,KIT 4,600538,62.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,62.6469542794159
86593,90864,ACTIVE,KIT 4,600538,93.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,93.3548412045996
86594,90866,ACTIVE,KIT 4,600538,73.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,22,N,N,9.35,N,N,73.3649078709366
86595,90868,ACTIVE,KIT 2EA,601509,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,11.0444361301004
86596,74770,ACTIVE,KIT 2EA,601509,29.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,29.5147360255521
86597,90870,ACTIVE,KIT 4,9682,12.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,12.1283575473972
86598,21230,ACTIVE,KIT 4,9682,69.3m 150mm  DI,TREATED,150,DI,NO,,NONE,12/8/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,69.253222290078
86599,90872,ACTIVE,KIT 5,600460,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,5.72266905523343
86600,69200,ACTIVE,KIT 5,600460,117.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,117.551505924687
86601,90874,ACTIVE,KIT 5,600460,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,9.15116197795293
86602,90876,ACTIVE,KIT 4,22915,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,0.995367350059918
86603,5040,ACTIVE,KIT 4,22915,251.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,4.95,N,Y,251.529649969256
86607,71820,ACTIVE,KIT 4,601155,106.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,106.357718909044
86608,29140,ACTIVE,KIT 4,10254,95.5m 100mm  DI,TREATED,100,DI,NO,,NONE,8/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,12,N,N,8.5,N,Y,95.4508881806083
86609,90882,ACTIVE,KIT 4,1247,12.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,12.4012939645781
86610,1440,ACTIVE,KIT 4,1247,216.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,25,N,N,7.75,N,Y,216.375842517005
86611,90884,ACTIVE,KIT 4,1247,9.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,9.23407536404363
86612,90886,ACTIVE,KIT 4,10272,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,7.61999639950007
86613,90888,ACTIVE,KIT 4,10272,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,3.68001798711897
86614,6290,ACTIVE,KIT 4,10272,157.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,157.860065044545
86616,90890,ACTIVE,KIT 4,8718,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,8.5,N,Y,12.6772609595251
86617,20410,ACTIVE,KIT 4,8718,275m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,7.3,N,Y,275.001682237818
86618,90892,ACTIVE,KIT 4,8718,13m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,8.5,N,Y,13.0143776302221
86619,90894,ACTIVE,KIT 4,8718,143m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,8.5,N,Y,143.016587544206
86621,61864,ACTIVE,KIT 4,11261,22.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,22.2343023192714
86622,90896,ACTIVE,KIT 4,11261,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,7.77698377598429
86623,7340,ACTIVE,KIT 4,1332,77.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,77.2117560811302
86624,90898,ACTIVE,KIT 4,1332,17.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,17.2208507651581
86625,90900,ACTIVE,KIT 4,22525,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,13.827713798635
86626,35650,ACTIVE,KIT 4,22525,153.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,153.716858575503
86628,90902,ACTIVE,KIT 5,5640,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,17,N,N,8.5,N,Y,7.88833854152377
86629,26160,ACTIVE,KIT 5,5640,198.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,17,N,N,8.5,N,Y,198.375011724134
86630,90904,ACTIVE,KIT 5,5640,155.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,17,N,N,8.5,N,Y,155.186024550207
86631,90906,ACTIVE,KIT 5,5640,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,Y,12.4900156031209
86632,90908,ACTIVE,KIT 5,25337,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,9.37483973144182
86633,90910,ACTIVE,KIT 5,25337,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,8.05967805838367
86634,55420,ACTIVE,KIT 5,25337,339.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,339.523792329857
86635,90912,ACTIVE,KIT 4,1661,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,27,N,N,9.35,N,Y,0.856805976588383
86636,65140,ACTIVE,KIT 4,1661,15.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,15.4620917595795
86639,90916,ACTIVE,KIT 4,601027,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,12.8307789563145
86640,69357,ACTIVE,KIT 4,601027,36.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,36.2775331859863
86642,16570,ACTIVE,KIT 4,20982,2.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,9,N,N,9.1,N,Y,2.83769061100412
86643,90920,ACTIVE,KIT 4,20982,1.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,9,N,N,9.1,N,Y,1.37325542473209
86644,90922,ACTIVE,KIT 4,6219,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,3.83,N,Y,7.50133169024425
86645,90924,ACTIVE,KIT 4,6219,9.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,7.75,N,Y,9.73687796508385
86646,90926,ACTIVE,KIT 4,6219,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,7.75,N,Y,12.9647497293139
86647,8800,ACTIVE,KIT 4,6219,251.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,5.75,N,Y,251.078414620681
86648,27710,ACTIVE,KIT 2W,16120,89.2m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,9.1,N,N,89.1741087714541
86649,90928,ACTIVE,KIT 2W,16120,30m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,9.1,N,N,29.9514049982299
86650,38160,ACTIVE,KIT 4,21841,76.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,8.5,N,N,76.6482432802765
86651,90930,ACTIVE,KIT 4,21841,12.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,8.5,N,N,12.5138174347164
86652,23770,ACTIVE,KIT 4,11252,66.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.75,N,Y,66.3126624900322
86654,90932,ACTIVE,KIT 4,9924,4.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,4.60726255484235
86655,770,ACTIVE,KIT 4,9924,24.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,24.2271342054118
86657,11220,ACTIVE,KIT 4,6620,60.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,60.8992443033144
86659,17250,ACTIVE,KIT 4,6249,107.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,7.75,N,Y,107.402485715972
86660,90934,ACTIVE,KIT 4,6592,.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,7.75,N,Y,0.604173484743543
86663,61849,ACTIVE,KIT 4,6848,118.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,118.363916762472
86665,43610,ACTIVE,KIT 4,10709,124.6m 450mm  DI,TREATED,450,DI,NO,,NONE,9/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,0,N,N,8.5,N,N,124.601106601698
86666,11600,ACTIVE,KIT 4,10442,283.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,36,N,N,6.1,N,Y,283.209702583388
86667,17240,ACTIVE,KIT 4,6573,14.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,7.75,N,Y,14.3299721707316
86668,90940,ACTIVE,KIT 4,11428,2.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,8.5,N,Y,2.09975728035961
86669,19600,ACTIVE,KIT 4,11429,87m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,8.5,N,Y,87.036367938086
86671,19620,ACTIVE,KIT 4,11434,131.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,11,N,N,6.15,N,Y,131.289238105886
86672,151576,ACTIVE,KIT 4,6664,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,10.319477939948
86673,35480,ACTIVE,KIT 4,20945,83m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,5.35,N,Y,82.9584237072349
86674,90944,ACTIVE,KIT 4,20945,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,16,N,N,7.75,N,Y,13.4035771286851
86675,81630,ACTIVE,KIT 2W,602909,30.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,30.74573215133
86676,63910,ACTIVE,KIT 4,6844,8.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,8.58864766970066
86677,15610,ACTIVE,KIT 4,6917,69.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,69.7886279163197
86678,81638,ACTIVE,KIT 2W,602360,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,1.56019488765394
86679,90946,ACTIVE,KIT 4,11738,5.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,11,N,N,7.75,N,Y,5.26214621748211
86680,19630,ACTIVE,KIT 4,11738,154m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,12,N,N,6.55,N,Y,154.010509369885
86682,19640,ACTIVE,KIT 4,11739,30.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,12,N,N,3.95,N,Y,30.6462213110449
86683,90950,ACTIVE,KIT 4,9362,13.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,13.4155531526722
86684,27570,ACTIVE,KIT 4,9362,209.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,209.182679801125
86685,90952,ACTIVE,KIT 6,5551,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,5.58701663523856
86686,90954,ACTIVE,KIT 6,5551,15.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,15.7215155148177
86687,64000,ACTIVE,KIT 6,5551,72.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,72.6235295850294
86688,90956,ACTIVE,KIT 4,9575,16.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,16.0501492927085
86689,90958,ACTIVE,KIT 4,9575,19.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,19.8972236850401
86690,90960,ACTIVE,KIT 4,9575,104.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,104.780586221102
86691,90962,ACTIVE,KIT 4,9575,125.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,125.222329214297
86692,38240,ACTIVE,KIT 4,9575,270.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,270.749912804142
86693,10050,ACTIVE,KIT 6,21101,79.8m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1978 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,6,6,3,N,N,8.5,N,Y,79.8312733022408
86694,90964,ACTIVE,KIT 4,10273,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.85,N,N,7.62059137724215
86695,90966,ACTIVE,KIT 4,10273,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,7.85,N,Y,7.63805272718768
86696,17800,ACTIVE,KIT 4,10273,290.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,4.65,N,Y,290.701970750746
86699,24210,ACTIVE,KIT 4,15964,99.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,99.9112492911972
86701,36240,ACTIVE,KIT 4,6453,141.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,1,N,N,3.1,N,Y,141.619425231866
86702,76566,ACTIVE,KIT 4,22244,122.9m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,24,N,N,6.9,N,N,122.89328905669
86703,90972,ACTIVE,KIT 4,22244,33m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,4,5,24,N,N,8.5,N,N,33.0326049213767
86704,90974,ACTIVE,KIT 4,9269,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,12.1921184508012
86705,3000,ACTIVE,KIT 4,9269,156.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,156.369698804201
86706,90976,ACTIVE,KIT 4,9269,132.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,132.826794556566
86707,90978,ACTIVE,KIT 4,9297,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,7.32827056203594
86710,90982,ACTIVE,KIT 6,601748,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,5.80767010112883
86711,90984,ACTIVE,KIT 6,601748,13.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,13.1273910598564
86712,68715,ACTIVE,KIT 6,601748,84.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,84.0681264299922
86714,61630,ACTIVE,KIT 2W,40291,182.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,42,N,N,9.35,N,N,182.588150633948
86715,90986,ACTIVE,KIT 2W,40291,13.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,13.3173179046723
86716,14990,ACTIVE,KIT 5,5438,105.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,16,N,N,8.5,N,N,105.796409791366
86717,90988,ACTIVE,KIT 5,5438,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,11.918569633128
86718,23750,ACTIVE,KIT 4,10592,82.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,5.35,N,Y,82.6526299391901
86719,19910,ACTIVE,KIT 4,12619,87.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,8.5,N,Y,87.3246927439538
86720,60980,ACTIVE,KIT 4,9282,127.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,7,N,N,8.5,N,N,127.51482814275
86721,90990,ACTIVE,KIT 4,9613,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,7.61964056906328
86722,90992,ACTIVE,KIT 4,9613,116.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,116.764804431475
86723,25560,ACTIVE,KIT 4,9613,154.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,154.270404661133
86724,90994,ACTIVE,KIT 4,9613,104.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,104.627229228515
86725,90996,ACTIVE,KIT 4,9613,101.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,101.176084123705
86728,91000,ACTIVE,KIT 4,22947,4.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,4.66046207176945
86729,43540,ACTIVE,KIT 4,22947,179.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,5.75,N,N,179.76956991215
86730,3620,ACTIVE,KIT 5,5418,153.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,7.3,N,Y,153.352737122607
86731,91002,ACTIVE,KIT 5,5418,14.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,8.5,N,Y,14.4732810105085
86732,91004,ACTIVE,KIT 5,5418,78.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,8.5,N,Y,78.6713556138206
86733,3550,ACTIVE,KIT 4,11206,93m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,8.5,N,Y,93.0067270931602
86735,28180,ACTIVE,KIT 4,15156,152.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,9.1,N,Y,152.652332882166
86736,91006,ACTIVE,KIT 4,15156,9.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,9.1,N,Y,9.8708709013806
86737,63950,ACTIVE,KIT 4,22867,98.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,4,3,N,N,9.15,N,Y,98.8661061141165
86738,4930,ACTIVE,KIT 4,12670,92.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,92.6554803644197
86739,91008,ACTIVE,KIT 4,12670,7.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,7.9009413111039
86740,16110,ACTIVE,KIT 4,10344,98.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,98.2928158037984
86741,91010,ACTIVE,KIT 4,10344,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,3.65274953959802
86743,91012,ACTIVE,KIT 4,602136,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,8.32369648696682
86744,91014,ACTIVE,KIT 4,602136,115.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,115.91261673636
86745,91016,ACTIVE,KIT 4,602136,80.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,80.4710936759741
86746,74240,ACTIVE,KIT 4,602136,128.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,128.287126527759
86747,91018,ACTIVE,KIT 4,602136,20.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,20.5729860047938
86748,91020,ACTIVE,KIT 4,602136,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,6.71200564986433
86749,91022,ACTIVE,KIT 4,602136,48.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,48.0516404988012
86750,91024,ACTIVE,KIT 2E,40371,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,25,N,N,9.35,N,N,1.29080545884692
86751,91026,ACTIVE,KIT 2E,40371,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,1.56065796421967
86752,64750,ACTIVE,KIT 2E,40370,94.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,94.4243471649184
86753,1240,ACTIVE,KIT 4,6370,71.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,71.4016991674056
86754,91028,ACTIVE,KIT 4,6370,9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,9.03771241827751
86755,91030,ACTIVE,KIT 6,21117,13m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,12.9957033709691
86756,16690,ACTIVE,KIT 6,21117,101.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,101.907039114905
86757,36170,ACTIVE,KIT 4,11391,35.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1932 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,7.75,N,N,35.8725690918994
86758,91032,ACTIVE,KIT 4,10244,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,13.8449168149707
86759,91034,ACTIVE,KIT 4,10244,68.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,68.8106300957557
86760,37130,ACTIVE,KIT 4,10244,126.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,126.495198827087
86761,91036,ACTIVE,KIT 4,11515,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,7.75,N,Y,12.9573239544969
86762,24580,ACTIVE,KIT 4,11515,156.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,2,N,N,4.95,N,Y,156.82442655414
86763,91038,ACTIVE,KIT 5,20635,2.9m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,2.89998800046349
86764,24650,ACTIVE,KIT 5,20635,87.2m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,87.2480400987423
86765,27370,ACTIVE,KIT 4,22158,144.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,144.226578767784
86766,91040,ACTIVE,KIT 4,22158,8.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,8.33884186611882
86767,18230,ACTIVE,KIT 5,8728,70.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,43,N,N,4.7,N,Y,70.366399704521
86771,18720,ACTIVE,KIT 4,23145,73m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,Y,N,7.75,N,Y,72.9991955969209
86772,91046,ACTIVE,KIT 4,23141,3.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,7.75,N,Y,3.14117137648897
86773,76614,ACTIVE,KIT 2W,102968,24.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,24.1553409577185
86775,91048,ACTIVE,KIT 4,22980,18.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,18.3139526201514
86776,91050,ACTIVE,KIT 4,22980,5m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,5.03373764833415
86777,35680,ACTIVE,KIT 4,22980,196.1m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,196.116732375927
86778,91052,ACTIVE,KIT 2W,21865,3.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,3.76876823423601
86779,91054,ACTIVE,KIT 2W,21865,3.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,33,N,N,8.5,N,N,3.38969140997011
86780,12900,ACTIVE,KIT 2W,21865,177.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,177.42245232957
86782,74820,ACTIVE,KIT 4,10146,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,11.327060206575
86783,91058,ACTIVE,KIT 4,10146,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,4.36700393427951
86784,91060,ACTIVE,KIT 4,11280,11.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,19,N,N,7.75,N,Y,11.7568747115094
86785,26260,ACTIVE,KIT 4,11280,115.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,19,N,N,4.15,N,Y,115.846319036984
86786,59670,ACTIVE,KIT 2E,16244,30.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,30.0564462659036
86787,77188,ACTIVE,KIT 4,1570,121.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,33,N,N,5.7,N,Y,121.534000587973
86790,91064,ACTIVE,KIT 4,602496,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,12.4124515912084
86791,91066,ACTIVE,KIT 4,602497,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,14.0397748105109
86792,70770,ACTIVE,KIT 4,602496,70.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,70.5669024844732
86794,7710,ACTIVE,KIT 4,9729,57.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,57.9492977450249
86795,91068,ACTIVE,KIT 4,9729,25.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,8,N,N,8.5,N,N,25.4354893005886
86796,91070,ACTIVE,KIT 4,9671,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,8,N,N,8.5,N,N,1.20033681934026
86797,54680,ACTIVE,KIT 6,25657,42.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,42.0618861932888
86798,91072,ACTIVE,KIT 4,22751,6.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,6.8829809817412
86799,26130,ACTIVE,KIT 4,22751,177.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,177.931530365238
86800,91074,ACTIVE,KIT 5,9527,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,12.1921016606379
86801,35220,ACTIVE,KIT 5,9526,145.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,145.687950884429
86802,91076,ACTIVE,KIT 5,20807,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,Y,1.17246106980634
86803,91078,ACTIVE,KIT 5,20813,13m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,11,N,N,8.5,N,Y,13.0223185644701
86804,42280,ACTIVE,KIT 5,20807,168.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,Y,168.614265426258
86805,57200,ACTIVE,KIT 4,8816,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,11.694393434866
86806,91080,ACTIVE,KIT 4,10887,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,8.5,N,N,6.62032692309988
86807,91082,ACTIVE,KIT 4,10887,9.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,5,N,N,8.5,N,N,9.58281697178036
86808,5690,ACTIVE,KIT 4,10887,193.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,193.688145257586
86809,91084,ACTIVE,KIT 5,5643,7.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,7.42611334227022
86810,32140,ACTIVE,KIT 5,5643,88.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,88.1272178483722
86811,18180,ACTIVE,KIT 2W,21951,34.5m 50mm  COP,TREATED,50,COP,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,5.4,N,N,34.4945032638265
86812,12240,ACTIVE,KIT 4,20658,288m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,6,1,9,N,N,7.75,N,Y,288.047570910592
86813,91086,ACTIVE,KIT 4,20981,4.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,0,1,16,N,N,7.75,N,Y,4.23909792864039
86814,91088,ACTIVE,KIT 4,6571,13.9m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,13.8591329603575
86815,20780,ACTIVE,KIT 4,6571,162.2m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,7.75,N,Y,162.235703054525
86816,91090,ACTIVE,KIT 4,6564,13.7m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,3.83,N,Y,13.6501086260891
86817,91092,ACTIVE,KIT 4,9594,3.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,0,N,N,9.1,N,N,3.69951495260522
86818,36870,ACTIVE,KIT 4,9594,182.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,0,N,N,9.1,N,N,182.212247573895
86822,62910,ACTIVE,KIT 5,40283,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,12.4503506072856
86823,91098,ACTIVE,KIT 5,40283,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,8.07854038322477
86824,76486,ACTIVE,KIT 4,8736,213.1m 450mm  DI,UNTREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,REGION,N,,0,1,24,N,N,8.5,N,N,213.080258014076
86826,91100,ACTIVE,KIT 4,13158,13.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,13.0688327150384
86827,62280,ACTIVE,KIT 4,10037,56.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,18,N,N,9.35,N,Y,56.2102221733504
86828,29760,ACTIVE,KIT 5,20749,107.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,107.098358905687
86829,91102,ACTIVE,KIT 5,20749,13.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,13.10634158011
86830,26210,ACTIVE,KIT 5,5639,102m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,17,N,N,6.9,N,Y,102.019900138785
86831,91104,ACTIVE,KIT 5,5639,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,Y,12.5051167376266
86832,6300,ACTIVE,KIT 4,10272,185.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,185.731502524239
86833,91106,ACTIVE,KIT 4,10272,146.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,146.399500551196
86834,91108,ACTIVE,KIT 4,23187,12.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,12.8597555796006
86835,26990,ACTIVE,KIT 4,23187,60.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,4.9,N,Y,60.6983741149411
86836,91110,ACTIVE,KIT 4,21410,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,12.520983508196
86837,91112,ACTIVE,KIT 4,21410,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,2.62001884000824
86838,2720,ACTIVE,KIT 4,21410,62m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,62.0034637256388
86839,91114,ACTIVE,KIT 4,21410,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,6.5801285466607
86840,91116,ACTIVE,KIT 4,8781,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,10.6894603883847
86841,76023,ACTIVE,KIT 4,8928,41.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,41.3714103724838
86842,91118,ACTIVE,KIT 6,5396,.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,0.457265786852695
86843,19860,ACTIVE,KIT 6,5397,163.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,7.3,N,Y,163.552027843019
86844,24430,ACTIVE,KIT 4,7031,105.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,9.1,N,Y,105.799576098803
86845,91120,ACTIVE,KIT 6,21198,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,12.7566219291286
86846,19430,ACTIVE,KIT 6,21198,132.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,132.517654154013
86849,91124,ACTIVE,KIT 4,6841,4.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,9.35,N,Y,4.44085918286871
86850,91126,ACTIVE,KIT 4,601187,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,13.028315911273
86851,91128,ACTIVE,KIT 4,601187,4.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,4.48819055304489
86852,71970,ACTIVE,KIT 4,601187,121m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,121.011878763644
86853,91130,ACTIVE,KIT 4,601187,47.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,47.4343130639543
86854,91132,ACTIVE,KIT 4,602493,31.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,31.2800253332624
86855,91134,ACTIVE,KIT 4,602493,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,7.10824119445749
86856,70810,ACTIVE,KIT 4,602493,201.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,201.259568664914
86857,91136,ACTIVE,KIT 4,9541,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,12.5128786632404
86858,40480,ACTIVE,KIT 4,9151,90.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,12,N,N,8.5,N,N,90.7290816995334
86859,140854,ACTIVE,KIT 2W,601653,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,5.03015553105933
86860,76598,ACTIVE,KIT 2W,601653,113.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,113.907309610975
86861,76668,ACTIVE,KIT 4,21906,3.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,7.75,N,N,3.78185781105125
86862,91140,ACTIVE,KIT 4,6388,25.6m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,25.5968928540111
86863,63580,ACTIVE,KIT 4,6375,61.5m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,1,N,N,8.5,N,N,61.5386800246686
86864,41700,ACTIVE,KIT 4,12097,101m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,101.029391232327
86865,91142,ACTIVE,KIT 4,12097,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,7.44054802261303
86866,720,ACTIVE,KIT 2W,21942,147.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,147.417775276047
86867,91144,ACTIVE,KIT 2W,21942,2.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,2.11651203625264
86868,91146,ACTIVE,KIT 4,12131,11.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,23A,N,N,7.75,N,Y,11.2043781426198
86869,13950,ACTIVE,KIT 4,12131,63.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,7.75,N,Y,63.2178209731544
86873,91152,ACTIVE,KIT 4,25509,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,7.61212005424766
86874,60130,ACTIVE,KIT 4,25509,109.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,109.160731838099
86875,34880,ACTIVE,KIT 4,12614,87.4m 100mm  CI,TREATED,100,CI,NO,,NONE,3/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,41,N,N,7.85,N,Y,87.3934872121001
86876,69312,ACTIVE,KIT 4,600306,85.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/20/2009 12:00:00 AM,DONATED,MTE,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,85.6377303511059
86877,68660,ACTIVE,KIT 4,11097,148.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/16/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,32,N,N,9.35,N,Y,148.373856175975
86878,91154,ACTIVE,KIT 4,22494,2.7m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,2.71622366118452
86879,57640,ACTIVE,KIT 4,22494,75.2m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,75.2390282845737
86882,7310,ACTIVE,KIT 4,8612,21.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,31,N,N,3.95,N,Y,21.9087675600742
86883,15290,ACTIVE,KIT 4,8930,59.1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,7,2,22,N,N,8.5,N,N,59.0721461521431
86884,27110,ACTIVE,KIT 4,9961,68.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,68.8109717251012
86885,91158,ACTIVE,KIT 4,9961,12.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,12.1455085400071
86886,58100,ACTIVE,KIT 4,23084,30.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,23A,N,N,7.75,N,Y,30.5982596848898
86887,38790,ACTIVE,KIT 4,6952,102.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1948 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,37,N,N,7.75,N,Y,102.340027248967
86888,1120,ACTIVE,KIT 5,5631,19.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,4.7,N,Y,19.6396686653031
86889,91160,ACTIVE,KIT 5,5635,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,1.65004397514589
86891,64870,ACTIVE,KIT 4,9775,84.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,84.0734998685245
