OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
86892,8950,ACTIVE,BRIDGEPORT,13048,190.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,48,N,N,5.35,N,Y,190.520107354817
86893,14890,ACTIVE,KIT 4,6216,78.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,78.4397443550443
86894,91164,ACTIVE,KIT 4,6216,7.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,3.83,N,Y,7.315198270994
86896,81246,ACTIVE,KIT 4,10650,81.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,N,81.1395723527736
86897,91166,ACTIVE,KIT 4,6359,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,7.62030464267918
86898,5650,ACTIVE,KIT 4,6359,64.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,64.4780422146819
86899,68930,ACTIVE,KIT 5,601742,84.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,84.4561444834341
86900,91168,ACTIVE,KIT 5,601742,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,9.77447285158943
86903,17420,ACTIVE,KIT 6,20617,63.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,37,N,N,9.1,N,Y,63.8184501640379
86904,91172,ACTIVE,KIT 4,25360,9.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,9.93457008271379
86905,57380,ACTIVE,KIT 4,25360,160.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,160.541258571776
86906,91174,ACTIVE,KIT 4,6815,6.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,7.75,N,Y,6.7993525566929
86907,25440,ACTIVE,KIT 4,40009,139.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,7.75,N,Y,139.459078703307
86908,91176,ACTIVE,KIT 4,40009,4.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,7.75,N,Y,4.32742577537151
86909,38760,ACTIVE,KIT 4,10446,69.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,69.65174220809
86910,68790,ACTIVE,KIT 2W,600192,130m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,5,35,N,N,9.35,N,N,129.995251420533
86911,91178,ACTIVE,KIT 2W,600192,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,5,35,N,N,9.35,N,N,6.47115859207941
86914,91182,ACTIVE,KIT 6,600875,63.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,63.2106417564909
86915,76213,ACTIVE,KIT 6,600875,160.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,160.450220818386
86916,39020,ACTIVE,KIT 4,10056,125m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,14,N,N,7.75,N,N,124.973104714669
86919,91188,ACTIVE,KIT 4,10952,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,7.77197842608449
86920,27560,ACTIVE,KIT 4,10952,244m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.35,N,N,243.955925630787
86922,91192,ACTIVE,KIT 4,6360,4.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,4.57160252297472
86923,23550,ACTIVE,KIT 4,6360,91.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,91.7218399436848
86924,91194,ACTIVE,KIT 4,22554,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,1.07560162235283
86925,28870,ACTIVE,KIT 4,22554,5.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,9.1,N,Y,5.46879960203971
86926,10670,ACTIVE,KIT 4,1318,83.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,25,N,N,7.75,N,Y,83.0671081787716
86927,34340,ACTIVE,KIT 4,12655,309.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,7.3,N,Y,309.799715086582
86928,91196,ACTIVE,KIT 4,10822,5.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,5.29244835547996
86929,22420,ACTIVE,KIT 4,10822,107.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,107.44922391651
86930,66330,ACTIVE,KIT 4,12649,6.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,9.35,N,N,6.62032796220308
86931,91198,ACTIVE,KIT 4,12649,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,0,N,N,9.35,N,N,1.08520825573984
86932,91200,ACTIVE,KIT 4,15934,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,12.4765712726126
86933,24270,ACTIVE,KIT 4,15927,317.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,317.756766859518
86936,63610,ACTIVE,KIT 4,11362,7.1m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,16,N,N,8.5,N,Y,7.0835911339901
86937,10930,ACTIVE,KIT 4,20744,87.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,5.85,N,Y,87.1348136054482
86938,750,ACTIVE,KIT 4,15781,87.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,87.3947238153125
86939,91204,ACTIVE,KIT 4,15781,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,12.1504985280131
86940,91206,ACTIVE,KIT 5,6416,1.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,1.75083299618362
86941,91208,ACTIVE,KIT 5,6404,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,1.64206352989086
86942,43330,ACTIVE,KIT 5,6407,203.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,203.87346182718
86943,91210,ACTIVE,KIT 5,6425,156.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,156.741771381376
86944,91212,ACTIVE,KIT 4,601031,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,12.0296840606351
86945,72030,ACTIVE,KIT 4,601031,144.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,144.338306371507
86946,91214,ACTIVE,KIT 4,15176,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,12.7079251381407
86947,91216,ACTIVE,KIT 4,15176,93.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,93.8567490846452
86948,20540,ACTIVE,KIT 4,15176,166.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,166.358329668691
86949,16130,ACTIVE,KIT 4,10343,35.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,35.5062991089818
86950,91218,ACTIVE,KIT 4,10343,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,1.59410212995389
86951,91220,ACTIVE,KIT 4,10918,35.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,35.6520193139067
86952,3420,ACTIVE,KIT 4,10929,136.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,136.559541370902
86953,91222,ACTIVE,KIT 4,22796,.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,0.542337607530157
86954,91224,ACTIVE,KIT 4,21557,98.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.1,N,N,98.2743847591685
86955,37180,ACTIVE,KIT 4,21557,102m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,102.003294777329
86956,91226,ACTIVE,KIT 5,5610,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,13.8022639132611
86957,25940,ACTIVE,KIT 5,5436,76.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,76.2481473210889
86958,19760,ACTIVE,KIT 4,12090,46.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,4.7,N,Y,46.5826941086133
86959,71810,ACTIVE,KIT 4,602077,180.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,180.655545170861
86960,91228,ACTIVE,KIT 4,602077,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,8.88998861992678
86961,91230,ACTIVE,KIT 5,5780,10.7m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,10.7161011571252
86962,91232,ACTIVE,KIT 5,5780,71.6m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,71.553176090811
86963,91234,ACTIVE,KIT 5,5780,17.8m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,17.8381367738643
86964,28010,ACTIVE,KIT 5,5780,75.6m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,75.6245753223515
86965,76835,ACTIVE,KIT 4A,601826,94.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,94.3817072955345
86966,19070,ACTIVE,KIT 4,11340,62.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,10,N,N,7.75,N,Y,62.4839335722914
86967,91236,ACTIVE,KIT 2W,103028,8.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,44,N,N,9.35,N,N,8.84141015078953
86968,76616,ACTIVE,KIT 2W,103028,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,44,N,N,9.35,N,N,8.37838761152892
86969,91238,ACTIVE,KIT 4,22442,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,3.51870835267829
86970,51810,ACTIVE,KIT 4,23094,21.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,21.3383125331289
86971,76451,ACTIVE,KIT 4,8707,15.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,15.7168145534385
86972,76538,ACTIVE,KIT 6,31311,22.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,22.5345733470187
86973,16310,ACTIVE,KIT 5,6083,62.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,62.712483482189
86974,91240,ACTIVE,KIT 5,6083,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,1.11211718715984
86976,91242,ACTIVE,KIT 4,11690,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1935 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,1,N,N,7.75,N,N,1.10113812104065
86977,34690,ACTIVE,KIT 4,11690,65.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1935 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,3,N,N,5.5,N,N,65.4499844066486
86978,91244,ACTIVE,KIT 4,11690,14.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1935 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,3,N,N,7.75,N,N,14.9343489226724
86979,76574,ACTIVE,KIT 4,13318,2.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,7.75,N,N,2.26401219975559
86980,91246,ACTIVE,KIT 4,10157,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,6,N,N,7.75,N,N,1.21925329586841
86981,34830,ACTIVE,KIT 4,10157,132.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,6,N,N,7.75,N,N,132.183637726351
86982,9810,ACTIVE,KIT 2W,21937,82.6m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,82.5918746501955
86983,91248,ACTIVE,KIT 2W,21937,7.5m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,7.46739237068541
86984,40170,ACTIVE,KIT 4,6252,72.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,5.35,N,Y,72.6854063855636
86985,91250,ACTIVE,KIT 4,6592,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,7.75,N,Y,0.618863216449509
86988,91254,ACTIVE,KIT 4,15925,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,15,N,N,8.5,N,Y,1.26719666341298
86989,57260,ACTIVE,KIT 4,15925,4.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,15,N,N,8.5,N,Y,4.86985917528152
86990,91256,ACTIVE,KIT 4,9575,13.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,13.0904140806254
86991,38220,ACTIVE,KIT 4,9575,74.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,74.8795702661266
86992,9960,ACTIVE,KIT 2W,22707,222.6m 450mm  DI,TREATED,450,DI,NO,,NONE,8/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,38,N,N,6.9,Y,N,222.606836030551
86993,91258,ACTIVE,KIT 5,8672,8.8m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,8.83931667994601
86994,91260,ACTIVE,KIT 5,8672,14.4m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,14.3853372656841
86995,18280,ACTIVE,KIT 5,8672,264.5m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,5.7,N,Y,264.507350325354
86996,91262,ACTIVE,KIT 5,8672,147.5m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,6.1,N,Y,147.454486209432
86997,91264,ACTIVE,KIT 4,22418,69.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,5.55,N,Y,69.6865121334923
86998,55480,ACTIVE,KIT 4,22418,138m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,8.15,N,Y,137.963093726968
87002,64290,ACTIVE,KIT 4,1409,10.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,9,N,N,9.1,N,Y,10.3258023995715
87003,91270,ACTIVE,KIT 5,21753,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,14.4684586264077
87004,26530,ACTIVE,KIT 5,21753,133.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,133.324095717885
87005,91272,ACTIVE,KIT 5,21753,130.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,130.31060495824
87006,91274,ACTIVE,KIT 5,21753,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,11.7393077407661
87007,91276,ACTIVE,KIT 4,22964,12.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,12.3626366452694
87008,43510,ACTIVE,KIT 4,22964,213.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.3,N,N,213.884998318107
87009,91278,ACTIVE,KIT 5,40282,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,11.4039222167229
87010,91280,ACTIVE,KIT 5,40282,118.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,118.446288674832
87011,91282,ACTIVE,KIT 5,40282,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,7.53776332979944
87012,62920,ACTIVE,KIT 5,40282,132.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,132.277327610055
87013,31040,ACTIVE,KIT 4,20972,63.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,9,N,N,7.75,N,Y,63.6750299203825
87015,4070,ACTIVE,KIT 4,1264,36.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,36.6303000947597
87017,91288,ACTIVE,KIT 6,602407,7.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,7.09813272560826
87018,68791,ACTIVE,KIT 6,602407,29.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,29.2910474723521
87019,91290,ACTIVE,KIT 6,602407,15.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,15.3160034533662
87020,17960,ACTIVE,KIT 4,12413,106.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,38,N,N,6.9,N,Y,106.891174615783
87021,91292,ACTIVE,KIT 4,12415,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,8.5,N,Y,0.447251696755622
87022,40390,ACTIVE,KIT 4,9405,109.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,16,N,N,4.15,N,N,109.912880820789
87024,31600,ACTIVE,KIT 5,20732,21.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,21.4862126210192
87025,91296,ACTIVE,KIT 5,20732,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,2.42528045463605
87026,91298,ACTIVE,KIT 5,9485,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,1.50004522609446
87027,9360,ACTIVE,KIT 5,9510,347.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,347.893085682979
87028,91300,ACTIVE,KIT 5,9510,156.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,156.580678751934
87029,91302,ACTIVE,KIT 5,9510,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,12.3348723259999
87030,9030,ACTIVE,KIT 4,8692,83.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,83.1275992309818
87031,91304,ACTIVE,KIT 4,8692,9.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,9.05581182775463
87032,91306,ACTIVE,KIT 2W,105665,10.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,10.2274208774743
87033,74370,ACTIVE,KIT 2W,105665,129m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,129.002485468682
87035,69570,ACTIVE,KIT 4,601890,76.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,16,N,N,9.35,N,N,76.0706151784427
87036,91310,ACTIVE,KIT 5,5529,11.4m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,11.3576714978789
87037,11140,ACTIVE,KIT 5,5529,104.1m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,PARAGON,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,104.100694443834
87038,91312,ACTIVE,KIT 5,5529,13.2m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,13.2123202004204
87039,74020,ACTIVE,KIT 6,600871,115.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,9.35,N,Y,115.050021113285
87040,91314,ACTIVE,KIT 6,600871,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,9.35,N,Y,11.9175742532666
87041,91316,ACTIVE,KIT 4,22433,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,11.8816553253928
87042,33150,ACTIVE,KIT 4,22433,69.6m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,69.6109109232623
87043,91318,ACTIVE,KIT 4,22433,4.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,4.745900105082
87044,91320,ACTIVE,KIT 4,601154,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,32,N,N,9.35,N,Y,2.97832387738601
87045,91322,ACTIVE,KIT 4,601153,10m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,9.99207522822084
87046,91324,ACTIVE,KIT 4,601153,78.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,78.6262612494848
87047,71920,ACTIVE,KIT 4,601153,102.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,102.696674351057
87048,91326,ACTIVE,KIT 4,601153,73.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,73.791856925267
87049,91328,ACTIVE,KIT 4,601153,88.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,88.6049441572771
87050,91330,ACTIVE,KIT 4,601153,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,12.164468843341
87051,77170,ACTIVE,KIT 2W,601479,64.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,64.5394081025382
87052,91332,ACTIVE,KIT 2W,601479,7.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,7.56588800092555
87053,79770,ACTIVE,BRIDGEPORT,40242,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,2,41,N,N,9.35,N,Y,3.24078463392078
87055,76512,ACTIVE,KIT 4,600278,77.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,77.0892347044308
87056,91334,ACTIVE,KIT 4,600071,17m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,16.9828098896106
87057,68360,ACTIVE,KIT 5,600381,99m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,99.0188644630427
87058,91336,ACTIVE,KIT 5,600381,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,11.4080290739777
87059,18550,ACTIVE,KIT 4,15802,351.1m 600mm  DI,TREATED,600,DI,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,7,4,13,N,N,8.5,N,N,351.063236244157
87060,91338,ACTIVE,KIT 4,15802,3m 600mm  DI,TREATED,600,DI,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,0,4,13,N,N,8.5,N,N,3.02573677723642
87061,36020,ACTIVE,BRIDGEPORT,10477,93.7m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,93.7499303876833
87062,91340,ACTIVE,KIT 6,600852,22.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2002 12:00:00 AM,DONATED,CCL,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,22.5845926464305
87063,91342,ACTIVE,KIT 6,600852,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2002 12:00:00 AM,DONATED,CCL,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,10.1476205110262
87064,91344,ACTIVE,KIT 6,600852,112.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,112.823444438691
87065,68510,ACTIVE,KIT 6,600852,113.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,113.290464798109
87066,77376,ACTIVE,KIT 4,8892,10.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,10.2389727836013
87067,91346,ACTIVE,KIT 4,8784,6.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/12/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,6.93095027391511
87068,91348,ACTIVE,KIT 4,8794,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/12/2010 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,7,N,N,9.35,N,Y,2.66300060258418
87069,23960,ACTIVE,KIT 4,8784,103.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/12/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,103.423035385441
87070,91350,ACTIVE,KIT 4,8794,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/12/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,1.8426728543906
87071,91352,ACTIVE,KIT 4,15951,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,0.559088687772635
87072,91354,ACTIVE,KIT 4,15951,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,16,N,N,9.35,N,Y,0.492722071423199
87073,41890,ACTIVE,KIT 4,15951,203.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,203.577884247394
87074,91356,ACTIVE,KIT 4,15951,101.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,101.312674704948
87075,7800,ACTIVE,KIT 4,602226,13.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,6,N,N,9.1,N,N,13.3096902320743
87078,3610,ACTIVE,KIT 4,12644,121.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,7.75,N,Y,121.376483670915
87079,91362,ACTIVE,KIT 4,6911,10.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1940 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,12,N,N,7.75,N,Y,10.3404329396819
87081,91366,ACTIVE,KIT 4,11371,164.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1940 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,8,2,2,N,N,3.1,N,N,164.164915713329
87082,76747,ACTIVE,KIT 4,11371,358.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1940 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,2,N,Y,1.85,N,N,358.355000770627
87083,91368,ACTIVE,KIT 4,25586,16.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,16.2594395764296
87084,67540,ACTIVE,KIT 4,25586,71.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,71.0661160603332
87085,81694,ACTIVE,KIT 4,9173,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.85,N,N,1.64280742880956
87086,54820,ACTIVE,KIT 4,25527,82.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,82.4065717391249
87087,61804,ACTIVE,KIT 4,11166,30m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,32,N,N,7.75,N,Y,29.9871245989146
87088,12420,ACTIVE,BRIDGEPORT,13048,78.2m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,78.2049984155655
87089,12030,ACTIVE,KIT 4,9541,68.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,68.6983831665182
87090,76846,ACTIVE,KIT 4A,540410,174.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,174.187241756536
87091,91370,ACTIVE,KIT 5,601299,9.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,9.68948891961666
87092,72460,ACTIVE,KIT 5,601304,179.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,179.231643993397
87095,29820,ACTIVE,KIT 4,20707,104.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,6.9,N,Y,104.110641192422
87096,91374,ACTIVE,KIT 4,20707,6.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,6.37649068346963
87097,91376,ACTIVE,KIT 4,8575,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,7.65359271574647
87098,76755,ACTIVE,KIT 4,8575,18.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/18/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,9.35,N,Y,18.5899635314071
87099,71240,ACTIVE,KIT 4,8814,133.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,133.509208968102
87100,91378,ACTIVE,KIT 4,15128,5.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,5.19819724049939
87101,4300,ACTIVE,KIT 4,15128,84.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,84.6317758829611
87102,91380,ACTIVE,KIT 4,15167,13m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,12.9986559370991
87103,91382,ACTIVE,KIT 4,11308,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,6.97323639017349
87104,66650,ACTIVE,KIT 4,11308,92.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,92.8128382751875
87105,91384,ACTIVE,KIT 4,11308,10.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,10.3407934000345
87106,38780,ACTIVE,KIT 4,10383,103.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,6.15,N,Y,103.468203295567
87107,76458,ACTIVE,KIT 4,40040,63.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,9,N,N,9.35,N,Y,63.1362999412902
87108,37570,ACTIVE,KIT 4,23180,57.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,5.05,N,Y,57.761509444804
87109,66440,ACTIVE,KIT 4,22779,138.8m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,138.760052799592
87111,1360,ACTIVE,KIT 4,15775,76m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,5.35,N,Y,76.0398152860004
87112,91388,ACTIVE,KIT 4,15775,6.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,6.28106836790321
87113,31270,ACTIVE,KIT 4,22483,84.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,84.2019460761139
87114,76832,ACTIVE,KIT 4,9242,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,5.34584725708991
87121,68914,ACTIVE,KIT 4,8949,84.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,84.7308721330894
87122,60680,ACTIVE,KIT 4,6865,72.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1999 12:00:00 AM,PURCHASED,DILLON,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,72.1839473507098
87124,91400,ACTIVE,KIT 4,8567,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,8.17316071930868
87125,4040,ACTIVE,KIT 4,8567,73.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,5.35,N,Y,73.6038686609946
87126,91402,ACTIVE,KIT 4,6725,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,5.4262736898822
87127,76396,ACTIVE,KIT 4,6725,20m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,9.35,N,Y,19.9631016639852
87128,91404,ACTIVE,KIT 2W,601567,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,11.337596697851
87130,76607,ACTIVE,KIT 2W,601661,48.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,48.2893649839401
87131,38040,ACTIVE,KIT 4,13232,87.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,4.15,N,Y,87.8002475272509
87132,91408,ACTIVE,KIT 4,13232,6.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,7.75,N,Y,6.90254095336661
87133,91410,ACTIVE,KIT 5,6205,8.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,8.06071723866111
87134,25980,ACTIVE,KIT 5,6136,273.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,273.116611518143
87135,91412,ACTIVE,KIT 5,6136,4.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,20,N,N,8.5,N,Y,4.14459794125581
87136,63210,ACTIVE,KIT 4,5870,30.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,30.3442535081028
87137,35310,ACTIVE,KIT 4,21959,95.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,95.2783796009391
87138,91414,ACTIVE,KIT 4,21959,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,7.61992384930344
87139,91416,ACTIVE,KIT 5,5427,13.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,13.3311015117809
87140,91418,ACTIVE,KIT 5,20732,2.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,12,N,N,8.5,N,Y,2.12378989726602
87141,42300,ACTIVE,KIT 5,5426,99.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,99.7124548113714
87142,91420,ACTIVE,KIT 5,20732,4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,3.97315085003131
87143,23780,ACTIVE,KIT 4,11243,62.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,36,N,N,7.75,N,Y,62.6979848647448
87144,70040,ACTIVE,KIT 2W,600218,65.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,65.6192780696882
87145,91422,ACTIVE,KIT 2W,600218,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,11.406371735011
87146,70640,ACTIVE,KIT 4,600391,140.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,140.840818290723
87147,91424,ACTIVE,KIT 4,23155,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,12.5333055031401
87148,1100,ACTIVE,KIT 4,23155,207.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.45,N,Y,207.543316835697
87149,91426,ACTIVE,KIT 4,15838,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,12.3324835129754
87150,34850,ACTIVE,KIT 4,15838,276.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,Y,6.9,N,Y,276.522496316823
87151,91428,ACTIVE,KIT 4,15838,13.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,7.75,N,Y,13.1982067376124
87152,91430,ACTIVE,KIT 5,600591,5.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.26051507788851
87153,70370,ACTIVE,KIT 5,600591,70.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,70.5065932244733
87154,44250,ACTIVE,KIT 6,21089,57.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,57.8848736410509
87155,91432,ACTIVE,KIT 6,21089,26.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,26.2271080888194
87156,91434,ACTIVE,KIT 5,5433,2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,1.98204731067946
87157,26190,ACTIVE,KIT 5,5433,20.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,20.5776744970396
87158,91436,ACTIVE,KIT 2W,16071,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,7.62947715107935
87159,91438,ACTIVE,KIT 2W,16071,93.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,6.5,N,N,93.076185857723
87160,91440,ACTIVE,KIT 2W,16126,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,12.2059220053023
87161,620,ACTIVE,KIT 2W,16126,181.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,181.533561856191
87162,91442,ACTIVE,KIT 6,20602,16.8m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,40,N,N,9.1,N,Y,16.7651952559777
87163,32200,ACTIVE,KIT 6,20602,124.1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,40,N,N,9.1,N,Y,124.121544753464
87164,8700,ACTIVE,KIT 4,11582,22.1m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,2,N,N,7.85,N,Y,22.1498322582854
87165,91444,ACTIVE,KIT 4,22753,17.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,17.1639287711483
87166,26920,ACTIVE,KIT 4,22753,154m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,154.046506673982
87167,2140,ACTIVE,KIT 4,8755,87.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,REGION,N,,7,1,19,N,N,7.75,N,N,87.2264652350544
87168,38900,ACTIVE,KIT 2W,21923,117.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,117.257325482629
87169,38120,ACTIVE,KIT 4,21834,233.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,13,N,N,8.1,N,N,233.927348766396
87170,91446,ACTIVE,KIT 4,21858,15.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,13,N,N,8.5,N,N,15.8085318929444
87171,91448,ACTIVE,KIT 4,20767,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.85,N,Y,12.6557507943895
87172,64130,ACTIVE,KIT 4,20769,250.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,5.45,N,Y,250.729023752228
87173,91450,ACTIVE,KIT 6,600861,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,13.251307804356
87174,74050,ACTIVE,KIT 6,600861,63.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,63.80782399464
87175,68830,ACTIVE,KIT 4,10994,54.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,0,N,N,9.1,N,N,54.465160536472
87176,91452,ACTIVE,KIT 6,21189,6.5m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,2,N,N,8.5,N,Y,6.49016821292027
87177,5840,ACTIVE,KIT 6,21189,269.6m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,2,N,N,6.1,N,Y,269.61366730597
87178,91454,ACTIVE,KIT 6,21189,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,2,N,N,8.5,N,Y,7.78051553297239
87179,69007,ACTIVE,KIT 4,11548,79.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/22/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,16,N,N,9.35,N,Y,79.5959272251731
87180,60070,ACTIVE,KIT 4,25512,78.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,78.4640286165446
87181,91456,ACTIVE,KIT 4,25512,9.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,9.68112410553927
87184,91460,ACTIVE,KIT 4,20746,13.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,8,N,N,8.5,N,Y,13.106516876965
87185,29780,ACTIVE,KIT 5,20746,80.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,80.118036111745
87186,91462,ACTIVE,KIT 2W,22675,1.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,1.93882125133215
87187,91464,ACTIVE,KIT 2W,21948,3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,2.99436382553802
87188,13600,ACTIVE,KIT 2W,22675,100.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,100.913795930045
87189,91466,ACTIVE,KIT 4,40015,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,2.90492356737623
87190,59360,ACTIVE,KIT 4,40021,44.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,44.9143681632232
87191,91468,ACTIVE,KIT 6,600863,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,10.4953968568438
87192,74100,ACTIVE,KIT 6,600866,74.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,74.5511407291625
87193,91470,ACTIVE,KIT 6,600863,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,9.41984948883197
87196,91474,ACTIVE,KIT 4,15959,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.35,N,Y,7.66536365783232
87197,41930,ACTIVE,KIT 4,15959,130.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,8.9,N,Y,130.691178845575
87198,15140,ACTIVE,KIT 4,10242,28.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,28.3187996717999
87199,91476,ACTIVE,KIT 4,10776,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.85,N,Y,12.4968159958642
87200,91478,ACTIVE,KIT 4,105025,6.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,21,N,N,7.85,N,Y,6.49542453425248
87201,16670,ACTIVE,KIT 4,10776,376.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,21,N,N,7.05,N,Y,376.219247806541
87202,3530,ACTIVE,KIT 4,11188,66.4m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,8.5,N,Y,66.4482415056836
87203,81604,ACTIVE,KIT 2W,602359,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,7.05562058153455
87204,81692,ACTIVE,KIT 4,9173,20.4m 300mm  DI,TREATED,300,DI,NO,,NONE,9/11/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.1,N,N,20.4243846868694
87205,91480,ACTIVE,KIT 4,6668,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,9/11/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,11.660773059358
87206,91482,ACTIVE,KIT 2E,22391,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,20,N,N,8.5,N,N,0.876349702680441
87207,27410,ACTIVE,KIT 2E,22391,111.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,111.332539733313
87208,91484,ACTIVE,KIT 4,25357,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,12.6413825752165
87209,91486,ACTIVE,KIT 4,23094,49.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,49.7908889210202
87210,91488,ACTIVE,KIT 4,23094,131.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,131.625835198309
87211,57550,ACTIVE,KIT 4,23094,153.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,153.146411644023
87212,91490,ACTIVE,KIT 4,12649,161.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,9.35,N,N,161.718856275306
87213,91492,ACTIVE,KIT 4,12649,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,9.35,N,N,1.24805801110164
87214,66310,ACTIVE,KIT 4,12649,202.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,9.35,N,N,202.511338771042
87215,91494,ACTIVE,KIT 2W,104974,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,12.2002828023002
87216,69710,ACTIVE,KIT 2W,600223,27.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,27.2564545868374
87218,76855,ACTIVE,KIT 6,20864,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,6,10,N,N,5.18,N,Y,5.56260553258358
87221,14820,ACTIVE,KIT 5,6138,72.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,5.35,N,Y,72.1625867214667
87222,91498,ACTIVE,KIT 5,6142,.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,19,N,N,7.75,N,Y,0.529040489786577
87223,91500,ACTIVE,KIT 4,20696,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,8.5,N,Y,7.68375684541657
87224,29800,ACTIVE,KIT 4,20696,75.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,6.1,N,Y,75.2226709702967
87226,43580,ACTIVE,KIT 4,10724,2.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,10,N,N,8.5,N,N,2.71246907836733
87227,91504,ACTIVE,KIT 4,22928,.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23B,N,N,8.5,N,Y,0.544803670673695
87228,29270,ACTIVE,KIT 4,22928,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23B,N,N,8.5,N,Y,5.62886999326096
87229,76251,ACTIVE,KIT 4,11166,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,4.13471792820357
87230,91506,ACTIVE,KIT 5,20728,14m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,14.0409191455433
87231,27090,ACTIVE,KIT 5,20728,283.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,283.700396828199
87232,91508,ACTIVE,KIT 5,20728,11.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,11,N,N,8.5,N,N,11.3738914854268
87233,91510,ACTIVE,KIT 5,20728,157.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,11,N,N,8.5,N,N,157.849401523396
87234,66280,ACTIVE,KIT 4,11145,69.6m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,4,2,28,N,N,5.55,N,Y,69.648441042158
87235,91512,ACTIVE,KIT 5,600558,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,10.5000601909326
87236,91514,ACTIVE,KIT 5,600558,44.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,44.4830281929025
87237,91516,ACTIVE,KIT 5,600558,81.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,81.6290537115286
87238,74620,ACTIVE,KIT 5,600558,167.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,167.943148653936
87239,91518,ACTIVE,KIT 4,9602,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,8.5,N,N,6.62902466463545
87240,38260,ACTIVE,KIT 4,9581,117.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,8.5,N,N,117.477872676805
87241,91520,ACTIVE,KIT 4,9581,9.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,8.5,N,N,9.44891718682682
87246,91526,ACTIVE,KIT 5,600616,5.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.33657620702364
87247,70350,ACTIVE,KIT 5,600616,74m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,73.9684271901407
87248,91528,ACTIVE,KIT 4,1233,6.1m 250mm  DI,TREATED,250,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,8.5,N,Y,6.06947021016368
87249,91530,ACTIVE,KIT 4,1312,2.2m 250mm  DI,TREATED,250,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,8.5,N,Y,2.16947086633989
87250,91532,ACTIVE,KIT 4,1256,2.2m 250mm  DI,TREATED,250,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,22,N,N,8.5,N,Y,2.15983848868034
87251,91534,ACTIVE,KIT 4,1256,127.6m 250mm  DI,TREATED,250,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,24,N,N,8.5,N,Y,127.588130187239
