OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
87252,5000,ACTIVE,KIT 4,1256,337.2m 250mm  DI,TREATED,250,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,24,N,N,8.1,N,Y,337.194749201522
87253,91536,ACTIVE,KIT 4,1256,205.4m 250mm  DI,TREATED,250,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,24,N,N,8.5,N,Y,205.403259888532
87254,91538,ACTIVE,KIT 4,1256,84m 250mm  DI,TREATED,250,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,24,N,N,8.5,N,Y,83.9890265083736
87255,17210,ACTIVE,KIT 4,6503,78.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,78.5913196990468
87256,91540,ACTIVE,KIT 4,6503,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,0.916377215514271
87257,72700,ACTIVE,KIT 4,1685,83.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,15,N,N,9.35,N,Y,83.560374031878
87258,62730,ACTIVE,KIT 5,20604,30.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,30.8235676296356
87259,70160,ACTIVE,KIT 5,600584,68.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,68.9492645949108
87260,91542,ACTIVE,KIT 5,600584,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,12.34565176297
87262,15280,ACTIVE,KIT 4,8931,37.1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,7,2,22,N,N,8.5,N,N,37.114930197056
87263,76409,ACTIVE,KIT 4,6855,6.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.1,N,Y,6.86735600607593
87264,72490,ACTIVE,KIT 5,600754,100.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,100.064585065475
87265,69459,ACTIVE,KIT 4,602367,51.2m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,11,N,N,8.5,N,N,51.1616942929106
87266,91546,ACTIVE,KIT 4,602367,21.8m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,21.8254333068537
87267,91548,ACTIVE,KIT 4,601149,55.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,55.7426401776572
87268,71770,ACTIVE,KIT 4,601149,81.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,81.2741977344205
87269,91550,ACTIVE,KIT 4,601149,53.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,53.2747717474253
87270,91552,ACTIVE,KIT 4,23271,6.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,9.1,N,Y,6.71096216012146
87271,19680,ACTIVE,KIT 4,23271,113.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,7.5,N,Y,113.803319616557
87272,76679,ACTIVE,KIT 4,6682,117.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,117.858539736963
87275,32440,ACTIVE,KIT 4,9626,126.8m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,126.754181341411
87276,91556,ACTIVE,KIT 4,9626,7.8m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,7.775406886236
87277,91558,ACTIVE,KIT 4,20767,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.85,N,Y,2.14823738171842
87278,91560,ACTIVE,KIT 4,20767,2.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.85,N,Y,2.28499792677256
87279,20090,ACTIVE,KIT 4,20767,436.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,4.4,N,Y,436.547766932635
87283,5540,ACTIVE,KIT 4,10959,242m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.35,N,N,241.98286003702
87284,91566,ACTIVE,KIT 4,10959,7.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,7.1506252470837
87285,77190,ACTIVE,KIT 4,1570,9.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,33,N,N,9.35,N,Y,9.37325298691532
87288,67490,ACTIVE,KIT 4,25564,104.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,104.567313092747
87289,91570,ACTIVE,KIT 5,6412,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,7.75,N,N,2.14983757548093
87290,27810,ACTIVE,KIT 5,6412,228.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,4.15,N,N,228.111405635252
87291,91572,ACTIVE,KIT 5,6412,3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,7.75,N,N,3.04783884030464
87292,91574,ACTIVE,KIT 4,601113,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,5.69492088184907
87294,91578,ACTIVE,KIT 4,601113,.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,0.354652407827166
87295,60110,ACTIVE,KIT 4,601113,31.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,31.8188307105106
87299,91584,ACTIVE,KIT 4,1235,62.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,22,N,N,5.5,N,Y,62.2235510337146
87300,63270,ACTIVE,KIT 4,1716,71.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,7.75,N,Y,71.5121572535351
87301,91586,ACTIVE,KIT 5,5625,2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,1.97895507748307
87302,25870,ACTIVE,KIT 5,5625,52m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,51.9797532737526
87306,91592,ACTIVE,KIT 6,21746,2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.1,N,Y,1.95117354727411
87307,31230,ACTIVE,KIT 6,21746,5.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.1,N,Y,5.87505240703184
87308,91594,ACTIVE,KIT 4,600483,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,11.8866293645981
87309,68870,ACTIVE,KIT 4,600483,112.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,112.376280355032
87310,91596,ACTIVE,KIT 4,9377,7m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,7.04784214442636
87312,58830,ACTIVE,KIT 4,9377,154.3m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,154.316812944836
87313,30600,ACTIVE,KIT 4,11325,75.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,4,N,N,9.1,N,Y,75.2296304240325
87314,91600,ACTIVE,KIT 4,11328,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,1.10783464500035
87315,22480,ACTIVE,KIT 4,22355,93.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,22,N,N,5.75,N,Y,93.7889293538179
87316,62460,ACTIVE,KIT 4,6839,4.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,4.08069268231133
87317,91602,ACTIVE,KIT 4,6839,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,2.05211188861881
87318,91604,ACTIVE,KIT 6,5457,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,1.60175388791237
87319,91606,ACTIVE,KIT 6,5401,93.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,93.7997968217919
87320,91608,ACTIVE,KIT 6,5401,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,11.8592851387785
87321,37800,ACTIVE,KIT 6,5401,146.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,146.893976701188
87322,11680,ACTIVE,KIT 4,10423,126.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,126.434998522105
87323,69360,ACTIVE,KIT 5,600112,226.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,226.930033409682
87324,91610,ACTIVE,KIT 5,600112,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/22/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,6.01805508733138
87325,91612,ACTIVE,KIT 4,40345,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,7.89816926729836
87326,67580,ACTIVE,KIT 4,40345,174.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,174.492011773431
87327,91614,ACTIVE,KIT 4,40345,14.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2001 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,19,N,N,9.35,N,N,14.558373213703
87328,91616,ACTIVE,KIT 4,8782,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,4.96449446097496
87329,77086,ACTIVE,KIT 4,8782,28.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,28.2373174533992
87331,91618,ACTIVE,KIT 4,10140,5.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1931 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,1,N,N,7.75,N,N,5.24688142105508
87332,20510,ACTIVE,KIT 4,10140,162.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1931 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,1,N,N,7.75,N,N,162.371629417658
87333,91620,ACTIVE,KIT 4,10140,13.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1931 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,1,N,N,7.75,N,N,13.7369585276009
87334,91622,ACTIVE,KIT 2W,22010,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,30,N,N,8.5,N,N,1.61447423041937
87335,91624,ACTIVE,KIT 2W,22008,3m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,3.01391654804953
87336,26820,ACTIVE,KIT 2W,22008,126.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,126.819771363436
87337,91626,ACTIVE,KIT 4,21910,1.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,1.93772039227317
87338,16840,ACTIVE,KIT 4,21910,147m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,146.980600859461
87339,31920,ACTIVE,KIT 4,15868,75.1m 150mm  CI,TREATED,150,CI,NO,,NONE,2/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,5.45,N,Y,75.0561596750708
87340,91628,ACTIVE,KIT 4,15862,9m 150mm  CI,TREATED,150,CI,NO,,NONE,2/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,3.93,N,Y,9.02599030033081
87341,91630,ACTIVE,KIT 4,20698,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,7.62034637584748
87342,29790,ACTIVE,KIT 4,20698,226.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,4.25,N,Y,226.189588631266
87343,91632,ACTIVE,KIT 4,9367,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,12.1916847265548
87344,33950,ACTIVE,KIT 4,9367,64.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.05,N,N,64.2232995948912
87345,91634,ACTIVE,KIT 6,20859,3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,3.01606368656466
87346,91636,ACTIVE,KIT 6,20859,170.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/22/1987 12:00:00 AM,DONATED,BUILDEVCO,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,170.815110555022
87347,35700,ACTIVE,KIT 6,20859,182.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,10,N,N,9.1,N,Y,182.586242122914
87348,91638,ACTIVE,KIT 6,21175,9.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/22/1987 12:00:00 AM,DONATED,BUILDEVCO,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,9.56499963898158
87349,42880,ACTIVE,KIT 6,5439,123.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,9,N,N,9.1,N,N,123.794821639467
87350,91640,ACTIVE,KIT 4,10361,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,11.8868887030691
87351,25620,ACTIVE,KIT 4,10361,78.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.9,N,Y,78.5074533806931
87352,2190,ACTIVE,KIT 4,1340,197.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,Y,N,5.5,N,Y,197.280261671552
87353,91642,ACTIVE,KIT 4,40298,2.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,7.75,N,Y,2.28208530582006
87354,91644,ACTIVE,KIT 4,9214,12.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,11,N,N,7.75,N,Y,12.4021610631973
87355,33380,ACTIVE,KIT 4,9214,61.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,11,N,N,7.75,N,Y,61.122633076406
87356,59220,ACTIVE,KIT 4,8836,57.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.35,N,Y,57.4658666977939
87357,91646,ACTIVE,KIT 4,13149,13.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,18,N,N,9.35,N,Y,13.1073766582897
87358,91648,ACTIVE,KIT 4,10781,14.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,14.381092353988
87359,62100,ACTIVE,KIT 4,10993,122.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,122.666719806582
87360,69980,ACTIVE,KIT 2W,600211,82.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,82.545600102672
87361,91650,ACTIVE,KIT 2W,600211,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,6.36136039617421
87362,91652,ACTIVE,KIT 6,21205,15.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,9,N,N,9.1,N,N,15.7624874429122
87363,41830,ACTIVE,KIT 6,21205,73.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,73.3651360256834
87364,68669,ACTIVE,KIT 4,6621,86.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,86.4977241477679
87365,91654,ACTIVE,KIT 4,6621,10.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,10.4466922709937
87366,26480,ACTIVE,KIT 4,22529,134.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,134.424452656219
87367,91656,ACTIVE,KIT 4,9329,7.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,7.36549759227356
87368,34370,ACTIVE,KIT 4,9329,175.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,175.154592148697
87369,91658,ACTIVE,KIT 4,9329,14.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,14.4273102921319
87370,91660,ACTIVE,KIT 5,6097,6.2m 200mm  DI,TREATED,200,DI,NO,,NONE,11/11/1985 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,9.1,N,Y,6.20713377991018
87371,23860,ACTIVE,KIT 5,6097,106.9m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1984 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,106.936368405163
87372,91662,ACTIVE,KIT 5,6097,10.2m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1984 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,38,N,N,8.5,N,Y,10.2135519775525
87375,91666,ACTIVE,KIT 4,12108,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,5.40333955333313
87376,28800,ACTIVE,KIT 4,12108,72.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,72.5279132236915
87377,32010,ACTIVE,KIT 5,9138,73.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,73.8051954534237
87378,2820,ACTIVE,KIT 4,10388,161m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,7.3,N,Y,161.019885149234
87379,69462,ACTIVE,KIT 2E,15977,15.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.35,N,N,15.6978517026249
87380,91668,ACTIVE,KIT 2E,15977,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,1.51745527106102
87382,23950,ACTIVE,KIT 2E,15976,29.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,29.0773834261166
87383,10480,ACTIVE,KIT 4,8960,53m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1904 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,7.75,N,Y,53.023567012797
87384,68620,ACTIVE,KIT 4,6847,116.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,116.62555493154
87386,91672,ACTIVE,KIT 4,10852,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,8,N,N,7.75,N,N,0.940061116432414
87387,91674,ACTIVE,KIT 4,22336,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,8,N,N,7.75,N,N,0.860533230798599
87388,27850,ACTIVE,KIT 4,10852,162m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,8,N,N,7.75,N,N,162.034184658211
87389,91676,ACTIVE,KIT 4,10852,156.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,8,N,N,6.55,N,N,156.419375782426
87390,91678,ACTIVE,KIT 4,10852,91m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,8,N,N,7.75,N,N,91.0011816661012
87391,91680,ACTIVE,KIT 2W,21874,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,1.69959548041154
87392,61906,ACTIVE,KIT 2W,22068,137.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,137.881683204151
87393,76439,ACTIVE,KIT 4,607089,71.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,71.6388653304513
87394,91682,ACTIVE,KIT 4,607089,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2009 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,11.4164606760771
87395,91684,ACTIVE,KIT 4,15732,.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,10,N,N,7.75,N,Y,0.361233662949633
87396,91686,ACTIVE,KIT 4,15735,2.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,2.43864618151335
87397,38520,ACTIVE,KIT 4,15735,252.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.35,N,Y,252.367048483451
87398,91688,ACTIVE,KIT 2W,602235,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,11.9848620679862
87399,67180,ACTIVE,KIT 2W,602235,90.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,90.7733191964162
87400,91690,ACTIVE,KIT 4,11161,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,10.9887770723917
87401,66970,ACTIVE,KIT 4,11161,88.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,88.5451075107934
87402,91692,ACTIVE,KIT 4,10335,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,8.41653505895911
87403,66200,ACTIVE,KIT 4,10335,100m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,11,N,N,9.35,N,Y,99.9729024705515
87404,91694,ACTIVE,KIT 4,10335,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,11,N,N,9.35,N,Y,4.94703117867559
87405,10630,ACTIVE,KIT 4,1334,6.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,6.82480123746998
87406,91696,ACTIVE,KIT 4,15971,10.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,10.1831955750003
87407,9200,ACTIVE,KIT 4,15971,25.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,25.8308212029947
87408,91698,ACTIVE,KIT 6,21097,9.7m 150mm  DI,TREATED,150,DI,NO,,NONE,2/23/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,9.70259561374399
87409,91700,ACTIVE,KIT 6,21097,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,12.4211944348644
87410,41840,ACTIVE,KIT 6,21097,246.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,246.440839840931
87411,91702,ACTIVE,KIT 6,21097,100.4m 150mm  DI,TREATED,150,DI,NO,,NONE,2/23/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,9.1,N,N,100.36049137453
87412,91704,ACTIVE,KIT 6,601723,106.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/30/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,106.883978926245
87413,91706,ACTIVE,KIT 6,601723,92.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2010 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,92.5405289063501
87414,76414,ACTIVE,KIT 6,601723,131.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/30/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,131.057951169716
87415,91708,ACTIVE,KIT 5,25354,3.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,30,N,N,9.35,N,Y,3.388738856652
87416,91710,ACTIVE,KIT 5,40184,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,7.02927548984764
87417,91712,ACTIVE,KIT 5,40184,126.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,126.730213922783
87418,61380,ACTIVE,KIT 5,40184,180.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,180.193164888596
87419,91714,ACTIVE,KIT 5,21232,8.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,8.29969405817045
87420,33640,ACTIVE,KIT 5,21232,61.1m 200mm  DI,TREATED,200,DI,NO,,NONE,7/19/1976 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,17,N,N,8.5,N,N,61.1429578195776
87421,91716,ACTIVE,KIT 5,600184,34.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,34.2543192660116
87422,91718,ACTIVE,KIT 5,600184,9.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/8/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,9.33553075140087
87423,69100,ACTIVE,KIT 5,600184,150.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,150.108105029238
87424,63340,ACTIVE,KIT 4,11082,157m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.1,N,Y,157.008001416309
87425,31890,ACTIVE,KIT 4,15086,88.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,15,N,N,4.25,N,Y,88.3602315972658
87426,22310,ACTIVE,KIT 4,22334,32.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,32.6486003096505
87429,62300,ACTIVE,KIT 4,13170,64.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,64.8021096506396
87430,91722,ACTIVE,KIT 4,13170,13.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,13.4888565384262
87431,91724,ACTIVE,KIT 5,40053,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,5.93157865357251
87432,59740,ACTIVE,KIT 5,40053,198.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,198.520642251445
87433,91726,ACTIVE,KIT 5,40053,89.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,89.3821950048939
87434,91728,ACTIVE,KIT 5,40053,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,9.16406267945377
87435,91730,ACTIVE,KIT 5,40053,94.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,94.5684294459237
87436,20270,ACTIVE,KIT 4,23176,18.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,15,N,N,7.85,N,Y,18.6908923813645
87437,91732,ACTIVE,KIT 4,23176,10.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,15,N,N,7.85,N,Y,10.3067872830234
87438,68850,ACTIVE,KIT 4,21546,28.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,28.2091166008252
87439,91734,ACTIVE,KIT 4,21546,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,10.6998371414798
87440,76756,ACTIVE,KIT 4,10648,45.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,N,45.770728820204
87441,91736,ACTIVE,KIT 4,10648,17.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,N,17.1151810247629
87442,38820,ACTIVE,KIT 6,602087,14.7m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,6,6,40,N,N,9.1,N,Y,14.7141693888793
87446,61853,ACTIVE,KIT 4,1741,204.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,204.081397085077
87448,133812,ACTIVE,KIT 4,21849,174.9m 300mm  CI,TREATED,300,CI,NO,,NONE,10/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,7.05,N,N,174.884654322613
87449,32040,ACTIVE,KIT 5,9551,111.3m 150mm  DI,TREATED,150,DI,NO,,NONE,3/27/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,21,N,N,8.5,N,N,111.260474717796
87450,91744,ACTIVE,KIT 5,9551,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,3/27/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,21,N,N,8.5,N,N,7.79959535085531
87452,91746,ACTIVE,KIT 4,21958,12m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,12.0291922854515
87453,35295,ACTIVE,KIT 4,21958,73.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,73.6775832140071
87454,67530,ACTIVE,KIT 4,25579,83.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,15,N,N,9.35,N,N,83.5120111944301
87455,91748,ACTIVE,KIT 4,25579,38m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,15,N,N,9.35,N,N,38.0202684676704
87456,38580,ACTIVE,KIT 4,1277,272.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,7.75,N,Y,272.50000416519
87457,91750,ACTIVE,KIT 4,1278,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,7.75,N,Y,12.5997517823265
87458,91752,ACTIVE,KIT 4,6317,10.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,10.13251468061
87459,16780,ACTIVE,KIT 4,6317,101m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,10,N,N,8.05,N,Y,101.012421206591
87460,58240,ACTIVE,KIT 5,9562,13.7m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,21,N,N,8.5,N,N,13.7274815589327
87461,5630,ACTIVE,KIT 4,15927,22.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,4.7,N,N,22.084779253736
87462,91754,ACTIVE,KIT 4,15863,.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,13,N,N,8.5,N,N,0.457845039281059
87463,1250,ACTIVE,KIT 4,6581,242.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,1,N,N,6.15,N,Y,242.377837930559
87465,16030,ACTIVE,KIT 4,40287,126.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,126.363628024714
87466,3080,ACTIVE,KIT 4,9297,182.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,182.639577594321
87467,76560,ACTIVE,KIT 2W,22065,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,9.35,N,N,2.91544497420854
87468,91758,ACTIVE,KIT 4,8922,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,9.35,N,N,0.851848741456259
87469,76403,ACTIVE,KIT 4,6670,41.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,41.8660322036714
87470,91760,ACTIVE,KIT 4,9420,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,16,N,N,8.5,N,N,7.61972478619575
87471,91762,ACTIVE,KIT 4,9420,5.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,16,N,N,8.5,N,N,5.91600795105291
87472,30090,ACTIVE,KIT 4,9420,48.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,16,N,N,8.5,N,N,48.62237292319
87473,91764,ACTIVE,KIT 4,15137,7.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.35,N,Y,7.47487220621112
87474,91766,ACTIVE,KIT 4,22491,34.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,29,N,N,9.35,N,Y,34.2362104321092
87475,22950,ACTIVE,KIT 4,22479,607.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.35,N,Y,607.601234898202
87476,91768,ACTIVE,KIT 4,15090,86.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,6,4,29,N,N,9.35,N,Y,86.2387081755518
87477,18020,ACTIVE,KIT 4,10756,91.1m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,17,N,N,6.5,N,N,91.0957189935596
87478,91770,ACTIVE,KIT 4,10756,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,17,N,N,8.5,N,N,1.21987363348743
87479,91772,ACTIVE,KIT 4,10756,5.3m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,17,N,N,8.5,N,N,5.31256373738637
87480,30800,ACTIVE,KIT 2W,22763,94.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,94.6469326531172
87481,91774,ACTIVE,KIT 2W,22763,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,7.60601640840567
87482,91776,ACTIVE,KIT 4,604710,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,11.2809349975701
87483,65260,ACTIVE,KIT 4,40348,78.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,78.4126702478789
87484,91778,ACTIVE,KIT 6,600873,6.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,6.44189894955167
87485,74130,ACTIVE,KIT 6,600873,38.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,39,N,N,9.35,N,Y,38.7458517332824
87488,91782,ACTIVE,KIT 6,5488,16.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,16.5770542112627
87489,61908,ACTIVE,KIT 6,5488,44.4m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,5,N,N,9.1,N,Y,44.3709311387365
87498,18120,ACTIVE,KIT 4,10777,261m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,6.15,N,Y,261.005580510113
87499,91794,ACTIVE,KIT 5,600599,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.1641862740686
87500,91796,ACTIVE,KIT 5,600599,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.41011884485014
87501,70260,ACTIVE,KIT 5,600599,212.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,212.128526263557
87502,44300,ACTIVE,KIT 4,1350,37.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1920 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,7.75,N,Y,37.8210788226812
87503,91798,ACTIVE,KIT 4,9503,15.7m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,15.7380520976461
87504,91800,ACTIVE,KIT 4,9423,121.7m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,121.706713648576
87506,91804,ACTIVE,KIT 4,21733,478.8m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,478.756359764162
87507,91806,ACTIVE,KIT 4,9423,203.9m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,203.869292873523
87508,91808,ACTIVE,KIT 4,21738,337.7m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,337.685791307569
87510,21750,ACTIVE,KIT 4,9233,67.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,Y,N,5.05,N,Y,67.2089806826396
87512,91812,ACTIVE,KIT 4,22312,8.5m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,22,N,N,8.5,N,N,8.53586853646166
87513,91814,ACTIVE,KIT 4,22312,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,22,N,N,8.5,N,N,1.09879410334441
87514,32650,ACTIVE,KIT 2E,22305,137.5m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,137.458504121631
87516,41000,ACTIVE,KIT 4,10143,89.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,4.55,N,N,89.583443062666
87517,67430,ACTIVE,KIT 4,540414,124.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/23/2002 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,7,3,14,N,N,9.35,N,N,124.819723125661
87518,91818,ACTIVE,KIT 4,601095,1.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/23/2002 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,0,3,14,N,N,9.35,N,N,1.17243930351969
87519,91820,ACTIVE,KIT 2W,600192,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,35,N,N,9.35,N,N,4.25581234544551
87520,91822,ACTIVE,KIT 2W,600193,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,35,N,N,9.35,N,N,5.19220170703798
87521,67230,ACTIVE,KIT 2W,600192,77.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,5,35,N,N,9.35,N,N,77.1006275019406
87522,91824,ACTIVE,KIT 2W,601408,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,12.4975300020644
87523,91826,ACTIVE,KIT 2W,601408,84.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,84.1800568798631
87524,69670,ACTIVE,KIT 2W,601408,115.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,7,5,39,N,N,9.35,N,N,115.526271085317
87525,91828,ACTIVE,KIT 2W,601408,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,7.53630014466977
87526,2830,ACTIVE,KIT 4,10386,123.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,7.75,N,Y,123.924194591209
87528,91830,ACTIVE,KIT 2E,16195,1.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.35,N,N,1.62169678164052
87529,62740,ACTIVE,KIT 2E,22167,125.9m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,0,N,N,9.35,N,N,125.930112331424
87530,76752,ACTIVE,KIT 4,1349,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,10.1031628437831
87531,91832,ACTIVE,KIT 5,40330,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,6.48129114352156
87532,68310,ACTIVE,KIT 5,40330,137.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,137.830835336695
87533,91834,ACTIVE,KIT 5,40330,90.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,90.2132559411394
87534,91836,ACTIVE,KIT 5,40330,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,7.43956451430552
87535,91838,ACTIVE,KIT 6,5559,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,7.18150216100153
87536,91840,ACTIVE,KIT 6,5559,11.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,11.8394498886446
87537,17440,ACTIVE,KIT 6,5559,102.9m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,102.928346803217
87540,91844,ACTIVE,KIT 4,600295,11m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,10.9908213217864
87541,91846,ACTIVE,KIT 4,600295,13m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,12.9536152603406
87542,69358,ACTIVE,KIT 4,600295,63.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,63.6239044820562
87543,91848,ACTIVE,KIT 4,604229,35m 200mm  DI,TREATED,200,DI,NO,,NONE,7/2/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,4,N,N,7.85,N,Y,35.0004217913024
87544,1830,ACTIVE,KIT 4,9762,169.2m 150mm  CI,TREATED,150,CI,NO,,NONE,12/2/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,4,N,N,4.95,N,Y,169.181010352459
87545,63020,ACTIVE,RAW NO ZONE,40271,17.4m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,REGION,N,,0,6,28,N,N,9.35,N,Y,17.3615772794171
87546,91850,ACTIVE,KIT 2EA,104968,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,25,N,N,9.35,N,N,7.77512700738947
87547,61190,ACTIVE,KIT 2EA,40239,33.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,33.1099957239801
87548,91852,ACTIVE,KIT 4,10762,24.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,24.2867200920726
87549,590,ACTIVE,KIT 4,10762,290.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,Y,7.65,N,N,290.507891407753
87550,91854,ACTIVE,KIT 4,22889,19.2m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,19.2390350510253
87551,13680,ACTIVE,KIT 4,22889,113m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,113.046279491688
87552,91856,ACTIVE,KIT 4,22889,.6m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,3,N,N,8.5,N,Y,0.62372688875341
87553,91858,ACTIVE,KIT 4,20513,5.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,8.5,N,Y,5.30625765592902
87554,42980,ACTIVE,KIT 4,20513,12.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,30,N,N,8.5,N,Y,12.1319271351961
87555,25180,ACTIVE,KIT 4,10391,162.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,8.5,N,Y,162.757510260675
87556,76658,ACTIVE,KIT 4,11340,85.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,10,N,N,8.5,N,Y,85.5651688751486
87557,91860,ACTIVE,KIT 4,11340,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,0.914656178858342
87558,62600,ACTIVE,KIT 6,25657,46.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,46.7978966004453
87559,6360,ACTIVE,KIT 4,6364,93m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,92.9766086228413
87560,91862,ACTIVE,KIT 4,6364,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,12.416243831018
87561,68893,ACTIVE,KIT 5,600542,62.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,62.8355959082331
87562,91864,ACTIVE,KIT 5,600542,10.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,10.2042425316312
87565,91870,ACTIVE,KIT 4,6898,19.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,19.8478273857515
87566,91872,ACTIVE,KIT 4,9380,22.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,22.7353716791106
87568,58860,ACTIVE,KIT 4,9380,145.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,145.809046803134
87569,91876,ACTIVE,KIT 6,20440,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,4.94245744568628
87570,19350,ACTIVE,KIT 6,20440,68m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,8.5,N,Y,67.9969308413828
87571,6350,ACTIVE,KIT 4,6462,97m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,96.9655315360562
87572,91878,ACTIVE,KIT 4,6462,12.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,12.5774633757587
87573,61857,ACTIVE,KIT 4,8634,97m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,REGION,N,,7,1,19,N,N,7.75,N,N,96.969722510373
87574,91880,ACTIVE,KIT 2E,40241,5.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,5.16253113182824
87575,91882,ACTIVE,KIT 2E,22255,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,5.93049025548804
87576,61360,ACTIVE,KIT 2E,22255,289.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,289.447457290037
87577,91884,ACTIVE,KIT 4,540373,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,4.25501479246285
87578,65420,ACTIVE,KIT 4,540373,121m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,120.983881528479
87579,91886,ACTIVE,KIT 4,22355,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,4.11468215954103
87580,76423,ACTIVE,KIT 4,6828,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,7.29103342864476
87581,69125,ACTIVE,KIT 4,10104,80m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,14,N,N,6.15,N,N,80.0096728197837
87583,91890,ACTIVE,KIT 4,601071,12.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,12.7430035090083
87584,76114,ACTIVE,KIT 4,601071,64.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,64.5249317594141
87585,91892,ACTIVE,KIT 5,9184,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,12.2648845931019
87586,4410,ACTIVE,KIT 5,9137,255.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,255.051842809699
87587,91894,ACTIVE,KIT 5,9137,14.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,22,N,N,8.5,N,Y,14.1036138718623
87588,91896,ACTIVE,KIT 4,9817,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,6.71757887515536
87589,66870,ACTIVE,KIT 4,9817,51.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,51.073864695693
87590,91898,ACTIVE,KIT 4,40022,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,12.7637757771131
87591,59470,ACTIVE,KIT 4,40022,61.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,61.1531202722752
87592,91900,ACTIVE,KIT 4,6856,6.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.1,N,Y,6.37770822360994
87593,76808,ACTIVE,KIT 4,6856,101.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.1,N,Y,101.754294462667
87595,91904,ACTIVE,KIT 5,21216,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,12.5379925027919
87596,91906,ACTIVE,KIT 5,21216,250.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,250.414863559083
87597,91908,ACTIVE,KIT 5,21216,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,7.31482680553453
87598,38480,ACTIVE,KIT 5,21216,260.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,260.67152839532
87599,9310,ACTIVE,KIT 4,9689,160m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,159.964486023133
87600,91910,ACTIVE,KIT 4,21959,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,6,N,N,8.5,N,N,12.1921154974874
87601,91912,ACTIVE,KIT 4,15814,.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,0.761653149035318
87602,610,ACTIVE,KIT 4,15932,79.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,79.4313069704975
87603,91914,ACTIVE,KIT 4,15932,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,8.5,N,N,6.96325691599849
87604,91916,ACTIVE,KIT 2E,40219,7.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,7.09339952958389
87605,61050,ACTIVE,KIT 2E,40219,70.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,70.6394346118263
87608,91920,ACTIVE,KIT 4,11564,6.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,6.1295425651071
87609,29860,ACTIVE,KIT 4,11564,364.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,4.95,N,Y,364.787367309282
87610,91922,ACTIVE,KIT 4,6505,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,5,N,N,9.1,N,Y,7.53127582223092
87611,40460,ACTIVE,KIT 4,6505,82.7m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,5,N,N,9.1,N,Y,82.6744570592544
87612,31220,ACTIVE,KIT 4,10431,169.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.75,N,Y,169.253736718825
87613,91924,ACTIVE,KIT 4,9954,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,7.62001374262197
87614,37820,ACTIVE,KIT 4,9954,101.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,11,N,N,8.5,N,Y,101.528029165964
87615,91926,ACTIVE,KIT 2E,22187,2.9m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,2.92050981836028
87616,17010,ACTIVE,KIT 2E,22187,143.7m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,7.3,N,N,143.709364341201
87617,91928,ACTIVE,KIT 6,21050,13.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,13.9333021102596
87618,54490,ACTIVE,KIT 6,21050,20.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,20.4554256196238
