OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
87619,91930,ACTIVE,KIT 4,9315,12m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,11.9606380085217
87620,9260,ACTIVE,KIT 4,9315,48.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.05,N,N,48.6941016329798
87621,91932,ACTIVE,KIT 2W,40193,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,5.42343970578285
87622,61610,ACTIVE,KIT 2W,40193,48.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,48.0748996642671
87623,91934,ACTIVE,KIT 4,15107,7.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,7.77679986889868
87624,5750,ACTIVE,KIT 4,15107,71.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,71.7916252132063
87625,91936,ACTIVE,KIT 4,15107,15.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,15.8674281881201
87626,37790,ACTIVE,KIT 4,9697,122.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,122.547041989445
87627,91938,ACTIVE,KIT 5,9697,29.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,29.6007110238937
87628,36350,ACTIVE,KIT 5,20799,241.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,38,N,N,8.5,N,Y,241.443129982704
87629,91940,ACTIVE,KIT 5,20799,17m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,38,N,N,8.5,N,Y,17.0041572398463
87630,91942,ACTIVE,KIT 2W,21790,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,6.29296263466499
87631,43810,ACTIVE,KIT 2W,21790,101.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,101.469481438208
87632,66120,ACTIVE,KIT 2EA,40240,152.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,152.60494707661
87633,91944,ACTIVE,KIT 2E,40240,101m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,25,N,N,9.35,N,N,101.02940764814
87634,91946,ACTIVE,KIT 2E,40240,65.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,65.7276902796596
87635,91948,ACTIVE,KIT 2E,40240,76.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,76.5170511383141
87636,91950,ACTIVE,KIT 4,8557,17.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,29,N,N,7.75,N,Y,17.5926304600161
87637,7330,ACTIVE,KIT 4,8557,247m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,29,N,N,7.75,N,Y,246.972640402962
87638,70760,ACTIVE,KIT 4,600303,94.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,31,N,N,9.35,N,Y,94.6655304074938
87639,91952,ACTIVE,KIT 2W,601573,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,5.73276593421177
87640,76604,ACTIVE,KIT 2W,601573,61.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,61.8329116487307
87641,91954,ACTIVE,KIT 2W,601573,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,7.37737944397677
87642,26840,ACTIVE,KIT 2W,22022,155.8m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,155.846281664596
87643,91956,ACTIVE,KIT 2W,22022,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,31,N,N,8.5,N,N,0.600914770300825
87644,27800,ACTIVE,KIT 5,6412,68.2m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,8.5,N,N,68.1544257747012
87645,91958,ACTIVE,KIT 5,6412,1.3m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,0,N,N,8.5,N,N,1.30083204252181
87646,91960,ACTIVE,KIT 4,10004,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,7.6031267773373
87647,7850,ACTIVE,KIT 4,10004,73.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,5.35,N,N,73.1988307605356
87649,91964,ACTIVE,KIT 2W,601657,10.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,37,N,N,9.35,N,N,10.9086882076879
87650,76593,ACTIVE,KIT 2W,600229,49.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,49.4770290718928
87651,76022,ACTIVE,KIT 4,8782,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,6.96850451239026
87652,91966,ACTIVE,KIT 4,9124,9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,8.96379408873921
87653,12050,ACTIVE,KIT 4,9124,28.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,28.6887277723187
87654,28470,ACTIVE,KIT 6,5488,135m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,PI,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,134.954847586639
87655,91968,ACTIVE,KIT 6,5488,92.6m 200mm  DI,TREATED,200,DI,NO,,NONE,3/1/1989 12:00:00 AM,DONATED,PI,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,92.6207234440344
87656,79714,ACTIVE,KIT 4A,540397,11.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,11.2990627582051
87657,79772,ACTIVE,BRIDGEPORT,40242,.8m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,2,41,N,N,9.35,N,Y,0.779139243276377
87658,91970,ACTIVE,KIT 5,8682,8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,4.58,N,Y,8.03064116965216
87659,8860,ACTIVE,KIT 5,8682,414.2m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,6.1,N,Y,414.210967333024
87660,91972,ACTIVE,KIT 5,8682,8.8m 150mm  DI,TREATED,150,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,8.5,N,Y,8.79563493681037
87661,91974,ACTIVE,KIT 4,9973,27.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,27.7679637776978
87662,91976,ACTIVE,KIT 4,9973,7.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,7.20526080933102
87663,5560,ACTIVE,KIT 4,9973,78m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,77.9971325121031
87664,80972,ACTIVE,KIT 4,7020,135.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,135.434793012723
87665,8870,ACTIVE,KIT 5,8674,166.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,43,N,N,4.7,N,Y,166.47668800806
87666,91978,ACTIVE,KIT 5,8674,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,42,N,N,8.5,N,Y,12.3352997227154
87669,91982,ACTIVE,KIT 4,1316,8.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,8.31349715186571
87670,10680,ACTIVE,KIT 4,1316,38.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,38.6116374267991
87671,91984,ACTIVE,KIT 4,6553,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,7.80752507767595
87672,91986,ACTIVE,KIT 4,6553,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,7.54846215676212
87673,34610,ACTIVE,KIT 4,6553,285.9m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,285.877223682898
87674,91988,ACTIVE,KIT 4,6553,162.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,162.205321534119
87675,91990,ACTIVE,KIT 2W,22076,.6m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,0.613750960666642
87676,12340,ACTIVE,KIT 2W,22076,139.9m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,139.897741379699
87677,91992,ACTIVE,KIT 2W,50156,117.4m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,6.9,N,N,117.352821824207
87678,91994,ACTIVE,KIT 2W,50156,7.9m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,8.5,N,N,7.91765737006945
87679,30560,ACTIVE,KIT 4,9946,239.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,239.295194777996
87680,63770,ACTIVE,KIT 4,6781,2.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,9.1,N,Y,2.06940614194912
87684,92000,ACTIVE,KIT 4,9331,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,9.1,N,N,1.66464006995583
87685,28420,ACTIVE,KIT 4,9331,129.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,7.5,N,N,129.647609709218
87686,92002,ACTIVE,KIT 4,9331,103.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,9.1,N,N,103.549624772782
87687,92004,ACTIVE,KIT 4,11310,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,3.51587217609956
87688,66580,ACTIVE,KIT 4,11304,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/10/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,5.48095560671441
87689,32950,ACTIVE,KIT 4,12086,97.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,97.1271371159686
87690,7910,ACTIVE,KIT 4,22337,83.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,83.6921092873077
87691,92006,ACTIVE,KIT 4,22337,6.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,9,N,N,7.75,N,N,6.70573620688559
87694,92010,ACTIVE,KIT 4,23133,8.4m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,8.3738609349679
87695,92012,ACTIVE,KIT 4,23133,145.5m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,145.474284402268
87696,2550,ACTIVE,KIT 4,23133,163.9m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,163.868122228464
87697,92014,ACTIVE,KIT 4,23133,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,7.62037957698891
87698,92016,ACTIVE,KIT 4,10832,13m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,13.0015083748718
87699,92018,ACTIVE,KIT 4,10832,6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,6.0173395441837
87700,24480,ACTIVE,KIT 4,10832,211.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,211.168976216186
87701,92020,ACTIVE,KIT 4,10832,114.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,114.78101506946
87702,92022,ACTIVE,KIT 4,10832,76.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,4,N,N,8.5,N,N,76.5445976734049
87703,20360,ACTIVE,KIT 4,23148,75.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,75.566907902636
87704,92024,ACTIVE,KIT 4,23148,6.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,N,N,7.75,N,Y,6.69992339057305
87705,92026,ACTIVE,KIT 4,13317,8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,7.75,N,N,8.02614632326578
87706,92028,ACTIVE,KIT 4,13317,166.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,5.35,N,N,166.185767695554
87708,8070,ACTIVE,KIT 4,13317,232.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,5.35,N,N,232.623602093039
87709,76209,ACTIVE,KIT 6,600874,84.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/3/2006 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,84.1953731045736
87710,17200,ACTIVE,KIT 4,6496,83m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,83.0357341792334
87711,92032,ACTIVE,KIT 6,600040,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,11.0929622517361
87712,60660,ACTIVE,KIT 6,600040,151.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,151.160323365251
87713,92034,ACTIVE,KIT 6,600040,85m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,84.9587481210991
87714,92036,ACTIVE,KIT 6,600040,66.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,66.9071064569579
87715,92038,ACTIVE,KIT 6,600040,86m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,85.9502033426063
87716,92040,ACTIVE,KIT 6,600040,79.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,79.2948305869524
87717,92042,ACTIVE,KIT 6,600040,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,7.08476788625456
87718,92044,ACTIVE,KIT 4,5877,25.4m 450mm  DI,TREATED,450,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,REGION,N,,6,2,7,N,N,9.1,N,Y,25.4050275034307
87719,92046,ACTIVE,KIT 4,8794,2.2m 450mm  DI,TREATED,450,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,REGION,N,,0,2,7,N,N,9.1,N,Y,2.22317763623049
87720,61845,ACTIVE,KIT 4,8784,110.9m 450mm  DI,TREATED,450,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,REGION,N,,7,2,7,N,N,9.1,N,Y,110.941087595128
87721,55470,ACTIVE,KIT 4,25389,98.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,98.5697924089254
87723,34730,ACTIVE,KIT 4,10100,50.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,8.5,N,N,50.5407630741433
87724,76133,ACTIVE,KIT 4,7014,180.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/29/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,30,N,N,9.35,N,Y,180.543348764442
87725,33230,ACTIVE,KIT 6,5456,211m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,210.950621109772
87726,92050,ACTIVE,KIT 6,5456,7.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,7.40837752808951
87727,42970,ACTIVE,KIT 4,20513,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,30,N,N,8.5,N,Y,1.43590777275435
87728,96252,ACTIVE,KIT 4,20513,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,8.5,N,Y,1.7264838367423
87729,92052,ACTIVE,KIT 5,5509,14.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,41,N,N,8.5,N,Y,14.935317785508
87730,15870,ACTIVE,KIT 5,5509,151.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,41,N,N,7.3,N,Y,151.389873870763
87731,76428,ACTIVE,KIT 4,6822,80m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.1,N,Y,79.9501037939074
87732,92054,ACTIVE,KIT 4,6822,9.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,9.65381324054397
87734,76401,ACTIVE,KIT 4,6693,51.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,51.5565464061023
87735,92058,ACTIVE,KIT 4,11590,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,1,N,N,7.85,N,Y,13.0844447704059
87736,8670,ACTIVE,KIT 4,11590,189.4m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,1,N,N,7.05,N,Y,189.357270755489
87737,70910,ACTIVE,KIT 5,601281,241.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,241.274275468542
87738,92060,ACTIVE,KIT 5,601281,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,5.57719384473626
87739,710,ACTIVE,KIT 2W,22722,111.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,111.370707461939
87740,92062,ACTIVE,KIT 2W,22722,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,32,N,N,8.5,N,N,12.3108850864068
87741,31330,ACTIVE,KIT 4,22565,44.4m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,44.4091591039601
87742,92064,ACTIVE,KIT 4,22565,17m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,17.0433398498064
87743,92066,ACTIVE,KIT 2E,40220,.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,25,N,N,9.35,N,N,0.599994280464855
87744,92068,ACTIVE,KIT 2EA,40220,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,25,N,N,9.35,N,N,0.900123553486076
87745,61950,ACTIVE,KIT 2EA,40220,6.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,25,N,N,9.35,N,N,6.74314912564912
87746,66070,ACTIVE,KIT 4,540374,185.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,185.598232705121
87747,92070,ACTIVE,KIT 4,10986,3.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,7.75,N,Y,3.60233186426159
87748,92072,ACTIVE,KIT 4,15729,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,3.83,N,Y,7.81083999662878
87749,33460,ACTIVE,KIT 4,15729,170m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,3.95,N,Y,170.03311484553
87750,92074,ACTIVE,KIT 4,15729,14.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,7.75,N,Y,14.8304726973257
87751,58880,ACTIVE,KIT 4,11548,9.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,16,N,N,9.1,N,Y,9.60650929668194
87752,92076,ACTIVE,KIT 4,11548,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,16,N,N,9.1,N,Y,1.7232388956059
87755,92080,ACTIVE,KIT 5,9475,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,7.22239970048118
87756,92082,ACTIVE,KIT 5,9475,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,12.4899154522548
87757,24010,ACTIVE,KIT 5,9475,304.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,304.166698529259
87758,92084,ACTIVE,KIT 2W,21874,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,31,N,N,8.5,N,N,3.69439472751109
87759,92086,ACTIVE,KIT 2W,21874,17.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,17.5196261391507
87760,14130,ACTIVE,KIT 2W,21874,120m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,6.45,N,N,120.023673450266
87762,92088,ACTIVE,KIT 4,9690,13.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,13.3205263679755
87763,35340,ACTIVE,KIT 4,9690,250.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,250.333855133423
87764,92090,ACTIVE,KIT 4,9690,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,7.61972653552011
87765,92092,ACTIVE,KIT 4,6839,.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/16/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,20,N,N,9.35,N,Y,0.591560511930834
87766,62470,ACTIVE,KIT 4,6839,245.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/16/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,245.683443264604
87767,81600,ACTIVE,KIT 2W,602909,16.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,16.7694089153726
87768,81602,ACTIVE,KIT 2W,602359,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,6.37819653635978
87769,92094,ACTIVE,KIT 4,9245,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,12.2397854975366
87770,92096,ACTIVE,KIT 4,9245,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,12.2499178681536
87771,38940,ACTIVE,KIT 4,9245,226.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,226.825845553068
87772,92098,ACTIVE,KIT 4,9245,168.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,168.942222700818
87773,76207,ACTIVE,KIT 5,6136,21m 450mm  CI,TREATED,450,CI,NO,,NONE,1/2/1965 12:00:00 AM,PURCHASED,,REGION,N,,7,6,20,N,N,7.85,N,Y,21.0217630231609
87774,5170,ACTIVE,KIT 4,10736,161.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,13,N,N,7.75,N,N,161.811134302808
87775,92100,ACTIVE,KIT 4,10736,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,13,N,N,7.75,N,N,7.61974817461618
87779,79840,ACTIVE,BRIDGEPORT,12565,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,12.5181074449917
87780,79844,ACTIVE,BRIDGEPORT,12630,33.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,33.7916176607556
87781,79884,ACTIVE,BRIDGEPORT,601131,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,10.8716893120139
87782,81454,ACTIVE,KIT 4,20951,64.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,5.35,N,N,64.7154361044389
87783,92104,ACTIVE,KIT 4,20951,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,7.75,N,N,1.82875714691865
87784,63320,ACTIVE,KIT 4,20951,289.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,4.3,N,N,289.429009360319
87785,81594,ACTIVE,KIT 2W,602364,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,6.22727083795417
87786,81596,ACTIVE,KIT 2W,602357,30.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,30.0713451568435
87787,76415,ACTIVE,KIT 6,601717,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/16/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,11.9847672813901
87788,92106,ACTIVE,KIT 4,1649,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1982 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,27,N,N,8.5,N,Y,0.708987285960439
87789,92108,ACTIVE,KIT 4,1649,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1982 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,27,N,N,8.5,N,Y,0.67247912129197
87790,12640,ACTIVE,KIT 4,50023,148.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1982 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,8.5,N,Y,148.369835004814
87791,92110,ACTIVE,KIT 4,1409,3.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1982 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,26,N,N,8.5,N,Y,3.31313786684099
87792,15840,ACTIVE,KIT 4,1257,434m 250mm  DI,UNTREATED,250,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,REGION,N,,0,1,24,N,N,6.9,N,N,433.98750631415
87793,60890,ACTIVE,KIT 4,9731,77.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,77.4890860374186
87794,61080,ACTIVE,KIT 2EA,540378,220.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,220.745861076677
87797,92114,ACTIVE,KIT 2W,602349,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,5,5,40,N,N,9.35,N,N,7.93709715462971
87798,74430,ACTIVE,KIT 2W,602349,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,5,5,40,N,N,9.35,N,N,7.34639498631394
87799,33400,ACTIVE,KIT 4,15833,82.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,82.7916954842424
87800,92116,ACTIVE,KIT 4,15833,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,9,N,N,7.75,N,Y,12.7735923654958
87806,21220,ACTIVE,KIT 4,9945,130.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,5.35,N,Y,130.741676567669
87807,92124,ACTIVE,KIT 4,22881,14.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,14.3707764861728
87808,92126,ACTIVE,KIT 4,15805,32.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,32.4105065048263
87809,44140,ACTIVE,KIT 4,15805,82.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,82.8777963933057
87810,92128,ACTIVE,KIT 5,9499,5.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/19/1978 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,3,0,N,N,8.5,N,N,5.8167309031619
87811,43370,ACTIVE,KIT 5,9494,261m 300mm  DI,TREATED,300,DI,NO,,NONE,6/19/1978 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,3,0,N,N,8.5,N,N,261.047400734949
87812,22690,ACTIVE,KIT 4,23091,43.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,5.9,N,Y,43.3094615629554
87814,92130,ACTIVE,KIT 2W,22010,8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,7.99514837891048
87815,92132,ACTIVE,KIT 2W,22010,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,6.60057209198995
87816,43800,ACTIVE,KIT 2W,22010,187.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,187.863763437492
87817,92134,ACTIVE,KIT 2W,16061,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,9/30/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,7.61996084037613
87818,28550,ACTIVE,KIT 2W,16061,81m 200mm  DI,TREATED,200,DI,NO,,NONE,9/30/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,81.0072041574834
87819,92136,ACTIVE,KIT 2W,16061,10.8m 200mm  DI,TREATED,200,DI,NO,,NONE,9/30/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,10.8396649567759
87821,92140,ACTIVE,KIT 4,1283,16.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,3.95,N,Y,16.5523009177846
87822,38550,ACTIVE,KIT 4,1283,122.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,Y,3.5,N,Y,122.356315935997
87823,92142,ACTIVE,KIT 5,5610,1.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,1.83903283207913
87824,92144,ACTIVE,KIT 5,5610,14.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,4.7,N,Y,14.8190127619073
87825,26200,ACTIVE,KIT 5,5610,232.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,Y,232.89204833589
87826,92146,ACTIVE,KIT 2E,16195,2.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.35,N,N,2.84455702540563
87827,32920,ACTIVE,KIT 2E,12709,19.6m 300mm  CPP,TREATED,300,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,19.611562295815
87828,92148,ACTIVE,KIT 6,5587,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,13.1321476564954
87829,92150,ACTIVE,KIT 6,5587,13.5m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1986 12:00:00 AM,DONATED,<Null>,KITCHENER,N,,6,6,6,N,N,9.1,N,N,13.462057620251
87830,8550,ACTIVE,KIT 6,5587,497.2m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1986 12:00:00 AM,DONATED,<Null>,KITCHENER,N,,6,6,6,N,N,9.1,N,N,497.217990104104
87831,92152,ACTIVE,KIT 2W,21900,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,7.74696894577622
87832,31070,ACTIVE,KIT 2W,21900,32.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,32.4701943766725
87834,58710,ACTIVE,KIT 4,9449,64.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,64.5119665592998
87835,92154,ACTIVE,KIT 4,9449,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,5.12929717079548
87836,92156,ACTIVE,KIT 4,600106,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,6.1728853913101
87837,76513,ACTIVE,KIT 4,600106,20.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,30,N,N,9.35,N,Y,20.6945781456051
87839,63870,ACTIVE,KIT 4,9789,4.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,4.5268046491282
87840,92158,ACTIVE,KIT 4,9789,1.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,1.21574220983093
87841,40440,ACTIVE,KIT 4,6282,82.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/27/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,5,N,N,5.05,N,Y,82.3529574295748
87842,92160,ACTIVE,KIT 4,6282,8.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/27/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,6,N,N,9.1,N,Y,8.36637691951245
87843,92162,ACTIVE,KIT 4,23004,2.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,24,N,N,9.1,N,Y,2.71338926493389
87844,33090,ACTIVE,KIT 4,23004,73.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,73.6435678341347
87847,92166,ACTIVE,KIT 2E,22216,8.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,9.1,N,N,8.91606683174496
87848,92168,ACTIVE,KIT 2E,22215,5.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,9.1,N,N,5.30851164045808
87849,17020,ACTIVE,KIT 2E,22216,190.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,21,N,N,9.1,N,N,190.417949677032
87850,92170,ACTIVE,KIT 4,11063,.2m 250mm  CI,TREATED,250,CI,NO,,NONE,6/1/1889 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,9,N,N,8.65,N,Y,0.190276772568395
87851,76531,ACTIVE,KIT 4,11063,1.1m 250mm  CI,TREATED,250,CI,NO,,NONE,6/1/1889 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,9,N,N,8.65,N,Y,1.08514766615769
87852,92172,ACTIVE,KIT 4,6826,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,1.50876622996859
87853,76422,ACTIVE,KIT 4,6826,66.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,66.663116380928
87854,92174,ACTIVE,KIT 2E,16185,2.5m 300mm  CPP,TREATED,300,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.35,N,N,2.51729443036958
87855,13330,ACTIVE,KIT 2E,22261,4.1m 300mm  CPP,TREATED,300,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.35,N,N,4.13043679224045
87856,92176,ACTIVE,KIT 4,25513,4.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,4.75181549019458
87857,92178,ACTIVE,KIT 4,25514,12.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,12.7632822042348
87858,54780,ACTIVE,KIT 4,25513,138.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,138.61132165498
87859,92180,ACTIVE,KIT 4,25513,131.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,131.856536264787
87860,92182,ACTIVE,KIT 4,600304,5.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,5.2724787726604
87861,92184,ACTIVE,KIT 4,600304,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,7.5397495090757
87862,70750,ACTIVE,KIT 4,600304,68.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,68.8883265470811
87864,26610,ACTIVE,KIT 2W,16081,51.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,7.75,N,N,51.8747064995193
87865,92188,ACTIVE,KIT 2W,16081,27.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,7.75,N,N,27.1334523719867
87866,92190,ACTIVE,KIT 4,15938,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,11.3149262588545
87867,26900,ACTIVE,KIT 4,15938,78.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,17,N,N,9.35,N,Y,78.4406076241087
87868,9330,ACTIVE,KIT 4,5737,106.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,5,N,N,9.35,N,Y,106.72770547102
87869,92192,ACTIVE,KIT 4,5738,10m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,9.97990828472572
87870,92194,ACTIVE,KIT 4,23072,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.1,N,Y,7.01008463188045
87871,39130,ACTIVE,KIT 4,105804,128.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.1,N,Y,128.287990084147
87872,92196,ACTIVE,KIT 4,23072,112.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,8.5,N,Y,112.462838963043
87873,92198,ACTIVE,KIT 4,23080,6.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.1,N,Y,6.62289019619037
87876,92202,ACTIVE,KIT 4,23216,245.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,4,N,N,245.52224861404
87877,16000,ACTIVE,KIT 4,23216,307.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,5.45,N,N,307.371761360934
87884,92214,ACTIVE,KIT 4,8523,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,22,N,N,7.75,N,Y,7.54111020936569
87887,92218,ACTIVE,KIT 4,20671,20m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,3,N,N,7.75,N,Y,19.9743676310228
87888,3640,ACTIVE,KIT 4,20671,463m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,3,N,N,5.35,N,Y,462.9910050047
87889,60720,ACTIVE,KIT 4,9855,26.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1997 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,26.6293895589905
87893,92222,ACTIVE,KIT 4,8531,14.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,14.1279610319053
87895,69870,ACTIVE,KIT 4,8531,108.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,108.399494208347
87896,92226,ACTIVE,KIT 4,9347,10.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,10.2059122986122
87897,92228,ACTIVE,KIT 4,9347,9.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,9.88023209875423
87898,19550,ACTIVE,KIT 4,9347,187.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,187.540158411144
87899,92230,ACTIVE,KIT 4,9347,134.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.05,N,N,134.713723025202
87900,92232,ACTIVE,KIT 2W,21925,7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,7.02140329023164
87901,38910,ACTIVE,KIT 2W,21925,105m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,104.989487791536
87902,92234,ACTIVE,KIT 5,5620,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,12.5042650509271
87903,19480,ACTIVE,KIT 5,5620,247.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,6.9,N,N,247.333890121534
87904,92236,ACTIVE,KIT 5,5620,188.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,188.784986710303
87905,92238,ACTIVE,KIT 5,5620,81.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,6.1,N,N,81.2378790483092
87906,92240,ACTIVE,KIT 5,5620,13.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,13.6111491305666
87907,92242,ACTIVE,KIT 4,8909,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,6.0875266787379
87908,76025,ACTIVE,KIT 4,8909,98.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,98.707936210811
87909,92244,ACTIVE,KIT 4,8909,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,6.84516705756578
87910,470,ACTIVE,KIT 4,11091,128.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,128.779783471843
87912,92246,ACTIVE,KIT 4,9604,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,3.65779319355716
87913,35330,ACTIVE,KIT 4,9604,103.7m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,103.691520326926
87914,68140,ACTIVE,KIT 6,5463,41.3m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,5,N,N,6.6,N,Y,41.3250562243629
87915,92248,ACTIVE,KIT 4,23029,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,11.72629228784
87916,11360,ACTIVE,KIT 4,23029,47m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,46.9744648907771
87917,7280,ACTIVE,KIT 4,8612,53.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,4.95,N,Y,53.203833188656
87918,92250,ACTIVE,KIT 4,10838,2.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,3,N,N,8.5,N,N,2.57896140377446
87919,92252,ACTIVE,KIT 4,10829,19.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,19.411262842245
87920,22450,ACTIVE,KIT 4,10829,32.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,32.7424035790747
87923,43400,ACTIVE,KIT 5,9195,41.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,8.5,N,N,41.2202662124388
87924,92256,ACTIVE,KIT 4,6481,1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,23,N,N,9.1,N,Y,1.03616222680563
87925,59950,ACTIVE,KIT 4,6481,77.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,6.7,N,Y,77.9382725966477
87926,92258,ACTIVE,KIT 4,15110,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,29,N,N,9.1,N,Y,1.2037837689337
87927,5790,ACTIVE,KIT 4,15097,157m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,156.976238492516
87928,92260,ACTIVE,KIT 4,15097,13.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,13.2016755903332
87929,92262,ACTIVE,KIT 4,10163,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,6,N,N,7.75,N,N,12.5098779916348
87930,36990,ACTIVE,KIT 4,10163,97.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,97.8233723955883
87931,92264,ACTIVE,KIT 4,6933,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,10.8951578795281
87932,66980,ACTIVE,KIT 4,6933,79.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,6.95,N,Y,79.2287135024584
87933,92266,ACTIVE,KIT 4,6933,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,9.88247375004311
87934,76636,ACTIVE,BRIDGEPORT,40242,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,2,41,N,N,9.35,N,Y,1.03593953553879
87935,72260,ACTIVE,KIT 2W,600213,87.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,87.7380065880157
87936,92268,ACTIVE,KIT 2W,600213,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,6.57058763299299
87938,76216,ACTIVE,KIT 4,1700,159.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,19,N,N,9.35,N,Y,159.49864721829
87940,42710,ACTIVE,KIT 4,20989,301.1m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,23,N,N,8.7,N,Y,301.085041085653
87941,31670,ACTIVE,KIT 4,6187,167.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,6.5,N,Y,167.302510531531
87944,92272,ACTIVE,KIT 4,7010,1.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,37,N,N,7.75,N,Y,1.69789408347095
87945,61911,ACTIVE,KIT 4,10441,90.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,7.75,N,Y,90.8464538572845
87946,92274,ACTIVE,KIT 4,11157,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,1.69984244002963
87947,66940,ACTIVE,KIT 4,11157,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,8.52169457257244
87948,92276,ACTIVE,KIT 4,23252,7.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,7.72273125788152
87949,11340,ACTIVE,KIT 4,23252,167.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,167.365964621864
87950,92278,ACTIVE,KIT 4,23256,12.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,9.1,N,Y,12.5528425562967
87951,9280,ACTIVE,KIT 4,21955,114.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,114.570484388744
87952,92280,ACTIVE,KIT 4,21955,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,7.86256101872708
87953,92282,ACTIVE,KIT 4,1409,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,26,N,N,8.5,N,Y,2.58492955899609
87954,11310,ACTIVE,KIT 4,1354,74.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,26,N,N,8.5,N,Y,74.2595365418339
87955,60000,ACTIVE,KIT 4,40115,62m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,62.0160665246623
87956,10910,ACTIVE,KIT 4,20698,4.6m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,4.56806742535623
87957,92284,ACTIVE,KIT 6,601968,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,36,N,N,9.35,N,Y,2.33485410279502
87958,74780,ACTIVE,KIT 6,601967,37.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,36,N,N,9.35,N,Y,37.2108451470357
87959,33020,ACTIVE,KIT 4,22788,41m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,41.047060188583
87960,92286,ACTIVE,KIT 4,22788,4.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,4.41339811008894
87961,38770,ACTIVE,KIT 4,10439,131.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,6.15,N,Y,131.325500833268
87963,41500,ACTIVE,KIT 4,8527,92.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,23,N,N,5.75,N,Y,92.0945974475922
87964,20300,ACTIVE,BRIDGEPORT,10470,121.4m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,121.386305609604
87965,76990,ACTIVE,KIT 4,601020,81m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,MCCORMICK RANKIN,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,80.9511962846936
87966,92290,ACTIVE,KIT 4,103100,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,MCCORMICK RANKIN,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,1.84172076584717
87967,92292,ACTIVE,KIT 4,103100,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,MCCORMICK RANKIN,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,2.21153544954032
87969,92294,ACTIVE,KIT 2W,21772,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,7.61075190618971
87971,92298,ACTIVE,KIT 2W,21772,5.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,9.1,N,N,5.68214657994994
87972,25750,ACTIVE,KIT 2W,21772,77.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,9.1,N,N,77.3180653484653
87973,92300,ACTIVE,KIT 4,40296,.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,0.219795177063781
87974,62370,ACTIVE,KIT 4,40296,45.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23A,N,N,9.35,N,Y,45.8771298612059
87975,92302,ACTIVE,KIT 4,6936,.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,0.464742174486562
87976,63900,ACTIVE,KIT 4,6918,9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,9.00911912041023
87978,6280,ACTIVE,KIT 4,21965,187.9m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,6,N,N,8.5,N,N,187.861725313339
87979,92304,ACTIVE,KIT 4,21965,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,8.5,N,N,7.61996343307046
87980,76671,ACTIVE,KIT 4,21906,8.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,29,N,N,9.35,N,N,8.06394694341347
87981,92306,ACTIVE,KIT 2W,16083,12m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,11.9764271205084
87982,28510,ACTIVE,KIT 2W,16083,140.9m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,140.917627635648
87983,92308,ACTIVE,KIT 2W,16083,11.3m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,11.3301710028902
87984,92310,ACTIVE,KIT 4,9584,20.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,20.3449068421047
87985,92312,ACTIVE,KIT 4,9584,151.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,151.549208860679
87986,92314,ACTIVE,KIT 4,9584,49.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,49.7073264479687
87987,92316,ACTIVE,KIT 4,9584,158.2m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,158.151982493331
87988,92318,ACTIVE,KIT 4,9584,25.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,25.3393268831956
