OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
87989,92320,ACTIVE,KIT 4,9584,153.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,153.515300656889
87990,34910,ACTIVE,KIT 4,9584,158.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,9.1,N,N,158.138048722215
87991,92322,ACTIVE,KIT 4,9584,125.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,125.947841195566
87992,92324,ACTIVE,KIT 4,9584,149.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,149.413230108297
87993,92326,ACTIVE,KIT 4,9584,132.7m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,132.718675874805
87996,92330,ACTIVE,KIT 5,5436,1.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,1.82010988802592
87997,30760,ACTIVE,KIT 5,5436,20.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,20.5662065224601
87998,38110,ACTIVE,KIT 6,5499,81.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,7,N,N,8.5,N,N,81.1088877527044
87999,92332,ACTIVE,KIT 6,5385,13m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,12.9574927949901
88000,44090,ACTIVE,KIT 4,11230,236.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,34,N,N,7.35,N,Y,236.493770905271
88001,92334,ACTIVE,KIT 4,23035,15.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,15.1744555695249
88002,92336,ACTIVE,KIT 4,23035,36.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,36.467503723692
88003,11440,ACTIVE,KIT 4,23035,134.8m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,134.763728172407
88004,19800,ACTIVE,BRIDGEPORT,12932,165.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,165.840477189776
88005,70830,ACTIVE,KIT 4,600297,74.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,74.6881447012588
88006,92338,ACTIVE,KIT 4,600297,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,8.39511840055152
88007,92340,ACTIVE,KIT 5,5625,24.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,24.0519422086176
88008,92342,ACTIVE,KIT 5,5623,3.4m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1986 12:00:00 AM,DONATED,COK,KITCHENER,N,,7,6,12,N,N,9.1,N,Y,3.3527805099687
88009,42160,ACTIVE,KIT 5,5623,260.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,6.9,N,Y,260.433581793362
88010,950,ACTIVE,KIT 4,10479,180.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,35,N,N,5.5,N,Y,180.728650663382
88011,92344,ACTIVE,KIT 5,5542,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,8.5,N,Y,6.96379706155264
88012,1160,ACTIVE,KIT 5,5542,62.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,12,N,N,8.5,N,Y,62.6626183174042
88013,6310,ACTIVE,KIT 4,15913,84.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,84.4297092143455
88014,92346,ACTIVE,KIT 4,15913,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,13,N,N,8.5,N,N,7.62007475041631
88015,71510,ACTIVE,KIT 5,600561,92.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,92.3915822805305
88016,92348,ACTIVE,KIT 4,23170,12.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,12.8661021692992
88017,92350,ACTIVE,KIT 4,23170,119.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,119.22854442803
88018,20930,ACTIVE,KIT 4,23170,127.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,127.749197526317
88019,27880,ACTIVE,KIT 4,10281,147.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,147.817877515757
88020,92352,ACTIVE,KIT 4,10281,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,13.809578403909
88021,92354,ACTIVE,KIT 2W,600208,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,11.149303407988
88022,70020,ACTIVE,KIT 2W,600208,134.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,134.917403009315
88023,92356,ACTIVE,KIT 2W,600208,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,13.0905819460125
88024,92358,ACTIVE,KIT 2W,600208,120.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,120.277842938707
88025,92360,ACTIVE,KIT 5,5684,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,9.05,N,Y,12.4970032948475
88026,92362,ACTIVE,KIT 5,5684,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1970 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,9.05,N,Y,6.18537405486796
88027,64610,ACTIVE,KIT 5,5684,232m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1970 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,43,N,N,5.25,N,Y,231.952209483031
88028,92364,ACTIVE,KIT 4,1223,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,23,N,N,3.83,N,Y,8.15022836388929
88029,92366,ACTIVE,KIT 4,1726,1.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,23,N,N,7.75,N,Y,1.57223473848019
88030,92368,ACTIVE,KIT 4,1223,215.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,23,N,N,7.75,N,Y,215.479231240022
88031,41490,ACTIVE,KIT 4,1223,218.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,23,N,N,6.15,N,Y,218.077431655285
88032,92370,ACTIVE,KIT 4,10750,17.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/8/2011 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,17,N,N,9.35,N,N,17.400924779844
88033,76698,ACTIVE,KIT 4,10750,58.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/8/2011 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,58.9355578270013
88036,92374,ACTIVE,KIT 5,20506,15.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,8.5,N,Y,15.097197842778
88037,42930,ACTIVE,KIT 5,20506,265.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,Y,4.45,N,Y,265.106160600547
88038,12180,ACTIVE,KIT 4,9737,120.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,120.93326164033
88039,92376,ACTIVE,KIT 5,25750,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,8.16650299992083
88040,54400,ACTIVE,KIT 5,25750,152.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,152.097737781891
88041,92378,ACTIVE,KIT 4,25750,13m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,10,N,N,9.35,N,N,12.969754971076
88042,17740,ACTIVE,KIT 4,12661,100.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,2.7,N,N,100.142164523429
88043,92380,ACTIVE,KIT 6,601718,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,12.2905646607072
88044,68799,ACTIVE,KIT 6,601718,43.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,43.8499306578759
88045,92382,ACTIVE,KIT 6,601718,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2007 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,5.67542499511978
88046,76664,ACTIVE,KIT 4,1704,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,19,N,N,9.35,N,Y,11.5213020072438
88047,600,ACTIVE,KIT 4,10759,68.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,68.1412749119927
88052,92388,ACTIVE,KIT 4,6690,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,8.5,N,N,5.11382246212492
88053,92390,ACTIVE,KIT 4,6630,47.2m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,N,47.237587845798
88054,92392,ACTIVE,KIT 4,6630,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,N,6.10651294932142
88055,21580,ACTIVE,KIT 4,6630,54.7m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,21,N,N,8.5,N,N,54.7463751307482
88059,61850,ACTIVE,KIT 5,21754,156m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1997 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,156.037598372155
88060,29240,ACTIVE,KIT 4,11513,198.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,4,23B,N,N,9.15,N,Y,198.545567469353
88062,92396,ACTIVE,KIT 4,11341,12.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,10,N,N,8.5,N,Y,12.1140580682154
88063,92398,ACTIVE,KIT 4,11341,160.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,10,N,N,8.5,N,Y,160.790120548204
88064,6530,ACTIVE,KIT 4,11341,168.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,168.875138408361
88065,18070,ACTIVE,KIT 4,10737,151.6m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,4.9,N,N,151.582203435575
88066,92400,ACTIVE,KIT 4,23037,8.7m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23A,N,N,8.5,N,N,8.66616063478934
88067,32580,ACTIVE,KIT 4,23037,253.3m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,253.25689140286
88068,62420,ACTIVE,KIT 4,23088,33m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,32.9872575211797
88069,39470,ACTIVE,KIT 4,12690,80.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,8.5,N,N,80.2516673902488
88070,92402,ACTIVE,KIT 2W,21890,10.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,10.6396702886172
88071,14080,ACTIVE,KIT 2W,21866,103m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,102.983535618404
88072,92404,ACTIVE,KIT 5,9144,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,21,N,N,8.5,N,N,7.3310258054026
88073,17080,ACTIVE,KIT 5,9144,172.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,21,N,N,6.5,N,N,172.643029543672
88074,66030,ACTIVE,KIT 4,22135,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/24/2000 12:00:00 AM,PURCHASED,REGION OF WATERLOO,KITCHENER,N,,6,5,24,N,N,9.35,N,N,10.6181007716217
88075,92406,ACTIVE,KIT 4,22135,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/24/2000 12:00:00 AM,PURCHASED,REGION OF WATERLOO,KITCHENER,N,,6,5,24,N,N,9.35,N,N,7.25515145461288
88076,80624,ACTIVE,KIT 4,6677,13.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1927 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,31,N,N,7.75,N,Y,13.1554588465607
88077,92408,ACTIVE,KIT 2W,22045,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,12.3551388559193
88078,30960,ACTIVE,KIT 2W,22045,165.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,165.678447569887
88079,92410,ACTIVE,KIT 2W,22042,149.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,149.466972125397
88080,92412,ACTIVE,KIT 2W,22068,46.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,46.73583954116
88081,92414,ACTIVE,KIT 4,15857,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.85,N,Y,1.46763931146679
88082,24240,ACTIVE,KIT 4,15861,93.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,5.85,N,N,93.7156087288975
88083,26860,ACTIVE,KIT 4,15144,154.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,17,N,N,9.35,N,Y,154.352025700483
88085,25520,ACTIVE,KIT 4,8657,89.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,20,N,N,5.75,N,N,89.0964215145732
88086,92418,ACTIVE,KIT 4,8657,6.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,17,N,N,7.75,N,N,6.40041181055871
88087,92420,ACTIVE,KIT 4,22477,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,4.78039262069894
88088,66210,ACTIVE,KIT 4,22477,227.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,227.291972024594
88089,92422,ACTIVE,KIT 5,40318,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,12.0376046885167
88090,66750,ACTIVE,KIT 5,40315,126.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,126.760204006777
88091,92424,ACTIVE,KIT 4,21893,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,5.55962577368724
88092,58190,ACTIVE,KIT 4,21893,99.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,5.7,N,N,99.8725921676203
88093,92426,ACTIVE,KIT 4,13219,14.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,7.85,N,Y,14.3718219131449
88094,92428,ACTIVE,KIT 4,13219,5.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,21,N,N,7.85,N,Y,5.4768122109904
88095,34960,ACTIVE,KIT 4,13219,255.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,21,N,N,7.85,N,Y,255.457271937207
88096,65150,ACTIVE,KIT 4,1653,15.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/2/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.35,N,Y,15.6478881553297
88098,1110,ACTIVE,KIT 4,6320,200m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,7.75,N,Y,200.041603570358
88099,92432,ACTIVE,KIT 4,6320,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,7.75,N,Y,12.8377151405021
88100,92434,ACTIVE,KIT 4,22506,40.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,40.3715748573068
88101,10200,ACTIVE,KIT 4,22506,116.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.1,N,Y,116.209676158408
88102,3580,ACTIVE,KIT 4,11076,8.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,7.75,N,Y,8.11152734296373
88104,92436,ACTIVE,KIT 4,11505,15.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,7.85,N,Y,15.1142910792684
88105,76742,ACTIVE,KIT 4,10658,12.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,5.43,N,Y,12.8452466640845
88106,92438,ACTIVE,KIT 5,40334,15m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,14.9962615553511
88107,68240,ACTIVE,KIT 5,40334,100.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,100.864923829323
88108,92440,ACTIVE,KIT 5,40334,62.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,62.5006796838794
88109,61829,ACTIVE,KIT 4,11564,41m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,1,N,N,7.75,N,Y,40.97667594165
88110,92442,ACTIVE,KIT 4,11564,12.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,12.6748761391825
88111,29390,ACTIVE,KIT 4,22928,3.5m 600mm  DI,TREATED,600,DI,NO,,NONE,5/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,4,23B,N,N,8.5,N,Y,3.51350994872485
88114,92444,ACTIVE,KIT 5,40270,12.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,12.9162314825222
88115,92446,ACTIVE,KIT 5,40280,7.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,7.77909112350416
88116,62940,ACTIVE,KIT 5,40280,244.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,29,N,N,7.75,N,Y,244.457495821045
88119,92450,ACTIVE,KIT 6,40171,4.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,4.39540432033152
88120,38090,ACTIVE,KIT 6,40171,55.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,5.7,N,N,55.7360198183289
88121,92452,ACTIVE,KIT 6,40121,10.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,10.6001388211002
88122,60630,ACTIVE,KIT 6,40121,74.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,74.2634022260801
88127,92458,ACTIVE,KIT 4,10483,6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,5.99154141879134
88128,92460,ACTIVE,KIT 4,9676,6.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,6.36010646546523
88129,92462,ACTIVE,KIT 4,9731,2.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,8,N,N,8.5,N,N,2.82887355697818
88130,92464,ACTIVE,KIT 4,9676,16.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,16.3406245833727
88131,92466,ACTIVE,KIT 4,9676,212.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,212.607382763892
88132,92468,ACTIVE,KIT 4,9676,5.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,8,N,N,8.5,N,N,5.16886094686301
88133,37720,ACTIVE,KIT 4,9676,258.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,258.875970037817
88134,92470,ACTIVE,KIT 4,21990,10.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,5,N,N,8.5,N,N,10.9289976617848
88135,92472,ACTIVE,KIT 4,21990,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,5,N,N,8.5,N,N,7.62011302787433
88136,25550,ACTIVE,KIT 4,21990,249.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,5,N,N,8.5,N,N,249.713288160395
88137,92474,ACTIVE,KIT 5,9200,14.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,14.5286906894377
88138,10810,ACTIVE,KIT 5,9200,124m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,123.983988748453
88139,92476,ACTIVE,KIT 5,102944,32.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/8/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,32.5475581001187
88140,63080,ACTIVE,KIT 5,601390,107m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/8/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,107.037252675058
88141,92478,ACTIVE,KIT 5,601390,82.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,82.9029280178501
88142,92480,ACTIVE,KIT 5,601390,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,1.24583421720763
88143,81646,ACTIVE,KIT 2W,602359,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,3.03676647288916
88144,81676,ACTIVE,KIT 2W,602363,5.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,5.44334878717804
88145,81674,ACTIVE,KIT 2W,602360,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,1.12897519889012
88146,81654,ACTIVE,KIT 2W,602359,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,10.676546175491
88147,81684,ACTIVE,KIT 2W,602363,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,5.83496084433061
88148,81686,ACTIVE,KIT 2W,602361,19.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,19.3526772589397
88149,81688,ACTIVE,KIT 2W,602357,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,14.3838032426383
88151,22390,ACTIVE,KIT 4,10936,144.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,144.416884390705
88152,92482,ACTIVE,KIT 4,10936,13.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,13.7100373454999
88153,30340,ACTIVE,KIT 4,8647,72.1m 150mm  CI,TREATED,150,CI,NO,,NONE,3/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,19,N,N,7.85,N,Y,72.1266206909148
88154,92484,ACTIVE,KIT 4,8647,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,3/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,19,N,N,7.85,N,Y,7.53504749938705
88158,61835,ACTIVE,BRIDGEPORT,608332,83.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,83.8535170865858
88161,34760,ACTIVE,KIT 4,10088,249.6m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,N,8.5,N,N,249.553596646148
88162,92490,ACTIVE,KIT 4,10088,184.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,15,N,N,8.5,N,N,184.403631385665
88163,92492,ACTIVE,KIT 4,10088,24.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,15,N,N,8.5,N,N,24.7568933609536
88164,92494,ACTIVE,KIT 6,5484,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,6.59922346991738
88165,57090,ACTIVE,KIT 6,5484,33.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,33.1841190536298
88166,92496,ACTIVE,KIT 6,5484,2.1m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,2.11764673079973
88167,92498,ACTIVE,KIT 4,601275,94.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,31,N,N,9.35,N,Y,94.1000565118797
88168,92500,ACTIVE,KIT 4,601275,4.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,4.15833780848013
88169,70710,ACTIVE,KIT 4,601275,223.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,223.092895069837
88170,92502,ACTIVE,KIT 4,8690,3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,3.03904164117058
88171,59440,ACTIVE,KIT 4,8690,87.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,87.1417516930494
88172,1690,ACTIVE,KIT 2W,21553,45m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,44.9723308663322
88173,92504,ACTIVE,KIT 2W,21553,5.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,5.79096341433452
88175,92508,ACTIVE,KIT 5,20635,2.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,2.6149915189908
88176,14160,ACTIVE,KIT 5,20634,53.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,53.9024696258922
88177,32190,ACTIVE,KIT 6,5554,90.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,Y,90.8606978638731
88178,27010,ACTIVE,KIT 4,15935,26.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,4.7,N,Y,26.4346866736454
88179,92510,ACTIVE,KIT 4,10135,56.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,2,N,N,9.35,N,N,56.9026672264513
88180,69385,ACTIVE,KIT 4,10135,106.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,5.75,N,N,106.865644815015
88181,92512,ACTIVE,KIT 4,601169,14.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,14.7721902165035
88182,69467,ACTIVE,KIT 4,601169,102.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,102.276170841487
88183,20370,ACTIVE,KIT 5,21761,21.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,21.1052249237675
88184,92514,ACTIVE,KIT 5,21761,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,31,N,N,9.35,N,Y,3.34505768021925
88186,6410,ACTIVE,KIT 2E,22207,86.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,20,N,N,9.1,N,N,86.872019411567
88187,92518,ACTIVE,KIT 6,601756,6.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2010 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.0559079492318
88188,76417,ACTIVE,KIT 6,601756,165.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2010 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,165.476035651209
88189,92520,ACTIVE,KIT 6,601756,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2010 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.03467440749233
88190,92522,ACTIVE,KIT 4,9450,5.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,5.47413591317865
88191,12070,ACTIVE,KIT 4,9450,76.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,76.2004211549015
88192,66840,ACTIVE,KIT 4,600480,74.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,74.8282709538861
88193,92524,ACTIVE,KIT 4,600480,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,7.51030639757304
88194,92526,ACTIVE,KIT 4,6843,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,8.14090100136681
88195,60510,ACTIVE,KIT 4,9820,84.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,84.1144067209544
88196,92528,ACTIVE,KIT 4,9820,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,5.86431307570865
88197,4740,ACTIVE,KIT 4,13153,71.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,71.8151676052921
88198,92530,ACTIVE,KIT 4,13153,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,6.40072153291756
88200,1950,ACTIVE,KIT 4,10156,229.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,6,N,N,7.75,N,N,229.073720906265
88201,92532,ACTIVE,KIT 4,10156,10.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/12/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,6,N,N,7.85,N,N,10.0657734990878
88202,92534,ACTIVE,KIT 5,8667,12.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,12.8496670755287
88203,18250,ACTIVE,KIT 5,8667,61.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,5.7,N,Y,61.5070331015672
88204,57210,ACTIVE,KIT 4,8903,66.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,9.35,N,Y,66.6362045120426
88205,58900,ACTIVE,KIT 4,40015,23.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,23.1956406143389
88206,92536,ACTIVE,KIT 4,40015,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,0,N,N,9.1,N,Y,1.27726863084329
88207,92538,ACTIVE,KIT 4,40015,10.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,10.8212815062591
88208,92540,ACTIVE,KIT 4,9704,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,7.27668127702292
88209,92542,ACTIVE,KIT 4,9698,123.6m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,123.601912314306
88210,92544,ACTIVE,KIT 4,9698,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,13.0727496721443
88211,92546,ACTIVE,KIT 4,9698,126.7m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,126.717565939113
88212,33730,ACTIVE,KIT 4,9698,154.3m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,154.274024889887
88213,92548,ACTIVE,KIT 5,600617,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,10.4793346839165
88214,70200,ACTIVE,KIT 5,600617,135.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,135.452337690894
88215,92550,ACTIVE,KIT 5,600598,10.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,10.696268914325
88216,92552,ACTIVE,KIT 4,1704,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,19,N,N,9.35,N,Y,5.56412748220602
88217,69558,ACTIVE,KIT 4,1690,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,19,N,N,9.35,N,Y,6.21487389091403
88218,76670,ACTIVE,KIT 4,21906,2.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,29,N,N,9.35,N,N,2.34476958360607
88219,92554,ACTIVE,KIT 4,9929,108.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,6.15,N,Y,108.907983702595
88220,41450,ACTIVE,KIT 4,22901,363.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,5.35,N,Y,363.398886463311
88221,92556,ACTIVE,KIT 5,40059,9.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,9.47347944197235
88222,92558,ACTIVE,KIT 5,40059,16.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,16.7667483550046
88223,55020,ACTIVE,KIT 5,40059,81.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,81.1227259044874
88224,92560,ACTIVE,KIT 5,40329,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,12.5390659102793
88225,66790,ACTIVE,KIT 5,40329,151.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,151.138313672978
88226,92562,ACTIVE,KIT 5,40329,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,9.44727838976401
88227,67090,ACTIVE,KIT 5,600123,95.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,95.3102723194643
88228,92564,ACTIVE,KIT 5,600123,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,3.51426774201578
88229,92566,ACTIVE,KIT 5,600123,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,32,N,N,9.35,N,Y,2.08488460967349
88230,146854,ACTIVE,KIT 4,11362,53.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,16,N,N,5.5,N,Y,53.6125873100578
88233,92570,ACTIVE,KIT 5,40304,5.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,5.4590182058603
88234,69270,ACTIVE,KIT 5,40304,73.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,73.6058362895183
88235,68560,ACTIVE,KIT 4,11091,14.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,14.0506165047265
88236,92572,ACTIVE,KIT 6,601715,12.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,12.3969790707401
88237,68796,ACTIVE,KIT 6,601715,31.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,8.9,N,Y,31.5444128116041
88239,92574,ACTIVE,KIT 2W,22003,12.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,12.0837337083254
88240,18100,ACTIVE,KIT 2W,22003,174.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,7.7,N,N,174.281938783498
88241,92576,ACTIVE,KIT 2W,22003,17.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,17.4024393861759
88242,92578,ACTIVE,KIT 2W,22003,165.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,165.856468619512
88243,92580,ACTIVE,KIT 6,5486,20.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,20.4750686158325
88244,92582,ACTIVE,KIT 6,5486,79.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,79.8632834210715
88245,7990,ACTIVE,KIT 6,5486,101.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,101.322156518276
88246,92584,ACTIVE,KIT 6,5486,95.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,95.6853168994676
88247,92586,ACTIVE,KIT 6,5486,12.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,12.8599361061998
88248,16580,ACTIVE,KIT 4,20973,49.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,9,N,N,9.1,N,Y,49.9405901877423
88249,6200,ACTIVE,KIT 4,12425,106.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,9.1,N,Y,106.878181060822
88250,92588,ACTIVE,KIT 4,12425,33.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,9.1,N,Y,33.0854148249212
88251,92590,ACTIVE,KIT 4,12425,66.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,9.1,N,Y,66.4421167146698
88252,92592,ACTIVE,KIT 2W,22699,5.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,5.08475313090155
88253,54850,ACTIVE,KIT 2W,22699,114.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,114.62776059606
88254,92594,ACTIVE,KIT 2W,22699,5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,4.98222168088005
88255,92596,ACTIVE,KIT 4,20741,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,7.85,N,Y,12.3190025831112
88256,3770,ACTIVE,KIT 4,20741,190.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,4.65,N,Y,190.822457592331
88257,92598,ACTIVE,KIT 4,20741,7.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,8,N,N,7.85,N,Y,7.31729919671997
88258,92600,ACTIVE,KIT 4,600915,92m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/8/2011 12:00:00 AM,DONATED,WALTER FEDY,KITCHENER,N,,7,5,17,N,N,9.35,N,N,91.996619454462
88259,76683,ACTIVE,KIT 4,600915,267.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/8/2011 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,267.568720138853
88260,12130,ACTIVE,KIT 4,9701,69.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,69.274282284915
88261,92602,ACTIVE,KIT 4,9701,11.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,11.2939148579869
88262,14170,ACTIVE,KIT 5,20634,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,9.02495115087581
88263,92604,ACTIVE,KIT 5,20634,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,44,N,N,9.1,N,Y,1.08327066366042
88264,1450,ACTIVE,KIT 4,10106,87.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,18,N,N,8.5,N,N,87.485932710068
88266,92608,ACTIVE,KIT 4,10106,37.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,18,N,N,8.5,N,N,37.9230082626646
88267,76147,ACTIVE,KIT 4,11106,144.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,25,N,N,9.35,N,Y,144.606807179921
88270,29060,ACTIVE,KIT 5,20831,151.7m 150mm  DI,TREATED,150,DI,NO,,NONE,5/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,33,N,N,9.1,N,Y,151.746495661841
88271,92612,ACTIVE,KIT 4,11262,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,5.64254184029911
88272,66890,ACTIVE,KIT 4,11262,65.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,65.7970098484788
88273,92614,ACTIVE,KIT 4,11262,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,7.74037148418907
88276,66320,ACTIVE,KIT 4,12680,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,9.35,N,N,7.5483784214941
88277,92618,ACTIVE,KIT 4,12649,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,9.35,N,N,1.41315267346988
88278,55130,ACTIVE,KIT 2W,21764,192.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,192.775790761261
88279,92620,ACTIVE,KIT 2W,21764,4.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,4.90035835379192
88280,44260,ACTIVE,KIT 6,21142,32.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,32.7900936930548
88281,92622,ACTIVE,KIT 6,21142,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,6.06499910483165
88282,69133,ACTIVE,KIT 4,7058,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,4.34011594878768
88283,76164,ACTIVE,KIT 4,8823,116.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,116.119382959325
88287,92628,ACTIVE,KIT 4,6592,.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,2,N,N,7.75,N,Y,0.608984072149024
88288,17260,ACTIVE,KIT 4,6346,135.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,6.55,N,Y,135.384326463384
88289,92630,ACTIVE,KIT 4,10987,8.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,11,N,N,8.5,N,N,8.59575102121875
88290,92632,ACTIVE,KIT 4,22344,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,5.12346139380755
88291,13370,ACTIVE,KIT 4,22344,173.3m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,11,N,N,8.5,N,N,173.285031337646
88292,79952,ACTIVE,KIT 4,12617,127m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,126.983655270516
88293,92634,ACTIVE,KIT 4,23004,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,7.66333009926988
88294,92636,ACTIVE,KIT 4,23004,2.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,24,N,N,9.1,N,Y,2.23886154105992
88295,33080,ACTIVE,KIT 4,23004,148.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,148.841738976464
88296,92638,ACTIVE,KIT 4,22200,1.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,7.85,N,N,1.93272400484851
88297,92640,ACTIVE,KIT 4,22178,64.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,7.85,N,N,64.32312450504
88298,27330,ACTIVE,KIT 4,22178,73m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,7.85,N,N,73.0405969190936
88299,92642,ACTIVE,KIT 4,15138,62.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,62.2779635374001
88300,92644,ACTIVE,KIT 4,15138,11.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,11.3597257747899
88301,60040,ACTIVE,KIT 4,15138,153.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,153.229966829592
88302,37170,ACTIVE,KIT 4,22476,150.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,150.307675623927
88303,66220,ACTIVE,KIT 4,6491,150.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,8.15,N,Y,150.592196092727
88304,92646,ACTIVE,KIT 5,5510,14.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,14.8903079694424
88305,42920,ACTIVE,KIT 5,5510,94.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,4.9,N,Y,94.5701874577679
88306,92648,ACTIVE,KIT 4,20745,8.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,8.0520359668476
88307,10920,ACTIVE,KIT 4,20745,74.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,74.5206023461818
88308,92650,ACTIVE,KIT 4,11495,7.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1944 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,15,N,N,7.75,N,Y,7.06164385699916
88310,92652,ACTIVE,KIT 5,9491,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,0.371947954871213
88311,92654,ACTIVE,KIT 5,9512,25m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,25.0431759020452
88312,32330,ACTIVE,KIT 5,9512,193.5m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.1,N,N,193.525393748057
88313,9580,ACTIVE,KIT 4,10082,81m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,7.75,N,N,81.0052030866716
88314,92656,ACTIVE,KIT 4,10082,8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,4,N,N,7.75,N,N,8.02629847430228
88315,92658,ACTIVE,KIT 4,600166,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,2.90378983507738
88316,92660,ACTIVE,KIT 4,600166,4.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,4.53167663036087
88317,74560,ACTIVE,KIT 4,600166,37.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,37.7990491813581
88318,92662,ACTIVE,KIT 4,23140,6.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,6.35712806848506
88319,16170,ACTIVE,KIT 4,23140,59.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,59.1332792124671
88320,92664,ACTIVE,KIT 4,9167,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.35,N,Y,4.47818009393749
88321,76066,ACTIVE,KIT 4,9167,134.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,8.15,N,Y,134.18568390255
88322,92666,ACTIVE,KIT 2E,16014,1.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,1.3494250526578
88323,38410,ACTIVE,KIT 2E,16014,166.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,166.433926451179
88324,92668,ACTIVE,KIT 2E,16014,13m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,12.9878988161245
88325,92670,ACTIVE,KIT 4,23017,7.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,7.49861715416
88326,20040,ACTIVE,KIT 4,23017,109.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,9.1,N,Y,109.494981894821
88327,92672,ACTIVE,KIT 2EA,601507,11.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,27,N,N,9.35,N,N,11.0683719272842
88328,69080,ACTIVE,KIT 2EA,601507,157.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,157.518928321165
88329,92674,ACTIVE,KIT 2EA,601507,154.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,154.679937095716
88330,92676,ACTIVE,KIT 4,1286,.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,0.782804011949488
88331,140414,ACTIVE,KIT 4,1276,66.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,5.35,N,Y,66.8025554738046
88332,92678,ACTIVE,KIT 4,1276,79.5m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,5.35,N,Y,79.5487856849957
88333,92680,ACTIVE,KIT 4,1276,2m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,2.0314370178862
88334,31210,ACTIVE,KIT 4,13150,127.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,7.75,N,Y,127.794572063819
88335,92682,ACTIVE,KIT 2W,600209,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,7.8138351020757
88336,92684,ACTIVE,KIT 2W,600209,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,12.2488553084157
88337,69990,ACTIVE,KIT 2W,600209,75.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,75.8993736606277
88338,92686,ACTIVE,KIT 2W,600209,46.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,46.8622151604848
88339,92688,ACTIVE,KIT 2W,600209,50.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,50.6234367028799
88341,92690,ACTIVE,KIT 6,5590,10.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/22/1987 12:00:00 AM,DONATED,BUILDEVCO,KITCHENER,N,,7,6,9,N,N,9.1,N,N,10.2585911243109
88342,33280,ACTIVE,KIT 6,5590,150.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/22/1987 12:00:00 AM,DONATED,BUILDEVCO,KITCHENER,N,,6,6,9,N,N,7.9,N,N,150.763588783094
88344,4270,ACTIVE,KIT 4,6941,156.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1920 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,Y,5.05,N,Y,156.635586455531
88345,780,ACTIVE,KIT 4,40006,94.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,4.55,N,Y,94.8997969372358
88346,92692,ACTIVE,KIT 4,40006,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,7.75,N,Y,0.803295810289672
88347,14150,ACTIVE,KIT 5,20634,33.9m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,6,44,N,N,9.1,N,Y,33.8856287047569
