OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
88348,92694,ACTIVE,KIT 5,20634,2m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,44,N,N,9.1,N,Y,2.03786292897198
88349,92696,ACTIVE,KIT 5,20634,17.6m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,6,44,N,N,9.1,N,Y,17.6065354001387
88350,68741,ACTIVE,KIT 4,8949,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,10.5710159444502
88351,32900,ACTIVE,KIT 4,603815,8.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,0,N,Y,3.38,N,N,8.256267779373
88352,33410,ACTIVE,KIT 4,15834,83.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,Y,3.5,N,Y,83.7546197194622
88353,92698,ACTIVE,KIT 4,15897,11.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,11.7796888121267
88354,92700,ACTIVE,KIT 2W,16131,9.4m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,9.40175588408046
88355,92702,ACTIVE,KIT 2W,16132,.8m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,0.750128842641762
88356,26620,ACTIVE,KIT 2W,16132,39m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,34,N,N,9.1,N,N,39.0413381775219
88357,5580,ACTIVE,KIT 4,15909,165m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,8.5,N,Y,164.953797092371
88358,92704,ACTIVE,KIT 4,11563,3.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,3.55747796032489
88359,16200,ACTIVE,KIT 4,23132,91.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,91.9479416081481
88360,92706,ACTIVE,KIT 4,25417,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,26,N,N,9.35,N,Y,2.07316862880609
88361,92708,ACTIVE,KIT 4,25417,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,3.2616462335377
88362,92710,ACTIVE,KIT 4,25417,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,10.3006220506272
88363,59080,ACTIVE,KIT 4,25417,126.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,126.697989820022
88364,92712,ACTIVE,KIT 4,12091,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,8.5,N,Y,12.4808385147998
88365,26320,ACTIVE,KIT 4,12092,160.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,8.5,N,Y,160.106545309947
88366,22350,ACTIVE,KIT 4,10973,30.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,30.5978514332406
88367,570,ACTIVE,KIT 4,10759,61.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,61.067157714651
88368,92714,ACTIVE,KIT 4,10759,2.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,2.91009401949922
88369,69920,ACTIVE,KIT 4,9789,21.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,21.5929591770282
88370,92716,ACTIVE,KIT 4,9789,4.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,4.15405459027004
88371,4280,ACTIVE,KIT 4,15131,60.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.1,N,Y,60.1364788276598
88372,92718,ACTIVE,KIT 4,15947,5.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,5.14208743628011
88373,9230,ACTIVE,KIT 4,15947,69.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,69.5149006608369
88375,92720,ACTIVE,KIT 4,10267,.6m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,12,N,N,8.5,N,Y,0.596208285529303
88376,76369,ACTIVE,KIT 4,10267,2.4m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,12,N,N,8.5,N,Y,2.43852508507752
88377,76430,ACTIVE,KIT 4,6836,7.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,7.3641040852937
88378,65970,ACTIVE,KIT 5,40322,77.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,77.830560011166
88379,92722,ACTIVE,KIT 5,40322,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,29,N,N,9.35,N,Y,5.16057139567179
88381,92724,ACTIVE,KIT 2W,103773,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,10.3177500590115
88382,76821,ACTIVE,KIT 2W,103773,53.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,53.0790369758282
88383,92726,ACTIVE,KIT 2W,103773,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,1.68622837110688
88385,92730,ACTIVE,KIT 4,23057,30.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,30.9053241363395
88386,33800,ACTIVE,KIT 4,23057,267.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.35,N,Y,267.378496450651
88387,92732,ACTIVE,KIT 6,600860,10.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,10.2159531029091
88388,76212,ACTIVE,KIT 6,600860,76.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,76.2628806540607
88389,92734,ACTIVE,KIT 4,22946,177.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,5.75,N,N,177.810592399466
88390,5180,ACTIVE,KIT 4,22946,200m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,7.75,N,N,199.965052096005
88391,13740,ACTIVE,KIT 4,11194,68.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,34,N,N,7.75,N,Y,68.5581148054048
88392,1260,ACTIVE,KIT 4,6581,256.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,10/17/1973 12:00:00 AM,PURCHASED,NA,REGION,N,,6,1,1,N,N,9.15,N,Y,256.103316968945
88393,92736,ACTIVE,KIT 4,6581,36.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,10/17/1973 12:00:00 AM,PURCHASED,NA,REGION,N,,0,1,1,N,N,9.15,N,Y,36.7194905982944
88394,92738,ACTIVE,KIT 4,6581,9.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,10/17/1973 12:00:00 AM,PURCHASED,NA,REGION,N,,0,1,1,N,N,9.15,N,Y,9.14255559039336
88395,92740,ACTIVE,KIT 4,602683,1.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,18,N,N,7.75,N,Y,1.33205723743472
88396,4720,ACTIVE,KIT 4,602683,81.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,18,N,Y,4.9,N,Y,81.1397514745436
88397,92742,ACTIVE,KIT 4,22530,16.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,16.2116082161001
88398,92744,ACTIVE,KIT 4,22530,13.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,13.4213707438597
88399,28820,ACTIVE,KIT 4,22530,113.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,113.155876040694
88400,25790,ACTIVE,KIT 4,22948,70m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,7.75,N,N,69.9910991407624
88401,92746,ACTIVE,KIT 4,22948,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,7.75,N,N,12.5147218775176
88402,92748,ACTIVE,KIT 4,12120,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,10.6875774244586
88403,62360,ACTIVE,KIT 4,12120,34.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23A,N,N,9.35,N,Y,34.7311425719396
88404,20190,ACTIVE,KIT 4,13220,54.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,8.5,N,Y,54.6116471142559
88405,68940,ACTIVE,KIT 4,22777,234.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.35,N,N,234.92057405273
88406,92750,ACTIVE,KIT 4,22777,142.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,142.564128776761
88407,92752,ACTIVE,KIT 4,22777,23.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,23.1256267080185
88408,92754,ACTIVE,KIT 4,1724,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,0.644292232920953
88409,57880,ACTIVE,KIT 4,6169,186.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,186.294540638188
88410,92756,ACTIVE,KIT 4,6169,130.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,5.3,N,Y,130.782171340061
88411,92758,ACTIVE,KIT 4,6169,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,23,N,N,8.5,N,Y,1.61977084835325
88412,92760,ACTIVE,KIT 4,6169,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,0.609292310756423
88413,61811,ACTIVE,KIT 4,9964,67.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,8.5,N,Y,67.5703027401886
88414,92762,ACTIVE,KIT 4,9964,8.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,8.90032313040115
88415,92764,ACTIVE,KIT 5,20828,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,7.62010294960115
88416,6950,ACTIVE,KIT 5,20828,153.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,153.190566566961
88417,60650,ACTIVE,KIT 6,40120,70.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,70.8001271028264
88418,92766,ACTIVE,KIT 6,40120,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,3.34887209652379
88419,92768,ACTIVE,KIT 4,6515,12.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,5,N,N,8.5,N,Y,12.1180712601183
88420,37210,ACTIVE,KIT 4,6515,294.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,5,N,N,6.1,N,Y,294.117548613612
88421,92770,ACTIVE,KIT 4,6515,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,8.5,N,Y,6.24163245549878
88422,16040,ACTIVE,KIT 4,40287,135.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,135.118275049418
88423,69940,ACTIVE,KIT 4,15090,47.4m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,7,4,29,N,N,8.5,N,Y,47.4120843154739
88424,92772,ACTIVE,KIT 4,15090,8.6m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,7,4,29,N,N,8.5,N,Y,8.58880404299137
88425,7140,ACTIVE,KIT 4,22279,101.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,23,N,N,4.9,N,N,101.141517376271
88428,92776,ACTIVE,KIT 2W,601686,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,12.4921202622381
88429,92778,ACTIVE,KIT 2W,601686,146.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,146.372637187943
88430,92780,ACTIVE,KIT 2W,601686,55.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,55.5473034054195
88431,92782,ACTIVE,KIT 2W,601686,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,40,N,N,9.35,N,N,6.70280489654536
88432,72250,ACTIVE,KIT 2W,601686,148.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,148.739641092971
88433,92784,ACTIVE,KIT 4,10820,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,7.61989043469361
88434,34250,ACTIVE,KIT 4,10820,93m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,4,N,N,8.5,N,N,93.006954740785
88435,92786,ACTIVE,KIT 4,10996,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,8.5,N,N,11.7212154770756
88436,22270,ACTIVE,KIT 4,10850,81.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,8,N,N,8.5,N,N,81.5869028153409
88440,24140,ACTIVE,KIT 4,20970,79.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,14,N,N,9.35,N,Y,79.3557155502915
88441,11660,ACTIVE,KIT 4,10851,21.6m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,8,N,N,7.75,N,N,21.5814391848919
88442,92792,ACTIVE,KIT 6,21057,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1989 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,6,N,N,9.1,N,N,12.442062361461
88443,92794,ACTIVE,KIT 6,21057,131.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1989 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,6,N,N,9.1,N,N,131.449443040104
88444,92796,ACTIVE,KIT 6,21057,13.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,13.3109568746274
88445,5120,ACTIVE,KIT 6,21057,203.5m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,203.477140301615
88446,92798,ACTIVE,KIT 4,22944,13.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,7.75,N,N,13.1800665063805
88447,25800,ACTIVE,KIT 4,22944,227.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,12,N,N,6.15,N,N,227.416687959305
88448,92800,ACTIVE,KIT 4,10791,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,9.35,N,Y,10.512276211028
88449,34930,ACTIVE,KIT 4,105084,162.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,162.504487679302
88450,92802,ACTIVE,KIT 4,13153,9.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,9.35,N,Y,9.60230126602708
88451,43710,ACTIVE,KIT 6,5411,232.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,8,N,N,8.5,N,Y,232.848188374932
88452,92804,ACTIVE,KIT 6,5411,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,8,N,N,8.5,N,Y,13.8281473233466
88453,33590,ACTIVE,KIT 4,20984,176.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,7.75,N,N,176.296303704932
88454,92806,ACTIVE,KIT 4,20984,6.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,7.75,N,N,6.27844999979729
88457,36740,ACTIVE,KIT 4,9348,79m 100mm  DI,TREATED,100,DI,NO,,NONE,9/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,79.003453435831
88458,92808,ACTIVE,KIT 4,9348,1.5m 100mm  DI,TREATED,100,DI,NO,,NONE,9/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,1.53155398323383
88463,67730,ACTIVE,KIT 4,40084,9.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,9.69164660149239
88464,15820,ACTIVE,KIT 4,15881,162.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,162.495113791765
88465,92814,ACTIVE,KIT 4,15753,10.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,10.5294043520787
88466,92816,ACTIVE,KIT 5,600107,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,7.22345850642905
88467,68030,ACTIVE,KIT 5,600107,223.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,223.301124826493
88468,92818,ACTIVE,KIT 5,600107,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,7.2865788405854
88471,20880,ACTIVE,KIT 4,23172,106.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,106.796212518699
88472,92822,ACTIVE,KIT 4,600062,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,8.09645661395849
88473,92824,ACTIVE,KIT 4,600062,67.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,67.2820277513267
88474,72290,ACTIVE,KIT 4,600062,72.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,72.5849501246935
88475,92826,ACTIVE,KIT 6,600872,15.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,15.2450032987584
88476,74090,ACTIVE,KIT 6,600872,62.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,62.062414930073
88477,96392,ACTIVE,KIT 4,11198,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,32,N,N,9.35,N,Y,9.18703323748112
88478,71120,ACTIVE,KIT 4,8796,15.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,15.2979652342888
88479,92828,ACTIVE,KIT 4,8796,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,2.17151185428617
88480,92830,ACTIVE,KIT 4,15890,9.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,9.90360113474248
88481,24850,ACTIVE,KIT 4,15890,81.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,5.35,N,Y,81.5538437194636
88482,74220,ACTIVE,KIT 4,601461,68.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,68.2243487686885
88483,92832,ACTIVE,KIT 4,601461,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,7.52117620129808
88485,31140,ACTIVE,KIT 4,13245,58.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,19,N,N,4.95,N,Y,58.7417275494132
88486,74730,ACTIVE,KIT 4,601644,53.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,22,N,N,9.35,N,N,53.4299785692307
88487,92836,ACTIVE,KIT 4,601644,18.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,18.0943477757931
88488,92838,ACTIVE,KIT 4,23194,5.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,8.5,N,Y,5.92982629657274
88489,5530,ACTIVE,KIT 4,23194,71.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,Y,4.45,N,Y,71.0783783420701
88490,19820,ACTIVE,BRIDGEPORT,12933,216.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,48,N,N,8.5,N,Y,216.688166169586
88491,92840,ACTIVE,BRIDGEPORT,12933,20.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,48,N,N,8.5,N,Y,20.2225625235715
88493,76275,ACTIVE,KIT 6,600860,8.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/3/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,39,N,N,9.35,N,Y,8.19069305857982
88499,27680,ACTIVE,KIT 2W,22639,14.8m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,0,N,N,9.1,N,N,14.7732745729307
88500,92850,ACTIVE,KIT 2W,22639,6.1m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,0,5,0,N,N,9.1,N,N,6.09973622909889
88501,27160,ACTIVE,KIT 4,13265,180.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,2,N,Y,6.5,N,N,180.605426250902
88502,66910,ACTIVE,KIT 4,6821,70.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,70.6155357464626
88503,92852,ACTIVE,KIT 4,10823,6.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,6.19267167260694
88504,22410,ACTIVE,KIT 4,10823,110.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,110.502552355446
88505,92854,ACTIVE,KIT 4,15909,8.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.58,N,N,8.53445635008237
88506,5600,ACTIVE,KIT 4,15909,27.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,11,N,N,4.9,N,Y,27.1592217154649
88507,3030,ACTIVE,KIT 5,10810,105.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,105.851654969139
88508,92856,ACTIVE,KIT 5,10810,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,12.4442099259866
88512,92860,ACTIVE,KIT 4,10931,7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,7.0109748254376
88513,34300,ACTIVE,KIT 4,10931,62.3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,62.3483761189806
88514,92862,ACTIVE,KIT 4,25387,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,6.79474480983757
88515,56650,ACTIVE,KIT 4,25387,64.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,64.7444443501152
88516,92864,ACTIVE,KIT 4,25387,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,9.05511157081534
88517,92866,ACTIVE,KIT 4,6592,12.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,2,N,N,7.75,N,Y,12.4291328743319
88518,34430,ACTIVE,KIT 4,6599,235.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,2,N,N,5.7,N,Y,235.073421258298
88519,92868,ACTIVE,KIT 4,10837,8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,7.98367519698009
88520,22430,ACTIVE,KIT 4,10837,65m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,65.0329326517983
88521,92870,ACTIVE,KIT 5,5607,13.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,13.6686689941243
88522,11870,ACTIVE,KIT 5,5607,146.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,146.58132246464
88523,21250,ACTIVE,KIT 4,9681,118.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,6.9,N,N,118.749975049449
88524,92872,ACTIVE,KIT 4,9681,12.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,12.1169046408064
88525,61810,ACTIVE,KIT 4,6972,73.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,73.2619261889235
88526,92874,ACTIVE,KIT 4,6972,2.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,2.2106636832539
88527,28200,ACTIVE,KIT 4,10591,35.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,Y,3.25,N,Y,35.568289275354
88530,92878,ACTIVE,KIT 4,1660,4.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,4.17567086434461
88531,65100,ACTIVE,KIT 4,1660,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,1.07280484736297
88532,92880,ACTIVE,KIT 4,10792,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,9.35,N,Y,6.8304674166287
88533,4780,ACTIVE,KIT 4,10792,62.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,9.35,N,Y,62.5570036323902
88534,92882,ACTIVE,KIT 4,10947,.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.75,N,N,0.775015560183333
88535,810,ACTIVE,KIT 4,10947,8.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.75,N,N,8.80021470646905
88536,92884,ACTIVE,KIT 4,1351,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,4.92628687762703
88537,57720,ACTIVE,KIT 4,1351,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,5.54719941330211
88538,92886,ACTIVE,KIT 2W,601488,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/3/2012 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,6.93403903433833
88539,77146,ACTIVE,KIT 2W,601488,42.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/3/2012 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,40,N,N,9.35,N,N,42.8656439917937
88540,92888,ACTIVE,KIT 6,21094,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,7.41189583358187
88541,92890,ACTIVE,KIT 6,21094,46.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,46.9008773915773
88542,44280,ACTIVE,KIT 6,21094,231.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,231.493173064566
88543,33990,ACTIVE,KIT 4,23045,145.9m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,4.55,N,N,145.904033764981
88544,92892,ACTIVE,KIT 4,23045,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,12/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,7.75,N,N,13.3910058526092
88545,92894,ACTIVE,KIT 6,105584,56.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,56.5347299053999
88546,76098,ACTIVE,KIT 6,9421,579.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,579.632831869823
88547,92896,ACTIVE,KIT 4,22180,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,7.73927477784579
88548,92898,ACTIVE,KIT 4,22180,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,8.98780401954595
88549,92900,ACTIVE,KIT 4,22180,197.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,197.764234759414
88550,17320,ACTIVE,KIT 4,22180,202.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,202.140326046251
88551,92902,ACTIVE,KIT 4,22180,97.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,97.1574989192317
88552,92904,ACTIVE,KIT 2EA,40226,.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,0.379286276153191
88553,92906,ACTIVE,KIT 2EA,600078,1.1m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,28,N,N,9.35,N,N,1.12905404764708
88554,61140,ACTIVE,KIT 2EA,600079,95.5m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,95.5059043995535
88555,76844,ACTIVE,KIT 4A,540409,127.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,43,N,N,9.35,N,Y,127.083414530337
88557,27180,ACTIVE,KIT 4,8638,125.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,19,N,N,5.5,N,N,125.665061069035
88558,92910,ACTIVE,KIT 2W,40189,7.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,7.87679562246578
88559,60170,ACTIVE,KIT 2W,40189,118.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,118.824027930237
88560,92912,ACTIVE,KIT 2W,40193,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,12.4999689598345
88561,92914,ACTIVE,KIT 4,8749,12m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,19,N,N,7.75,N,N,11.9835762272414
88562,5450,ACTIVE,KIT 4,8749,127m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,19,N,N,5.7,N,N,127.042246249745
88563,92916,ACTIVE,KIT 4,600164,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,12.6213633206912
88564,72160,ACTIVE,KIT 4,600164,168.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,168.096191462761
88565,13760,ACTIVE,KIT 4,11239,67.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,36,N,N,7.75,N,Y,67.2776569595428
88566,92918,ACTIVE,KIT 4,9926,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,1.00751639146656
88567,9520,ACTIVE,KIT 4,10154,262.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,6.15,N,Y,262.750465257883
88568,92920,ACTIVE,KIT 4,9926,224.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,5.35,N,Y,224.218682857274
88569,92922,ACTIVE,KIT 4,10154,7.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,7.75,N,Y,7.65266211403313
88570,92924,ACTIVE,KIT 5,5618,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,8.5,N,N,12.640872787208
88571,92926,ACTIVE,KIT 5,5618,111.9m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,111.881496317758
88572,92928,ACTIVE,KIT 5,5618,13.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,8.5,N,N,13.6472151045285
88573,32070,ACTIVE,KIT 5,5618,186.7m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,13,N,N,5.7,N,N,186.745056636085
88574,35640,ACTIVE,KIT 4,12589,244.7m 150mm  CI,TREATED,150,CI,NO,,NONE,10/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,5.05,N,Y,244.746401057328
88575,92930,ACTIVE,KIT 4,25753,8.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,8.64500003895517
88576,92932,ACTIVE,KIT 4,25753,5.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,5.30937846299085
88577,54390,ACTIVE,KIT 4,25753,117.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.35,N,N,117.137166752031
88578,92934,ACTIVE,KIT 4,6817,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,0.806276285996114
88579,76424,ACTIVE,KIT 4,6817,68.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,68.3770111489173
88580,92936,ACTIVE,KIT 4,6819,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,11.1446637430417
88581,92938,ACTIVE,KIT 2E,40369,13.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,13.1153098718086
88582,64740,ACTIVE,KIT 2E,40369,80m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,80.0465188988966
88583,92940,ACTIVE,KIT 5,20513,.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,7.85,N,Y,0.829910267513269
88584,76555,ACTIVE,KIT 5,20513,12.4m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,7.85,N,Y,12.3526964245076
88585,66240,ACTIVE,KIT 4,6488,52.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,52.2162989754776
88586,67990,ACTIVE,KIT 4,8556,11.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,11.6326130961177
88587,92942,ACTIVE,KIT 4,1277,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,9.06370895074958
88588,92944,ACTIVE,KIT 2W,22701,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.1,N,N,5.64192563803815
88589,92946,ACTIVE,KIT 2W,22701,69.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.1,N,N,69.3198583724738
88590,43180,ACTIVE,KIT 2W,22701,79.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.1,N,N,79.3434920078751
88591,65820,ACTIVE,KIT 4A,540399,32.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,42,N,N,9.35,N,Y,32.5265416367934
88593,92948,ACTIVE,KIT 2W,40192,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,6.0410571398527
88594,92950,ACTIVE,KIT 2W,40192,13.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,42,N,N,9.35,N,N,13.6615273026458
88595,61590,ACTIVE,KIT 2W,40192,122.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,42,N,N,9.35,N,N,122.794780513808
88596,92952,ACTIVE,KIT 4,8808,9.8m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,8,N,N,9.35,N,Y,9.79158076510654
88598,72740,ACTIVE,KIT 4,5717,20.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,20.7195065587521
88599,92954,ACTIVE,KIT 4,5717,10.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,15,N,N,9.35,N,Y,10.8018194676088
88600,92956,ACTIVE,KIT 2W,22078,17.8m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,35,N,N,8.5,N,N,17.7602679266992
88601,9930,ACTIVE,KIT 2W,22078,168.6m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,35,N,N,8.5,N,N,168.591738048771
88603,92958,ACTIVE,KIT 2W,21773,6.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,9.1,N,N,6.69922905454097
88604,5220,ACTIVE,KIT 2W,21773,153.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,9.1,N,N,153.861664522613
88605,43340,ACTIVE,KIT 5,6407,96.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,5.75,N,N,96.7436129327616
88606,92960,ACTIVE,KIT 5,601580,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,3.20334341635228
88607,68908,ACTIVE,KIT 5,600557,77.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,77.8477693360941
88608,43030,ACTIVE,KIT 4,1314,244.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,5.45,N,Y,244.311004686984
88609,92962,ACTIVE,KIT 4,1314,56.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,7.85,N,Y,56.0795393493868
88610,36160,ACTIVE,KIT 4,11606,47.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1932 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,4.55,N,N,47.2629882137194
88612,92964,ACTIVE,KIT 5,25680,7.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,7.43526418128293
88613,58220,ACTIVE,KIT 5,25680,111.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,9.35,N,N,111.787440829096
88614,7570,ACTIVE,KIT 4,9300,55.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,55.5938006199154
88615,92966,ACTIVE,KIT 4,9300,9.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,9.27564290801011
88616,80792,ACTIVE,KIT 4,10259,289.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,12,N,N,8.05,N,N,289.55374022679
88617,18430,ACTIVE,KIT 4,11345,116.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,10,N,N,8.05,N,Y,116.615394044752
88618,16180,ACTIVE,KIT 4,23134,33.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,33.7356004952249
88619,92968,ACTIVE,KIT 4,23134,13.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,13.5741741966722
88620,25060,ACTIVE,KIT 2E,22164,78.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,78.3444492781609
88621,92970,ACTIVE,KIT 2E,22164,6.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,6.45175341146926
88622,29750,ACTIVE,KIT 5,20690,106.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,106.636027565734
88623,92972,ACTIVE,KIT 5,20690,6.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,6.40083600786517
88624,73380,ACTIVE,KIT 4,6659,15.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,15.6513140345349
88625,76602,ACTIVE,KIT 2W,601571,65.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,65.6072558371309
88626,92974,ACTIVE,KIT 2W,601571,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,6.99446799147784
88627,92976,ACTIVE,KIT 6,40119,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,7.51221780311795
88628,92978,ACTIVE,KIT 6,40119,136.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,136.680802788484
88629,92980,ACTIVE,KIT 6,40119,9.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,9.84186428851139
88630,92982,ACTIVE,KIT 6,40119,103.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,103.656859964149
88631,92984,ACTIVE,KIT 6,40119,100.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,100.744136038683
88632,60620,ACTIVE,KIT 6,40119,145.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,145.230871058331
88633,92986,ACTIVE,KIT 6,40119,114.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2001 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,34,N,N,9.35,N,Y,114.730898934426
88634,92988,ACTIVE,KIT 5,40281,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,16.2412014940055
88635,92990,ACTIVE,KIT 5,40281,11.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,11.6342321374648
88636,62930,ACTIVE,KIT 5,40281,67m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,6.95,N,Y,66.9871917572379
88637,92992,ACTIVE,KIT 4,8914,13.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,13.3606187068616
88638,76395,ACTIVE,KIT 4,608850,75.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/24/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,Y,75.2685797686855
88639,37070,ACTIVE,KIT 5,6179,77.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,Y,4.1,N,Y,77.601194134948
88640,92994,ACTIVE,KIT 5,6179,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,7.75,N,Y,1.13489901766595
88641,57970,ACTIVE,KIT 6,5484,26.2m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,26.206643287699
88642,92996,ACTIVE,KIT 4,13297,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,6,N,N,8.5,N,N,12.3889744956335
88643,22230,ACTIVE,KIT 4,10019,88.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,6,N,N,8.5,N,N,88.4085965157325
88644,92998,ACTIVE,KIT 6,5338,7.2m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,7.19131292538519
88645,93000,ACTIVE,KIT 6,5338,10.5m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,10.5070852877481
88646,28480,ACTIVE,KIT 6,5338,151.1m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,151.114337272136
88647,93002,ACTIVE,KIT 4,25486,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,7.62184720861087
88648,15160,ACTIVE,KIT 4,25486,404.7m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,8.5,N,Y,404.708145051142
88649,970,ACTIVE,KIT 4,10493,115.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,115.216515975877
88650,76576,ACTIVE,KIT 4,12658,1.5m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1924 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,1.52387012522775
88651,93004,ACTIVE,KIT 4,12658,1m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1924 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,39,N,N,7.75,N,Y,0.965593838141568
88652,76741,ACTIVE,KIT 4,10661,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,5.43,N,Y,5.94092157251874
88653,93006,ACTIVE,KIT 4,22461,17.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,17.2497605792929
88654,59150,ACTIVE,KIT 4,22461,111.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,111.511993692646
88655,93008,ACTIVE,KIT 6,20602,6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,40,N,N,9.1,N,Y,6.03097561502183
88656,13260,ACTIVE,KIT 6,4863,214.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,0,N,N,9.1,N,N,214.418014469976
88657,93010,ACTIVE,KIT 5,21149,14.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,41,N,N,8.5,N,Y,14.3257423353054
88658,9060,ACTIVE,KIT 5,21149,138.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,41,N,N,8.5,N,Y,138.723231018023
88660,93014,ACTIVE,KIT 4,22869,75.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1956 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,75.8550349642185
88661,13290,ACTIVE,KIT 4,22864,99.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1956 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,99.7397380489148
88662,93016,ACTIVE,KIT 5,40313,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,7.17731377930922
88663,69350,ACTIVE,KIT 5,40313,72.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,72.3039698615357
88664,34790,ACTIVE,KIT 4,10166,24.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,10,N,N,7.75,N,Y,24.2251381098641
88665,93018,ACTIVE,KIT 4,10166,8.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,10,N,N,7.75,N,Y,8.84018094926805
88666,93020,ACTIVE,KIT 4,13154,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,20,N,N,7.75,N,Y,13.0923037277223
88667,11930,ACTIVE,KIT 4,13154,148.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,20,N,N,6.55,N,Y,148.782125969164
88668,76435,ACTIVE,KIT 4,21416,164.1m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,8/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,3,17,N,N,9.35,N,N,164.074323697333
88669,93022,ACTIVE,KIT 4,13286,9.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,7.75,N,N,9.05583060766453
88670,33060,ACTIVE,KIT 4,13286,311.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,6.55,N,N,311.911093950227
88671,93024,ACTIVE,KIT 4,13286,16.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,N,N,7.75,N,N,16.4958252414315
88672,93026,ACTIVE,KIT 2W,16135,4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,38,N,N,9.1,N,N,4.01904006355612
88673,93028,ACTIVE,KIT 2W,22707,2.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.1,N,N,2.22105664926548
88674,13070,ACTIVE,KIT 2W,16135,175.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.1,N,N,175.946032809487
88675,93030,ACTIVE,KIT 4,10222,3m 200mm  CI,TREATED,200,CI,NO,,NONE,5/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,2.98407352654273
88676,17820,ACTIVE,KIT 4,10223,119.7m 200mm  CI,TREATED,200,CI,NO,,NONE,5/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,1,N,N,7.75,N,Y,119.651702565052
88677,93032,ACTIVE,KIT 5,5436,15.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,15.507428873691
88678,25930,ACTIVE,KIT 5,5436,74.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,74.472785291271
88679,93034,ACTIVE,KIT 6,5416,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,0,6,8,N,N,8.5,N,Y,5.06348378050103
88680,42120,ACTIVE,KIT 5,5416,132.8m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,18,N,N,8.5,N,Y,132.767843507409
88681,93036,ACTIVE,KIT 4,6512,1.8m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,1.83436899252313
88682,57990,ACTIVE,KIT 4,6512,168.2m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,4.15,N,Y,168.163877331115
88683,93038,ACTIVE,KIT 2W,21919,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,7.74669219620197
88684,10760,ACTIVE,KIT 2W,21919,32.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,32.6537395830556
88685,93040,ACTIVE,KIT 4,15951,15m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,14.9594120397081
88686,41880,ACTIVE,KIT 4,15951,89.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,16,N,N,9.35,N,Y,89.7235999840192
88687,43420,ACTIVE,KIT 6,5502,18.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,18.114333631589
88688,93042,ACTIVE,KIT 6,5502,4.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,3,N,N,8.5,N,Y,4.17489682956037
88693,7360,ACTIVE,KIT 4,1270,114.9m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,28,Y,N,7.75,N,Y,114.920300683009
88694,93050,ACTIVE,KIT 4,40182,2.2m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,7.75,N,Y,2.1577281876007
88695,93052,ACTIVE,KIT 4,10104,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/14/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,14,N,N,9.35,N,N,12.4801267584582
88696,69123,ACTIVE,KIT 4,22973,68m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/14/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,13,N,N,5.75,N,N,67.9884133671773
88697,93054,ACTIVE,KIT 4,22436,10.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,10.9192416013862
88698,93056,ACTIVE,KIT 4,22436,85.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.1,N,Y,85.8724118320576
