OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
88699,33160,ACTIVE,KIT 4,22436,240.2m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,8.7,N,Y,240.230813783845
88700,93058,ACTIVE,KIT 4,22436,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,7.78161052772708
88701,80486,ACTIVE,KIT 4,8825,183.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,183.216559208402
88702,93060,ACTIVE,KIT 5,40098,43.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,43.64938188495
88703,93062,ACTIVE,KIT 5,40098,12.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,12.7064843868995
88704,60260,ACTIVE,KIT 5,40098,81.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,81.5903347947151
88706,93064,ACTIVE,KIT 4,10391,.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,0.437553927853124
88707,25210,ACTIVE,KIT 4,10391,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,1.60227768222247
88708,93066,ACTIVE,KIT 5,21752,14.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,14.5990604845322
88709,43700,ACTIVE,KIT 5,21752,143.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,143.292946634085
88710,93068,ACTIVE,KIT 4,5732,11.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2006 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,11.7909946607762
88711,76471,ACTIVE,KIT 4,5732,3.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2006 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,3.40368298610753
88712,27600,ACTIVE,KIT 4,10264,10.4m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,12,N,N,8.5,N,N,10.3635973391549
88713,93070,ACTIVE,KIT 4,10264,5.8m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,12,N,N,8.5,N,N,5.79144136699436
88716,93074,ACTIVE,KIT 4,9751,11.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,9.1,N,N,11.6483180317603
88717,37780,ACTIVE,KIT 4,9704,66.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,9,N,N,9.1,N,N,66.0777989515991
88721,59340,ACTIVE,KIT 4,6757,45.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,45.3799817304381
88723,93082,ACTIVE,KIT 4,25376,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,12.3126504984499
88724,57370,ACTIVE,KIT 4,25375,73.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,26,N,N,9.35,N,Y,73.2940076108683
88725,13730,ACTIVE,KIT 4,11189,74.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.75,N,Y,74.4713766561746
88726,33140,ACTIVE,KIT 4,22438,188.3m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,188.290628227831
88727,93084,ACTIVE,KIT 2W,22066,14.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,14.2289959150627
88728,93086,ACTIVE,KIT 2W,16133,44.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,44.2906780873312
88729,63250,ACTIVE,KIT 2W,16133,198.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,198.372428092627
88731,93088,ACTIVE,KIT 4,9363,13m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,13.036978361661
88732,7580,ACTIVE,KIT 4,9363,47.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,47.0617599633317
88733,76116,ACTIVE,BRESLAU NORTH,40159,101.3m 450mm  HDPE,TREATED,450,HDPE,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,REGION,REGION,N,,9,4,0,N,N,10,N,Y,101.325106953795
88734,76646,ACTIVE,KIT 4,7048,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,4.3699595636771
88735,93090,ACTIVE,KIT 5,602236,10.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/4/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,10.8709197786447
88736,93092,ACTIVE,KIT 5,602236,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,6.8349329717129
88737,67050,ACTIVE,KIT 5,602236,129m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/4/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,128.977704516742
88738,93094,ACTIVE,KIT 4,1737,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,25,N,N,9.35,N,Y,1.5326599110142
88739,93096,ACTIVE,KIT 4,1737,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,25,N,N,9.35,N,Y,1.58335123139174
88740,71280,ACTIVE,KIT 4,50149,95.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.35,N,Y,95.1791561110571
88741,93098,ACTIVE,KIT 4,13239,7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,21,N,N,7.75,N,Y,6.96207787440532
88742,15350,ACTIVE,KIT 4,13239,84.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,7.75,N,Y,84.3528784677695
88743,93100,ACTIVE,KIT 5,600114,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,7.62481450349266
88744,93102,ACTIVE,KIT 5,600107,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,9.52254898706723
88745,67140,ACTIVE,KIT 5,600114,57.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,32,N,N,9.35,N,Y,57.4513127987798
88747,93104,ACTIVE,KIT 4,11248,8.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,35,N,N,7.75,N,Y,8.8265590981269
88749,93106,ACTIVE,KIT 4,21906,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,1.82245840893891
88750,40260,ACTIVE,KIT 4,21906,104.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,29,N,N,8.5,N,N,104.911853285089
88751,93108,ACTIVE,KIT 4,6795,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,27,N,N,9.35,N,Y,0.743735222141756
88752,66950,ACTIVE,KIT 4,6795,195.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,195.461933600696
88753,93110,ACTIVE,KIT 4,25589,21.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,12/2/2003 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,3,16,N,N,9.35,N,N,21.8154286301697
88754,59820,ACTIVE,KIT 4,25589,170.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,12/2/2003 12:00:00 AM,DONATED,NA,DUAL CITY AND REGION,N,,7,3,0,N,N,9.35,N,N,170.123561333768
88755,93112,ACTIVE,KIT 6,5385,4.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/18/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,4.08877133121796
88756,33170,ACTIVE,KIT 6,5385,67.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/18/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,67.3758560096704
88759,93116,ACTIVE,KIT 4,9432,15.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,15.1018742382326
88760,12020,ACTIVE,KIT 4,9432,56.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,56.4393042987542
88761,93118,ACTIVE,KIT 4,9432,6.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,6.62318680050813
88762,31030,ACTIVE,KIT 4,6443,110m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,9,N,N,7.75,N,Y,109.951060313252
88764,93122,ACTIVE,KIT 5,6415,11.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,11.4183001036312
88765,30730,ACTIVE,KIT 5,6415,172.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,172.384989172558
88766,93124,ACTIVE,KIT 5,6415,4.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,4.17995950181185
88767,93126,ACTIVE,KIT 5,6415,.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,0,N,N,8.5,N,N,0.839127321832439
88770,93130,ACTIVE,KIT 5,21750,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,5.42425475814704
88771,43690,ACTIVE,KIT 5,21750,62.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,CCL,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,62.8118450895419
88772,69582,ACTIVE,KIT 6,105508,298.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,298.544505653209
88773,93132,ACTIVE,KIT 6,105508,2.1m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,2.14276542128478
88774,93134,ACTIVE,KIT 6,21103,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,12.801708017103
88775,93136,ACTIVE,KIT 6,21103,49.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,8.5,N,Y,49.1092936788281
88776,37020,ACTIVE,KIT 6,21103,211m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.1,N,Y,210.99765875441
88777,93138,ACTIVE,KIT 4,23190,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,7.63034284959554
88778,17980,ACTIVE,KIT 4,23190,175.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,175.606770221972
88779,17100,ACTIVE,KIT 4,11063,14.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,7.75,N,Y,14.4159163922849
88780,76868,ACTIVE,KIT 4,1348,131.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,131.685694899514
88781,93140,ACTIVE,KIT 4,1348,45.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,45.6326600928244
88782,93142,ACTIVE,KIT 4,1348,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,2.34623350311036
88783,11690,ACTIVE,KIT 4,10435,32.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,32.5840213631321
88784,93144,ACTIVE,KIT 4,1722,11.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,23,N,N,7.75,N,Y,11.078572117038
88785,93146,ACTIVE,KIT 4,1722,119.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,23,N,N,6.15,N,Y,119.674526048058
88786,2300,ACTIVE,KIT 4,1722,122.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,23,N,N,6.15,N,Y,122.755445704965
88787,93148,ACTIVE,KIT 5,6094,9.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,9.06178493025549
88788,42910,ACTIVE,KIT 5,6094,67.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,4.7,N,Y,67.269943216678
88789,93150,ACTIVE,KIT 2E,16244,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,3.00742649191865
88790,93152,ACTIVE,KIT 2E,16244,70.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,70.2513342909302
88791,59660,ACTIVE,KIT 2E,16244,158m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,157.951061260701
88794,93156,ACTIVE,KIT 4,1724,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/13/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,1.73357831114436
88795,39850,ACTIVE,KIT 4,1724,199.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/13/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,199.280596789004
88798,15720,ACTIVE,KIT 4,15752,268.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,4.65,N,Y,268.582244958315
88799,93160,ACTIVE,KIT 4,15743,2.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,2.73644593069091
88800,23400,ACTIVE,KIT 4,7036,94.4m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/1986 12:00:00 AM,DONATED,,REGION,N,,7,2,29,N,N,9.1,N,N,94.3684239243677
88801,93162,ACTIVE,KIT 4,10823,10.1m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,3,N,N,8.5,Y,N,10.1390811806773
88802,36910,ACTIVE,KIT 4,10836,18.1m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,3,N,N,8.5,Y,N,18.0554825203231
88805,76455,ACTIVE,KIT 4,6728,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,3.52471629689649
88806,93166,ACTIVE,KIT 2E,22445,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,22,N,N,9.35,N,N,0.88108529163254
88807,76680,ACTIVE,KIT 2E,22445,107.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,22,N,N,9.35,N,N,107.323255643854
88808,93168,ACTIVE,KIT 2E,22445,93.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,22,N,N,9.35,N,N,93.6035813269973
88809,93170,ACTIVE,KIT 2E,22445,82.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,22,N,N,9.35,N,N,82.5903809269755
88810,93172,ACTIVE,KIT 4,604297,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,1.67568326394776
88811,78808,ACTIVE,KIT 5,604297,42.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,42.2229865598622
88812,93174,ACTIVE,KIT 4,601186,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,11.496652927914
88813,72000,ACTIVE,KIT 4,601186,112.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,112.321221501375
88814,93176,ACTIVE,KIT 4,601186,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,11.9272855613887
88815,93178,ACTIVE,KIT 4,601186,93.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,93.2796143865867
88816,93180,ACTIVE,KIT 4,6372,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,2,N,N,8.5,N,N,7.68892704006281
88817,43890,ACTIVE,KIT 4,6372,74.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,2,N,N,8.5,N,N,74.4074411628466
88818,56660,ACTIVE,KIT 4,22535,62.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,62.5402251402491
88819,93182,ACTIVE,KIT 4,22535,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,1.24368871910272
88820,93184,ACTIVE,KIT 5,40047,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,11.7165398524949
88821,55450,ACTIVE,KIT 5,40047,117.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,117.691702036195
88822,93186,ACTIVE,KIT 5,40047,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,30,N,N,9.35,N,Y,7.74849539027075
88823,30840,ACTIVE,KIT 2W,22024,103.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,103.082265791924
88825,93190,ACTIVE,KIT 2W,22024,23.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,23.6666118397398
88826,93192,ACTIVE,KIT 5,5595,6.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,6.70549664695427
88827,29730,ACTIVE,KIT 5,5595,136.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,136.484397611265
88828,93194,ACTIVE,KIT 5,5595,8.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,8.53432816791904
88829,93196,ACTIVE,KIT 5,5595,135.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,135.817889233348
88830,11920,ACTIVE,KIT 4,11253,122.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.3,N,Y,122.197984188698
88831,1960,ACTIVE,KIT 4,9934,104.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,104.300500561607
88832,93198,ACTIVE,KIT 4,9934,13.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,6,N,N,7.75,N,N,13.9314318888601
88833,93200,ACTIVE,KIT 4,602498,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,5.67775796163825
88834,72300,ACTIVE,KIT 4,602498,87m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,87.0302694168988
88835,93202,ACTIVE,KIT 6,40251,47.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/11/2002 12:00:00 AM,DONATED,PE,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,47.5983060062746
88836,54590,ACTIVE,KIT 6,40251,109.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,109.365569627764
88837,93204,ACTIVE,KIT 6,40251,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,5.69543007195397
88838,93206,ACTIVE,KIT 4,5863,79.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/3/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,79.7180633981816
88839,93208,ACTIVE,KIT 4,5889,119.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/3/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,119.063792880728
88840,71210,ACTIVE,KIT 4,5889,132.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/3/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,132.137619783011
88841,93210,ACTIVE,KIT 4,8909,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/3/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,6,N,N,9.35,N,Y,0.743752029243653
88842,43530,ACTIVE,KIT 4,22963,91.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,8,N,N,7.75,N,N,91.5125417038483
88843,93212,ACTIVE,KIT 4,22963,10.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,10.2548641557356
88844,76263,ACTIVE,KIT 4,11109,78.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.35,N,Y,78.2710727672571
88845,93214,ACTIVE,KIT 4,6810,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.35,N,Y,8.14816004654778
88846,59370,ACTIVE,KIT 4,6748,65.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,65.3552786293506
88847,93216,ACTIVE,KIT 4,10769,11.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,11.5822470297263
88848,22680,ACTIVE,KIT 4,10769,67.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,7.75,N,Y,67.6296590561396
88849,93218,ACTIVE,KIT 4,22449,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,13.4605643098289
88850,56630,ACTIVE,KIT 4,22449,98.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,27,N,N,9.35,N,Y,98.6296514767765
88851,93220,ACTIVE,KIT 5,6101,8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,38,N,N,9.1,N,Y,8.00773066538725
88852,38200,ACTIVE,KIT 6,6101,73.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,73.1409611604669
88853,93222,ACTIVE,KIT 2W,601571,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,11.1251726313187
88854,76600,ACTIVE,KIT 2W,601577,68.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,68.2009723325192
88855,93224,ACTIVE,KIT 5,6524,13.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,13.5542815177074
88856,93226,ACTIVE,KIT 5,6524,168.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,168.296399201869
88857,33470,ACTIVE,KIT 5,6524,221.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,23,N,N,6.9,N,Y,221.24449581022
88858,93228,ACTIVE,KIT 5,6524,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,23,N,N,8.5,N,Y,12.7763742441864
88859,21070,ACTIVE,KIT 4,13191,186m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,4.55,N,Y,185.991618978217
88860,93230,ACTIVE,KIT 4,600059,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,7.15781475758703
88861,93232,ACTIVE,KIT 4,600060,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,11.6801267345181
88862,70800,ACTIVE,KIT 4,600059,129.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,129.564112327076
88863,93234,ACTIVE,KIT 4,23156,4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,7.85,N,Y,3.95502370813954
88864,30520,ACTIVE,KIT 4,23157,78.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,3,N,N,4.65,N,Y,78.5655981284131
88865,93236,ACTIVE,KIT 4,20704,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,8,N,N,8.5,N,Y,7.61927671521093
88866,32060,ACTIVE,KIT 4,20704,128m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,8,N,N,6.25,N,Y,128.017315869877
88867,93238,ACTIVE,KIT 4,20704,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,8,N,N,9.35,N,Y,11.6819556473589
88868,93240,ACTIVE,KIT 4,10148,16.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,16.116752729886
88869,74890,ACTIVE,KIT 4,10148,17.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,1,N,N,9.35,N,N,17.4924298503678
88870,93242,ACTIVE,KIT 4,601139,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,11.4771939841774
88871,71570,ACTIVE,KIT 4,601139,130.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,130.881660548822
88872,68990,ACTIVE,KIT 4,600758,101.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.35,N,Y,101.149482177049
88876,38860,ACTIVE,KIT 5,6272,228.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,5.05,N,Y,228.281453611034
88877,93248,ACTIVE,KIT 5,6272,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.85,N,Y,12.2007577798109
88878,93250,ACTIVE,KIT 4,8566,110m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,110.013288628945
88879,20870,ACTIVE,KIT 4,8566,165.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,165.140971267204
88880,93252,ACTIVE,KIT 4,8566,7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,4,1,25,N,N,7.75,N,Y,7.01011399834304
88881,19750,ACTIVE,KIT 4,12146,38.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,4.7,N,Y,38.4183545825114
88882,93254,ACTIVE,KIT 4,12146,11.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,8.5,N,Y,11.5743925382793
88883,93256,ACTIVE,KIT 5,40316,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,6.51749276933019
88884,93258,ACTIVE,KIT 5,40316,63.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,63.3989366755381
88885,66760,ACTIVE,KIT 5,40316,164.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,164.371996658123
88886,93260,ACTIVE,KIT 4,600155,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,12.461477295043
88887,93262,ACTIVE,KIT 4,600155,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,2.42003040071232
88888,72210,ACTIVE,KIT 4,600155,174.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,174.863853678243
88889,93264,ACTIVE,KIT 4,600155,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,7.95961158655383
88890,71260,ACTIVE,KIT 4,11101,60.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,60.5259057545252
88892,93266,ACTIVE,KIT 4,10261,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,12,N,N,8.5,N,N,12.1919075197612
88893,39710,ACTIVE,KIT 4,10259,215m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,12,N,N,6.45,N,N,215.029258592055
88894,14770,ACTIVE,KIT 5,6120,117.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,117.54810318675
88895,93268,ACTIVE,KIT 5,6120,10.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,10.9456546235591
88896,42950,ACTIVE,KIT 5,20513,17.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,30,N,N,4.7,N,Y,17.7030092368981
88897,71710,ACTIVE,KIT 4,601238,41.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,41.5320514567082
88898,54660,ACTIVE,KIT 6,4855,146.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,36,N,N,9.35,N,Y,146.550992643209
88899,74360,ACTIVE,KIT 2W,601448,63.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,63.5053050912409
88900,93270,ACTIVE,KIT 2W,601448,16.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,43,N,N,9.35,N,N,16.4062320069107
88901,93272,ACTIVE,KIT 4,10756,21m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,4.58,N,N,21.0296231027539
88902,58040,ACTIVE,KIT 4,10756,144.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,8.5,N,N,144.349236821605
88903,93274,ACTIVE,KIT 4,10942,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,17,N,N,8.5,N,N,6.59939960386708
88904,93276,ACTIVE,KIT 4,601887,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,8.98654902408968
88905,93278,ACTIVE,KIT 4,601887,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,6.58351989654304
88906,74210,ACTIVE,KIT 4,601887,124.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,124.410161798626
88907,93280,ACTIVE,KIT 5,9546,10.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,10.5698068216061
88908,31990,ACTIVE,KIT 5,9546,55.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,55.5042540010939
88909,93282,ACTIVE,KIT 4,600849,4.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,4.81220000080358
88910,93284,ACTIVE,KIT 4,600850,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,10.549544743596
88911,74480,ACTIVE,KIT 4,600849,110.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,110.094477548035
88912,27420,ACTIVE,KIT 2E,22294,295.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.1,N,N,295.855501806541
88913,93286,ACTIVE,KIT 2E,22294,141.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,141.820535851292
88915,63560,ACTIVE,KIT 4,8748,80.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,19,N,N,5.35,N,N,80.3026616016185
88916,93288,ACTIVE,KIT 4,11302,13.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,13.4903362420767
88917,61720,ACTIVE,KIT 4,11302,78.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,78.578584016998
88918,93290,ACTIVE,KIT 4,600305,15m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,15.0346894495913
88919,76128,ACTIVE,KIT 4,600305,85.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/20/2009 12:00:00 AM,DONATED,MTE,KITCHENER,N,,7,4,30,N,N,9.35,N,Y,85.3203875159898
88920,93292,ACTIVE,KIT 4,20981,30.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1985 12:00:00 AM,DONATED,,REGION,N,,0,1,9,N,N,9.1,N,Y,30.2827676809304
88921,93294,ACTIVE,KIT 4,20981,15.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/2/1985 12:00:00 AM,DONATED,,REGION,N,,0,1,9,N,N,9.1,N,Y,15.0987807417408
88922,12250,ACTIVE,KIT 4,6597,202.8m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,7,1,9,N,N,7.75,Y,Y,202.822011598689
88923,93296,ACTIVE,KIT 4,20981,155.9m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,REGION,N,,0,1,9,N,N,7.75,Y,Y,155.872142756457
88924,76036,ACTIVE,KIT 4,601166,38.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,38.0733803106757
88925,74740,ACTIVE,KIT 4,10995,91.6m 350mm  HDPE IN CI,TREATED,350,HDPE IN CI,NO,,NONE,1/17/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,9,5,0,N,N,10,N,N,91.5820587343011
88926,93298,ACTIVE,KIT 4,10214,.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,7.75,N,Y,0.53480134594637
88927,18660,ACTIVE,KIT 4,22924,195.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,Y,N,5.35,N,Y,195.589998073983
88928,93300,ACTIVE,KIT 4,9456,13.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,8,N,N,9.1,N,N,13.1482575936487
88929,18370,ACTIVE,KIT 4,9453,133.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,9,N,N,9.1,N,N,133.838558097465
88930,93302,ACTIVE,KIT 4,9453,10.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,9,N,N,9.1,N,N,10.4561210777432
88931,93304,ACTIVE,KIT 4,9453,119.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,9,N,N,9.1,N,N,119.853537909266
88932,93306,ACTIVE,KIT 4,9246,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,7.61973804387844
88933,12120,ACTIVE,KIT 4,9246,73.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,73.2076413161914
88934,93308,ACTIVE,KIT 4,13293,10.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,10.824100726731
88935,17330,ACTIVE,KIT 4,13293,110.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,6.15,N,N,110.427038057803
88936,17940,ACTIVE,KIT 4,6999,197.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,8.5,N,Y,197.822911005156
88937,63680,ACTIVE,KIT 4,10950,68.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,5.35,N,N,68.6984607505272
88939,93312,ACTIVE,KIT 6,21164,21.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,21.6399709644989
88940,42020,ACTIVE,KIT 6,5514,139.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,139.106264482373
88941,93314,ACTIVE,KIT 6,5514,6.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,6.74471110330345
88942,38280,ACTIVE,KIT 4,21983,203.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,13,N,N,8.5,N,N,203.540491680697
88943,93316,ACTIVE,KIT 4,21983,29.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,29.5912863550053
88945,59270,ACTIVE,KIT 4,11477,115.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,115.914982381438
88947,93322,ACTIVE,KIT 4,11477,12.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,1,N,N,9.1,N,Y,12.665205732794
88948,3090,ACTIVE,KIT 4,9297,15.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,15.9458093706172
88949,93324,ACTIVE,KIT 4,10812,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,1.52488483482612
88951,60410,ACTIVE,KIT 4,11660,18.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,9.35,N,Y,18.7129718508767
88952,93326,ACTIVE,KIT 4,11660,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,9.35,N,Y,2.44692018655122
88953,33210,ACTIVE,KIT 6,5493,76.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,7,N,N,8.5,N,N,76.6947121862221
88954,93328,ACTIVE,KIT 6,5459,11.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,7,N,N,8.5,N,N,11.9320928330792
88955,93330,ACTIVE,KIT 5,600598,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,7.55379941528911
88956,93332,ACTIVE,KIT 5,600598,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,6.44345986702118
88957,70250,ACTIVE,KIT 5,600598,212.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,212.743582109396
88958,93334,ACTIVE,KIT 5,5622,5.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,5.35261210247759
88959,11850,ACTIVE,KIT 5,5622,31.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,31.8194067917407
88960,93336,ACTIVE,KIT 4,600067,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,8.18329229713733
88961,93338,ACTIVE,KIT 4,600067,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,8.11148136492877
88962,93340,ACTIVE,KIT 4,600067,127.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/20/2009 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,127.769095806535
88963,76127,ACTIVE,KIT 4,600067,209.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/12/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,209.441121895608
88964,93342,ACTIVE,KIT 4,21419,8.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,8.42245733200556
88965,93344,ACTIVE,KIT 4,21419,17.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,17.6678634231267
88966,2610,ACTIVE,KIT 4,21419,58.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,58.6564039972193
88967,93346,ACTIVE,KIT 4,15171,8.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,8.8885044161896
88968,41920,ACTIVE,KIT 4,15171,78.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,16,N,N,9.1,N,Y,78.2888172147393
88969,42170,ACTIVE,KIT 5,5631,38.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,38.5333940825145
88970,93348,ACTIVE,KIT 5,5631,11.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,11.4405592652904
88971,55460,ACTIVE,KIT 4,25388,60.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,27,N,N,9.35,N,Y,60.4733516821951
88972,93350,ACTIVE,KIT 4,25388,12.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,12.7302530071107
88973,61915,ACTIVE,KIT 5,9562,112.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,112.275587792228
88974,93352,ACTIVE,KIT 5,9562,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,21,N,N,8.5,N,N,1.65186638636878
88977,93356,ACTIVE,KIT 5,600187,10.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,10.8424328263102
88978,70860,ACTIVE,KIT 5,600187,326.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,326.606838073947
88979,93358,ACTIVE,KIT 5,600187,10.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,10.690660941354
88980,26390,ACTIVE,KIT 4,8756,60.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,19,N,N,7.75,N,N,60.5305361560091
88983,93364,ACTIVE,KIT 2W,601415,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,7.977449299425
88984,74460,ACTIVE,KIT 2W,601415,138.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,138.631028976129
88985,37700,ACTIVE,KIT 4,9337,243.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,243.243619734149
88986,93366,ACTIVE,KIT 4,21964,4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,7,N,N,8.5,N,N,4.00064317216062
88987,93368,ACTIVE,KIT 4,9337,175m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,175.027390206178
88988,93370,ACTIVE,KIT 4,9337,8.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,8.5,N,N,8.55746902770625
88989,93372,ACTIVE,KIT 4,23060,107.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,22,N,N,7.85,N,Y,107.494643048717
88990,20580,ACTIVE,KIT 4,23060,135.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,22,N,N,4.25,N,Y,135.271579595988
88991,93374,ACTIVE,KIT 4,23063,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,22,N,N,7.85,N,Y,0.608618766601466
88992,66410,ACTIVE,KIT 4,22772,29.9m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,29.9044362266961
88993,93376,ACTIVE,KIT 4,22772,4.7m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,4.71087030478227
88994,70000,ACTIVE,KIT 2W,600210,223.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,40,N,N,9.35,N,N,223.393521445436
88995,93378,ACTIVE,KIT 2W,600210,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,12.0227407455948
88996,93380,ACTIVE,KIT 6,601751,19.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2010 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,19.2124001202677
88997,76418,ACTIVE,KIT 6,601751,136.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2010 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,136.554816309378
88998,93382,ACTIVE,KIT 6,25606,4.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,4.90305977963708
88999,54670,ACTIVE,KIT 6,25606,45m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,44.9713046851179
89000,93384,ACTIVE,KIT 4,22524,5.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,5.79835813339273
89001,28760,ACTIVE,KIT 4,22524,36.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,36.4696570721817
89002,93386,ACTIVE,KIT 4,15169,12.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,12.8875071285012
89003,27920,ACTIVE,KIT 4,15169,44.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,44.0760671828303
89005,11210,ACTIVE,KIT 4,6617,78.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,78.4586779623759
89007,980,ACTIVE,KIT 4,10392,87.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,87.1091086435515
89008,93392,ACTIVE,KIT 2W,601421,14.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,14.693127758109
89009,93394,ACTIVE,KIT 2W,601421,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,14.5112663921537
89010,74450,ACTIVE,KIT 2W,601421,240m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,6,5,39,N,N,9.35,N,N,240.037712999744
89011,93396,ACTIVE,KIT 4,23175,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,8.5,N,Y,7.63648391618723
89012,31930,ACTIVE,KIT 4,23175,52m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,4.58,N,Y,51.9848725402671
89013,93398,ACTIVE,KIT 5,5641,9.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,9.1600054591834
89014,43820,ACTIVE,KIT 5,5641,65.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,17,N,N,8.5,N,N,65.4677990139588
89015,74550,ACTIVE,KIT 4,600167,183.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/10/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,183.417503846644
89016,93400,ACTIVE,KIT 4,23202,12.7m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,8.5,N,Y,12.6619082292437
89017,25770,ACTIVE,KIT 4,23202,68m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,8.5,N,Y,67.968069221769
89018,93402,ACTIVE,KIT 4,5877,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,7,N,N,9.35,N,Y,6.80372318549597
89019,93404,ACTIVE,KIT 4,5869,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,7,N,N,9.35,N,Y,12.3306038621214
89020,69850,ACTIVE,KIT 4,5877,127.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,7,N,N,9.35,N,Y,127.495211820785
89021,93406,ACTIVE,KIT 4,5877,125.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,7,N,N,9.35,N,Y,125.915490880875
89022,93408,ACTIVE,KIT 4,23175,10.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,7.85,N,Y,10.7560735209557
89023,20260,ACTIVE,KIT 4,23179,230.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,4.25,N,Y,230.178455628408
89024,93410,ACTIVE,KIT 4,23179,11.4m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,15,N,N,3.93,N,Y,11.408059845904
89025,19780,ACTIVE,KIT 4,22580,71.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,25,N,N,5.45,N,Y,71.0989569078643
89026,93412,ACTIVE,KIT 4,22580,7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,7.85,N,Y,7.01749718326998
89027,93414,ACTIVE,KIT 4,11157,17.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,17.613054613322
89028,72910,ACTIVE,KIT 4,11157,83m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,83.0269083225882
89030,10900,ACTIVE,KIT 4,20697,87.1m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,8,N,N,5.3,N,Y,87.1305349106601
89031,33270,ACTIVE,KIT 6,5571,38.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/22/1987 12:00:00 AM,DONATED,BUILDEVCO,KITCHENER,N,,6,6,9,N,N,9.1,N,N,38.4878907211879
89032,93416,ACTIVE,KIT 6,5571,10.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/22/1987 12:00:00 AM,DONATED,BUILDEVCO,KITCHENER,N,,6,6,9,N,N,9.1,N,N,10.5351601430001
89035,93420,ACTIVE,KIT 4,600635,10.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,10.3051226889712
89036,93422,ACTIVE,KIT 4,600634,5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,5.01890813624172
89037,67550,ACTIVE,KIT 4,600634,74.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,16,N,N,9.35,N,N,74.2114882228178
89038,76144,ACTIVE,KIT 4,7014,33.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/29/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,8,2,30,N,N,9.35,N,Y,33.4531138953071
89039,93424,ACTIVE,KIT 2W,601578,71.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,71.3539592219824
89040,93426,ACTIVE,KIT 2W,601578,15.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,15.9487772598135
89041,76618,ACTIVE,KIT 2W,601578,103.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,103.096978106262
89042,93428,ACTIVE,KIT 4,6823,2.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,2.86916148342827
89043,60430,ACTIVE,KIT 4,6823,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,6.08202677894492
89044,16890,ACTIVE,KIT 2E,22231,81.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,81.4685651832358
89045,3560,ACTIVE,KIT 4,11213,32.4m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,8.5,N,Y,32.3646075477556
89046,76733,ACTIVE,KIT 4,1662,92.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,92.5887058477426
89048,93430,ACTIVE,KIT 4,9974,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,8.15257888905269
89049,43840,ACTIVE,KIT 4,9974,120.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,120.055479047477
89050,920,ACTIVE,KIT 4,12651,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,12.4432209204611
89051,24620,ACTIVE,KIT 4,22880,78.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,78.1732986410958
89052,93432,ACTIVE,KIT 4,22880,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.3,N,Y,7.47292949379796
