OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
89053,93434,ACTIVE,KIT 5,600385,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,8.3080805486692
89054,93436,ACTIVE,KIT 5,600385,43.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/25/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,43.3791219724654
89055,93438,ACTIVE,KIT 5,600385,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/25/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,8.23747682659766
89056,68340,ACTIVE,KIT 5,600385,163m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/25/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,163.034800113075
89057,93440,ACTIVE,KIT 5,600385,122.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/25/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,122.601513967838
89058,61110,ACTIVE,KIT 2EA,40223,217.8m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,27,N,N,9.35,N,N,217.784501153821
89059,93442,ACTIVE,KIT 2EA,40223,1.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,1.35250032148735
89060,36010,ACTIVE,BRIDGEPORT,10475,84m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,7.1,N,Y,83.9760529006953
89061,93444,ACTIVE,KIT 5,20841,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,12.6427007874373
89062,93446,ACTIVE,KIT 5,20841,13.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,13.8310474759142
89063,2340,ACTIVE,KIT 5,20841,67.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,67.5331362217406
89064,93448,ACTIVE,KIT 4,10279,7.6m 100mm  PVC,TREATED,100,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,9.35,N,Y,7.61982001843846
89065,27860,ACTIVE,KIT 4,10279,72m 100mm  PVC,TREATED,100,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.9,N,Y,72.0110816930421
89067,93450,ACTIVE,KIT 4,22486,5.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,5.37736324773046
89068,37150,ACTIVE,KIT 4,22486,161.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,161.175215396142
89069,93452,ACTIVE,KIT 4,22486,8.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,30,N,N,9.1,N,Y,8.90825479215568
89070,76737,ACTIVE,KIT 4,1662,14.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,14.9041799060625
89071,42480,ACTIVE,KIT 4,21000,188.4m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,7.75,N,Y,188.382060678215
89072,93454,ACTIVE,KIT 4,20924,2.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.75,N,Y,2.56093548575723
89073,31750,ACTIVE,KIT 4,20924,134.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,3,N,N,6.55,N,Y,134.065030743112
89074,57230,ACTIVE,KIT 4,8877,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.1,N,Y,1.26040171743795
89075,61898,ACTIVE,KIT 4,10872,83.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,83.8261929130403
89076,93456,ACTIVE,KIT 4,10872,97.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,5,N,N,8.5,N,N,97.6221430222952
89077,9830,ACTIVE,KIT 2W,21939,158.8m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,31,N,N,8.5,N,N,158.822708424611
89078,93458,ACTIVE,KIT 2W,22024,18.6m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,31,N,N,8.5,N,N,18.5903968069983
89079,93460,ACTIVE,KIT 4,6569,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,7.75,N,Y,1.82803085282779
89080,35270,ACTIVE,KIT 4,6569,89m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,1,N,N,4.55,N,Y,89.0494480379119
89082,93462,ACTIVE,KIT 2W,21540,11.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,11.0933719157544
89083,1710,ACTIVE,KIT 2W,21540,98.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,98.8385418140527
89084,93464,ACTIVE,KIT 4,15891,7.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,7.50757830546218
89085,24830,ACTIVE,KIT 4,15891,101m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,7.75,N,Y,101.006407997161
89086,76694,ACTIVE,KIT 4,9595,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,8.18846371472175
89087,93466,ACTIVE,KIT 4,9595,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,1.88714854186121
89088,93468,ACTIVE,KIT 4,600162,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,7.17129411986673
89089,93470,ACTIVE,KIT 4,600162,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,0.772275552455015
89090,93472,ACTIVE,KIT 4,600162,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,6.16122608838655
89091,72200,ACTIVE,KIT 4,600162,164m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,163.958431528621
89092,93474,ACTIVE,KIT 2W,21524,13.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,13.106088414024
89093,1720,ACTIVE,KIT 2W,21524,88.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,5.3,N,N,88.5254406573946
89094,93476,ACTIVE,KIT 5,40096,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,6.71899728330953
89095,60230,ACTIVE,KIT 5,40096,89.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,89.259595401697
89096,93478,ACTIVE,KIT 4,10728,.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,0.445405343272146
89097,93480,ACTIVE,KIT 4,10729,54.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,10,N,N,8.5,N,N,54.3697897196627
89098,43600,ACTIVE,KIT 4,10729,161.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,10,N,N,7.3,N,N,161.70296809256
89100,59640,ACTIVE,KIT 4,15098,64.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,64.919228600337
89101,93482,ACTIVE,KIT 4,15098,11.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,11.2532404322962
89102,11670,ACTIVE,KIT 4,10434,75.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,75.6336145518571
89103,93484,ACTIVE,KIT 2EA,600475,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,8.11056584012337
89104,61320,ACTIVE,KIT 2EA,600475,154.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,154.490295246991
89105,93486,ACTIVE,KIT 2EA,600475,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,5.48407814086923
89106,93488,ACTIVE,KIT 4,9858,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,13.1750719167387
89107,93490,ACTIVE,KIT 4,9858,96.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,96.8721860956606
89108,61490,ACTIVE,KIT 4,9858,112.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,112.508407433113
89109,93492,ACTIVE,KIT 4,9856,8.6m 150mm  DI,TREATED,150,DI,NO,,NONE,8/2/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,8.63200014717265
89111,93494,ACTIVE,KIT 4,15911,7.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.85,N,N,7.20979824374592
89112,7730,ACTIVE,KIT 4,15911,75.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,4.65,N,N,75.7816719387838
89113,64350,ACTIVE,KIT 2W,22712,1.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,1.34077953830662
89114,93496,ACTIVE,KIT 2W,22712,1.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,1.34077953830662
89116,76829,ACTIVE,KIT 4,9231,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,13.245758511769
89117,6140,ACTIVE,KIT 4,9311,58.9m 38mm  DI,TREATED,38,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,58.9265097389036
89118,11170,ACTIVE,KIT 4,10193,195.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,6.5,N,Y,195.894075005301
89119,93500,ACTIVE,KIT 4,10193,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,12.4933660786404
89120,61831,ACTIVE,KIT 4,10199,50.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,3,N,N,7.75,N,Y,50.7341946406989
89121,93502,ACTIVE,KIT 4,10199,29.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,3,N,N,7.75,N,Y,29.7777790947075
89122,10010,ACTIVE,KIT 4,22890,206.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,3,N,N,7.75,N,Y,206.512768655473
89124,93504,ACTIVE,KIT 4,9416,1.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.85,N,N,1.46032439862975
89125,93506,ACTIVE,KIT 2EA,600089,11.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,11.790160773229
89126,93508,ACTIVE,KIT 2EA,601515,11.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,11.6366758250829
89127,74750,ACTIVE,KIT 2EA,600089,175.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,175.060457995707
89128,93510,ACTIVE,KIT 4,11308,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,6.11693062927956
89129,2450,ACTIVE,KIT 4,6707,119.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,119.855544078076
89130,93512,ACTIVE,KIT 4,11311,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,3.68542000048274
89131,8680,ACTIVE,KIT 4,11588,35.6m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,1,N,N,7.85,N,Y,35.6042278054356
89132,93514,ACTIVE,KIT 4,11588,4.6m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,2,N,N,7.85,N,Y,4.58842432175418
89133,93516,ACTIVE,KIT 5,6142,175.6m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.05,N,Y,175.604710413369
89134,38850,ACTIVE,KIT 5,6142,376.1m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,5.85,N,Y,376.09302712088
89135,93518,ACTIVE,KIT 5,6142,9.8m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,7.85,N,Y,9.75592107432231
89136,93520,ACTIVE,KIT 4,22510,5.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,5.78242847353893
89137,28740,ACTIVE,KIT 4,22510,69.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,69.5477257581257
89138,93522,ACTIVE,KIT 4,22510,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,28,N,N,9.1,N,Y,12.1656724536284
89139,67670,ACTIVE,KIT 4,6657,76.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,76.9238702546967
89140,93524,ACTIVE,KIT 5,600560,67.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,67.2981809411537
89141,93526,ACTIVE,KIT 5,600560,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,12.0414263406323
89142,71490,ACTIVE,KIT 5,600560,108.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,108.175160141771
89143,8980,ACTIVE,KIT 4,23027,78.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,78.9105191575596
89144,93528,ACTIVE,KIT 4,11546,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,4.62190293332747
89145,73880,ACTIVE,KIT 4,11546,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,9.8885194856439
89146,60900,ACTIVE,KIT 4,9356,7m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,7.024883555303
89147,93530,ACTIVE,KIT 5,601743,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,5.66500340776676
89148,68718,ACTIVE,KIT 6,601743,63.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,63.6552846532686
89149,93532,ACTIVE,KIT 6,601743,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,11.247217170858
89150,93534,ACTIVE,KIT 5,601743,62.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,28,N,N,9.35,N,Y,62.0777907234176
89151,93536,ACTIVE,KIT 4,13201,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,12.3578078982061
89152,9560,ACTIVE,KIT 4,13201,213.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,6.9,N,Y,213.685380850888
89155,93540,ACTIVE,KIT 2W,22065,234.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,234.681517958147
89156,12880,ACTIVE,KIT 2W,22065,383.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,383.425264811713
89157,67030,ACTIVE,KIT 4,6934,64.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,64.3927782714787
89158,93542,ACTIVE,KIT 4,6934,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,5.27344396874093
89159,93544,ACTIVE,KIT 6,21199,6.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,6.09592442236968
89160,19410,ACTIVE,KIT 6,21199,115.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,115.596974939134
89161,93546,ACTIVE,KIT 4,21844,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,12,N,N,8.5,N,N,7.61981140973108
89162,93548,ACTIVE,KIT 4,21838,11m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,8.5,N,N,10.9725515433932
89163,38140,ACTIVE,KIT 4,21844,231m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,12,N,N,6.9,N,N,231.000461909216
89164,6100,ACTIVE,KIT 4,9311,9.9m 38mm  DI,TREATED,38,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,6,N,N,8.5,N,N,9.89006160371481
89166,93552,ACTIVE,KIT 4,40183,.9m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1925 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,27,N,N,7.75,N,Y,0.920340643723092
89168,93554,ACTIVE,KIT 4,40114,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,6.53475131865526
89169,60010,ACTIVE,KIT 4,40114,142.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,142.552866371808
89170,21210,ACTIVE,KIT 4,9932,122.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,4.15,N,Y,122.242400623844
89171,93556,ACTIVE,KIT 4,9932,14.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,14.2453368994642
89172,93558,ACTIVE,KIT 5,600589,6.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,6.69253593756549
89173,70340,ACTIVE,KIT 5,600589,74.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,74.5935656249312
89174,93560,ACTIVE,KIT 4,20665,2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,1.98121457767644
89175,14930,ACTIVE,KIT 4,20665,165.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,2,N,N,5.35,N,Y,165.371068897843
89176,93562,ACTIVE,KIT 6,20595,8.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,40,N,N,8.5,N,Y,8.66587398590717
89177,32210,ACTIVE,KIT 6,20595,94.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1983 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,40,N,N,8.5,N,Y,94.3555390249493
89178,93564,ACTIVE,KIT 4,6326,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,8.00606651992132
89179,34310,ACTIVE,KIT 4,6326,124.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,14,N,N,9.35,N,Y,124.863523210418
89180,93566,ACTIVE,KIT 4,6326,18.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,14,N,N,9.35,N,Y,18.4026384946597
89181,93568,ACTIVE,KIT 4,15158,7.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,7.23930183955047
89182,41900,ACTIVE,KIT 4,15158,81.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,16,N,N,9.1,N,Y,81.0641730638116
89184,93572,ACTIVE,KIT 4,11691,.8m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,3,N,N,7.75,N,N,0.797387969887613
89185,6740,ACTIVE,KIT 4,11691,122.9m 100mm  CI,TREATED,100,CI,NO,,NONE,6/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,3,Y,N,5.5,N,N,122.890952242362
89186,93574,ACTIVE,KIT 2W,601569,10.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,10.4000028427386
89187,76605,ACTIVE,KIT 2W,601567,129.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,129.842391717021
89188,93576,ACTIVE,KIT 2W,601567,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,5.57035548627447
89189,93578,ACTIVE,KIT 2W,40365,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,13.4598187211209
89190,93580,ACTIVE,KIT 2W,40365,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,10.3029810209261
89191,64820,ACTIVE,KIT 2W,40365,191m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,190.963210256194
89192,93582,ACTIVE,KIT 2W,40365,109.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,109.540612136946
89193,93584,ACTIVE,KIT 2W,40365,125.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,125.804128693067
89194,18810,ACTIVE,KIT 4,609129,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,8/11/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,5,19,N,N,9.1,N,N,7.19952812062034
89195,93586,ACTIVE,KIT 4,609129,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,8/11/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,5,5,19,N,N,9.1,N,N,6.33983222379867
89200,93592,ACTIVE,KIT 4,22312,1.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,1.23442964402841
89201,37640,ACTIVE,KIT 4,22312,72.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,8.5,N,N,72.1198229101794
89202,73750,ACTIVE,BRIDGEPORT,601129,60.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,60.8449042812614
89203,93594,ACTIVE,KIT 2W,16088,11.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,11.9498453554533
89204,26780,ACTIVE,KIT 2W,16090,121.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,34,N,N,9.1,N,N,121.900082974811
89205,93596,ACTIVE,KIT 5,40318,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,8.21796390248951
89206,93598,ACTIVE,KIT 5,40318,96.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,96.307010408864
89207,66770,ACTIVE,KIT 5,40318,164.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,164.340034873106
89208,93600,ACTIVE,KIT 5,40318,8.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,28,N,N,9.35,N,Y,8.85890786581425
89209,93602,ACTIVE,KIT 4,602707,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,19,N,N,9.35,N,N,1.20384989061187
89210,74230,ACTIVE,KIT 4,602201,153.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,153.505321449281
89212,93606,ACTIVE,KIT 4,6699,19.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,19.2658384380888
89213,93608,ACTIVE,KIT 4,6699,44.6m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,44.6123089236176
89214,29020,ACTIVE,KIT 4,6655,64.5m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,64.5196582246117
89215,6130,ACTIVE,KIT 4,9311,10.1m 38mm  DI,TREATED,38,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,6,N,N,8.5,N,N,10.1436796826085
89216,27200,ACTIVE,KIT 4,8871,87.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.1,N,Y,87.1391176919386
89218,93612,ACTIVE,KIT 4,8871,13.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,25,N,N,9.1,N,Y,13.2999393486683
89219,1000,ACTIVE,KIT 4,10393,261.4m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,39,N,N,8.5,N,Y,261.386565936321
89222,1800,ACTIVE,KIT 4,9833,98.9m 150mm  CI,TREATED,150,CI,NO,,NONE,7/17/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,6,N,N,5.85,N,N,98.9297237780662
89223,72640,ACTIVE,KIT 4,6749,106.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,8.9,N,Y,106.43075724605
89224,93616,ACTIVE,KIT 4,6749,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.35,N,Y,7.96732663228715
89225,93618,ACTIVE,KIT 2W,102965,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,11.746461094739
89226,76615,ACTIVE,KIT 2W,601526,135.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,44,N,N,9.35,N,N,135.803705214684
89230,30500,ACTIVE,KIT 4,22895,213.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.1,N,Y,213.79572045408
89231,93624,ACTIVE,KIT 4,105004,13.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,13.6628537791903
89232,22360,ACTIVE,KIT 4,10973,277.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,6.55,N,N,277.691622768915
89234,6090,ACTIVE,KIT 4,9311,57.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,5.7,N,N,57.7308253530743
89235,93628,ACTIVE,KIT 4,20909,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.75,N,Y,7.80650661929237
89236,35040,ACTIVE,KIT 4,20909,209.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.75,N,Y,209.777786847479
89237,93630,ACTIVE,KIT 2E,22254,79.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/30/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,79.8105610748717
89238,76505,ACTIVE,KIT 2E,22254,151.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/30/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,151.297663456815
89241,93634,ACTIVE,KIT 5,600751,5.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,5.41000739367595
89242,69320,ACTIVE,KIT 5,600751,85.9m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,85.9233182813429
89243,93636,ACTIVE,KIT 5,600751,4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,3.99344117850836
89244,93638,ACTIVE,KIT 5,600378,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,14.541864684298
89245,68330,ACTIVE,KIT 5,600378,73.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,73.1654831915982
89246,93640,ACTIVE,KIT 6,600429,17m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,16.9577175668889
89247,69010,ACTIVE,KIT 6,600429,188.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,188.698187382122
89248,93642,ACTIVE,KIT 2W,22027,4.1m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,4.05594796801903
89249,93644,ACTIVE,KIT 2W,21993,93.2m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,93.1767976195154
89250,26790,ACTIVE,KIT 2W,21993,237.9m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,8.5,N,N,237.870100650376
89251,93646,ACTIVE,KIT 2W,21993,.3m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,0.283665736116373
89252,14750,ACTIVE,KIT 5,6123,79.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,79.7582832366578
89253,93648,ACTIVE,KIT 5,6123,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,6,16,N,N,8.5,N,N,6.1513091939402
89254,93650,ACTIVE,KIT 4,10808,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,12.8574943342589
89255,3990,ACTIVE,KIT 4,10808,178.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,4.05,N,Y,178.057416533737
89256,93652,ACTIVE,KIT 4,10808,12m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,7.85,N,Y,11.9950860706106
89257,93654,ACTIVE,KIT 2E,600097,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,11.2453997131416
89258,59710,ACTIVE,KIT 2E,600928,36.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,36.2731320377372
89259,93656,ACTIVE,KIT 2W,22704,70.6m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,70.6175360727696
89260,93658,ACTIVE,KIT 2W,22704,16.8m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,4.7,N,N,16.8474915493703
89261,28490,ACTIVE,KIT 2W,22704,118.6m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,118.571199816673
89262,93660,ACTIVE,KIT 4,9203,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,17,N,N,7.75,N,Y,0.581974328882252
89265,33480,ACTIVE,KIT 4,10191,113.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,8.5,N,Y,113.626813597165
89266,93664,ACTIVE,KIT 4,10191,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,3,N,N,8.5,N,Y,7.89235354449657
89267,93666,ACTIVE,KIT 2W,16061,.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,0.916616038511652
89268,10870,ACTIVE,KIT 2W,22705,138.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,138.355021349986
89269,36900,ACTIVE,KIT 4,11621,422.3m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,2,N,N,8.5,Y,N,422.262866707251
89270,93668,ACTIVE,KIT 4,10824,261.2m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,3,N,N,8.5,Y,N,261.196198650101
89271,93670,ACTIVE,KIT 2W,40188,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,6.89268586775306
89272,93672,ACTIVE,KIT 2W,105668,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,10.6231800448679
89273,60190,ACTIVE,KIT 2W,40188,62.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,62.1863491952269
89274,93674,ACTIVE,KIT 2W,40188,57.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,57.0967757557419
89276,93676,ACTIVE,KIT 4,6878,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/2/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,21,N,N,8.5,N,Y,2.56562446711658
89278,17370,ACTIVE,KIT 4,9980,58.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,9,N,N,7.75,N,N,58.3407548558214
89279,93680,ACTIVE,KIT 4,9980,13.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,13.5113290550951
89280,76260,ACTIVE,KIT 4,8820,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,9.1,N,Y,7.64412162222348
89281,93682,ACTIVE,KIT 5,40319,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,13.5160141064897
89282,93684,ACTIVE,KIT 5,40319,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,12.6021968978482
89283,68270,ACTIVE,KIT 5,40319,61.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,61.844807987034
89284,68040,ACTIVE,KIT 5,600108,74.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,74.2771890488843
89285,93686,ACTIVE,KIT 5,600108,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,12.744616005911
89286,93688,ACTIVE,KIT 4,21850,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,3.67690413362508
89287,93690,ACTIVE,KIT 4,21850,241.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,241.81266703125
89288,93692,ACTIVE,KIT 4,21850,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,0,N,N,8.5,N,N,0.92056000308317
89289,29160,ACTIVE,KIT 4,21850,398.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,8.5,N,N,398.21467702652
89290,93694,ACTIVE,KIT 5,5603,8.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,8.13312873455951
89291,93696,ACTIVE,KIT 5,5603,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,19,N,N,8.5,N,Y,1.53207884922968
89292,31620,ACTIVE,KIT 5,5603,228m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,227.950525309279
89293,93698,ACTIVE,KIT 5,5603,118.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,118.337315731419
89294,19650,ACTIVE,KIT 4,11524,82.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,5.35,N,Y,82.9156354955053
89296,23280,ACTIVE,KIT 4,13089,155.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,2,40,N,N,8.05,N,N,155.923615231917
89297,93702,ACTIVE,KIT 4,10780,13.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,13.0690637457015
89298,62130,ACTIVE,KIT 4,10991,321.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,321.749124387701
89299,93704,ACTIVE,KIT 4,10844,12.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,12.816293187702
89300,36710,ACTIVE,KIT 4,9348,23.8m 50mm  DI,TREATED,50,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,23.8247561688112
89301,68686,ACTIVE,KIT 6,21747,61.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,61.8661120520832
89303,93708,ACTIVE,KIT 4,11504,24.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,0,4,23B,N,N,9.15,N,Y,24.2574132532955
89304,29280,ACTIVE,KIT 4,11578,152.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,4,23B,N,N,9.15,N,Y,152.374445064075
89307,73740,ACTIVE,BRIDGEPORT,601130,116.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,9.35,N,Y,116.704045660486
89308,11470,ACTIVE,KIT 4,9876,218.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,5,N,N,7.75,N,N,218.159313481529
89310,16960,ACTIVE,KIT 2E,22196,65.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,21,N,N,8.5,N,N,65.2229052542856
89311,93714,ACTIVE,KIT 2E,22196,14.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,14.3262076721526
89313,93716,ACTIVE,KIT 4,6716,10.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.1,N,Y,10.2874585394807
89314,59400,ACTIVE,KIT 4,6716,111.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,4,N,N,7.5,N,Y,111.604908119826
89315,93718,ACTIVE,KIT 4,6716,106.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,4,N,N,9.1,N,Y,106.289548871028
89316,93720,ACTIVE,KIT 4,6716,4.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,4,N,N,9.1,N,Y,4.76669468392119
89317,61819,ACTIVE,KIT 4,102985,17.4m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,17.3847354513895
89318,71860,ACTIVE,KIT 4,601159,66.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,66.3533958970119
89319,93722,ACTIVE,KIT 4,601159,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,5.5849406440061
89320,41560,ACTIVE,KIT 4,8835,174.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,174.547746011958
89321,93724,ACTIVE,KIT 4,23042,12.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,8.5,N,N,12.4919669059589
89322,27340,ACTIVE,KIT 4,23042,79.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,79.5761422494605
89323,93726,ACTIVE,KIT 5,5429,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,11,N,N,8.5,N,N,12.2707917191337
89324,38070,ACTIVE,KIT 5,5429,154m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,153.959009316896
89325,93728,ACTIVE,KIT 5,600449,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,9.19015551595749
89326,93730,ACTIVE,KIT 5,600449,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,5.51160489184177
89327,69250,ACTIVE,KIT 5,600449,130.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,130.494652181348
89330,5360,ACTIVE,KIT 4,11491,87.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,5.3,N,Y,87.5524473080361
89332,30820,ACTIVE,KIT 2W,22012,120.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,120.643259311042
89333,93736,ACTIVE,KIT 2W,22012,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,7.62001343815016
89334,93738,ACTIVE,KIT 4,11567,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,7.75,N,Y,12.2974868236287
89335,34230,ACTIVE,KIT 4,11567,107.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,2,Y,N,4.95,N,Y,107.851368060113
89336,93740,ACTIVE,KIT 6,40119,5.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,CUMMING COCKBURN,DUAL CITY AND REGION,N,,7,6,34,N,N,9.35,N,Y,5.12588263568504
89337,93742,ACTIVE,KIT 6,21042,8.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,34,N,N,9.35,N,Y,8.72026201308268
89338,54600,ACTIVE,KIT 6,21045,94.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,34,N,N,9.35,N,Y,94.5739020922046
89339,67460,ACTIVE,KIT 4,25583,85.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,15,N,N,9.35,N,N,85.7528033407514
89340,93744,ACTIVE,KIT 4,12145,50.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,4.05,N,Y,50.6374061036649
89341,19740,ACTIVE,KIT 4,12145,52.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,5.05,N,Y,52.5156709233879
89342,60610,ACTIVE,KIT 6,40117,217.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,34,N,N,9.35,N,Y,217.606271300977
89343,93746,ACTIVE,KIT 6,40117,8.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/1/1998 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,34,N,N,9.35,N,Y,8.88305983220808
89344,93748,ACTIVE,KIT 4,10732,7.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,7.94116526319465
89345,38180,ACTIVE,KIT 4,10732,67.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,10,N,N,7.75,N,N,67.1376714362237
89346,93750,ACTIVE,KIT 5,9149,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,12.7585069172718
89347,4400,ACTIVE,KIT 5,9149,69.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,69.2496038935272
89348,93752,ACTIVE,KIT 2W,21777,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,2/28/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,9.1,N,N,0.584370567901763
89349,25760,ACTIVE,KIT 2W,21763,171.2m 150mm  DI,TREATED,150,DI,NO,,NONE,2/28/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,9.1,N,N,171.155370708852
89350,93754,ACTIVE,KIT 2W,21763,20.5m 150mm  DI,TREATED,150,DI,NO,,NONE,2/28/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,9.1,N,N,20.511113400709
89351,93756,ACTIVE,KIT 2W,21763,156.1m 150mm  DI,TREATED,150,DI,NO,,NONE,2/28/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,9.1,N,N,156.089697536589
89352,93758,ACTIVE,KIT 4,9989,6.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,6.74394316761679
89353,93760,ACTIVE,KIT 4,9989,11.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,11.8327127721405
89354,11640,ACTIVE,KIT 4,9989,252.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,Y,6.9,N,N,252.16934636168
89357,93764,ACTIVE,KIT 6,600430,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/11/2002 12:00:00 AM,DONATED,PE,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,11.3579494275888
89358,69020,ACTIVE,KIT 6,600430,90.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/11/2002 12:00:00 AM,DONATED,PE,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,90.8988350358965
89359,93766,ACTIVE,KIT 2W,22074,56.7m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,56.6974102967032
89360,28240,ACTIVE,KIT 2W,22074,187.8m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,6.5,N,N,187.836156430746
89361,93768,ACTIVE,KIT 2W,22074,15.2m 200mm  DI,TREATED,200,DI,NO,,NONE,11/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,15.2054968553143
89362,93770,ACTIVE,KIT 4,10341,41.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,41.6318449284358
89363,56400,ACTIVE,KIT 4,10341,66.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,66.6379640864491
89364,37510,ACTIVE,KIT 4,15133,167.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,16,N,N,9.35,N,Y,167.435835234953
89365,25500,ACTIVE,KIT 5,1290,86.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,42,N,N,6.5,N,Y,86.5348520008745
89366,93772,ACTIVE,KIT 5,1290,9.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,42,N,N,8.5,N,Y,9.34632632004709
89367,77200,ACTIVE,KIT 4,11204,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,33,N,N,9.35,N,Y,5.202765549181
89368,4420,ACTIVE,KIT 4,11244,70.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.3,N,Y,70.2535706967877
89369,93774,ACTIVE,KIT 2E,16255,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,4.07673443463344
89370,59680,ACTIVE,KIT 2E,16255,119.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,119.600121547534
89371,26270,ACTIVE,KIT 4,11272,122.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,19,N,N,4.55,N,Y,122.76487429757
89376,93782,ACTIVE,KIT 4,10333,70.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,11,N,N,9.35,N,Y,70.9399917980808
89377,61780,ACTIVE,KIT 4,10333,159.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,11,N,N,9.35,N,Y,159.091985902148
89378,93784,ACTIVE,KIT 4,10333,128.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,11,N,N,9.35,N,Y,128.5854862369
89379,93786,ACTIVE,KIT 4,12140,12.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,12.1413055068584
89380,28320,ACTIVE,KIT 4,12140,161m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,161.036336555786
89381,93788,ACTIVE,KIT 4,9436,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,12.3612414391484
89382,93790,ACTIVE,KIT 4,9566,154.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,154.620636065394
89383,93792,ACTIVE,KIT 4,9445,13.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,13.2505227547946
89384,55230,ACTIVE,KIT 4,9566,166.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,166.064305836103
89386,69950,ACTIVE,KIT 4,15090,1.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,0,4,29,N,N,9.1,N,Y,1.46414170160893
89387,93794,ACTIVE,KIT 2W,40195,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,11.6915083651263
89388,93796,ACTIVE,KIT 2W,40291,18.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,18.1315420519349
89389,60210,ACTIVE,KIT 2W,40195,161.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,161.657418565703
89390,93798,ACTIVE,KIT 2E,16349,14.5m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,14.4912928619642
89391,15900,ACTIVE,KIT 2E,16349,116.2m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,116.22775546821
89392,93800,ACTIVE,KIT 2E,16349,94.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,94.6288555398401
89393,93802,ACTIVE,KIT 2E,16358,29.5m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,9.1,N,N,29.4896759481499
89394,93804,ACTIVE,KIT 2E,16349,94.9m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,94.946420169642
89395,93806,ACTIVE,KIT 2E,16349,61.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,61.560137313745
89396,16710,ACTIVE,KIT 6,21134,127m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,127.021601835803
89397,93808,ACTIVE,KIT 6,21134,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,7.50941077865119
89398,93810,ACTIVE,KIT 2W,600229,13m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,12.9992847867933
89399,93812,ACTIVE,KIT 2W,600229,3.4m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,3.40018335074241
89400,68430,ACTIVE,KIT 2W,600229,39.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,39.6002448674805
89401,93814,ACTIVE,KIT 4,15838,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,7.77014250674408
89402,20470,ACTIVE,KIT 4,15837,369.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,4.9,N,Y,369.515456509178
89403,93816,ACTIVE,KIT 4,15837,13.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,13.4102464514622
89404,93818,ACTIVE,KIT 2W,22040,15.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,15.6232559292032
89405,17120,ACTIVE,KIT 2W,22040,154.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,154.630837012696
89406,11570,ACTIVE,KIT 4,11236,116m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,35,N,N,7.75,N,Y,116.040482605612
89408,70150,ACTIVE,KIT 2EA,600474,99.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,99.1589172622017
89409,93822,ACTIVE,KIT 6,6100,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.1,N,Y,12.3149783588953
89410,93824,ACTIVE,KIT 6,6100,112m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,111.950220631391
