OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
89411,24670,ACTIVE,KIT 6,6100,162.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,162.660564530107
89412,93826,ACTIVE,KIT 6,6100,6.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,37,N,N,9.1,N,Y,6.38980010508859
89413,93828,ACTIVE,KIT 4,10828,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,12.4897677294078
89414,93830,ACTIVE,KIT 4,10828,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,12.4965908507153
89415,93832,ACTIVE,KIT 4,10828,183.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,183.118258390817
89416,730,ACTIVE,KIT 4,10828,285.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,285.50676357024
89417,93834,ACTIVE,KIT 4,10828,182.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,4,N,N,8.5,N,N,182.674811469596
89418,3070,ACTIVE,KIT 4,9270,192.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,192.304738103714
89419,93836,ACTIVE,KIT 4,9270,28.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,28.9186393161299
89421,76599,ACTIVE,KIT 2W,601670,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,6.61269095052207
89424,18340,ACTIVE,KIT 4,9892,38m 150mm  CI,TREATED,150,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,5,N,N,4.55,N,Y,38.0044933309125
89426,28950,ACTIVE,KIT 4,6653,106.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,7.05,N,Y,106.05581383377
89428,38890,ACTIVE,KIT 2W,21882,16.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,4.7,N,N,16.3322413905226
89429,93846,ACTIVE,KIT 2W,21882,7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,7.03869427283682
89430,93848,ACTIVE,KIT 5,9489,9.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,9.56903045572316
89431,9390,ACTIVE,KIT 5,9489,104.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,104.125993144706
89432,34140,ACTIVE,KIT 4,6641,9m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,21,N,N,8.5,N,Y,9.02402009161191
89433,93850,ACTIVE,KIT 4,22150,6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,5.98730136135571
89434,44050,ACTIVE,KIT 4,22150,145.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,145.67084731192
89435,93852,ACTIVE,KIT 4,22225,3.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,3.65923543949244
89436,15320,ACTIVE,KIT 4,23156,110.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,5.7,N,Y,110.262387146999
89437,93854,ACTIVE,KIT 4,15746,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,7.75,N,Y,0.91483856472795
89438,33440,ACTIVE,KIT 4,15746,71.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,3.95,N,Y,71.4383666125054
89439,79336,ACTIVE,KIT 4,8784,136.8m 450mm  DI,TREATED,450,DI,NO,,NONE,9/10/1987 12:00:00 AM,DONATED,,REGION,N,,8,2,7,N,N,9.1,N,Y,136.79065101983
89441,73280,ACTIVE,KIT 4,8689,257.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,9,1,22,N,N,9.35,N,Y,257.434193309495
89442,63030,ACTIVE,KIT 5,40063,769.1m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,9.35,N,Y,769.055769229481
89443,81516,ACTIVE,KIT 4,10661,76.7m 50mm  HDPE,TREATED,50,HDPE,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,9,N,N,9.2,N,Y,76.690083765793
89444,29360,ACTIVE,KIT 4,22593,86.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,REGION,N,,8,4,0,N,N,8.5,N,Y,86.7334070370784
89445,93858,ACTIVE,KIT 4,22589,7.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,8.5,N,Y,7.10293885205363
89446,23410,ACTIVE,KIT 4,7036,41.6m 450mm  DI,TREATED,450,DI,YES,,CEMENT,5/1/1986 12:00:00 AM,PURCHASED,,REGION,N,,7,2,29,N,N,9.1,N,N,41.6055854146954
89447,93860,ACTIVE,KIT 4,8723,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,29,N,N,9.35,N,Y,4.44643035802553
89448,67920,ACTIVE,KIT 4,8722,7.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,29,N,N,9.35,N,Y,7.78587963707751
89449,23370,ACTIVE,KIT 4,6961,138.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,3.85,N,N,138.194598602295
89450,93862,ACTIVE,KIT 4,12119,16.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,16.6118109035279
89451,21950,ACTIVE,KIT 4,12116,324.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,24,N,N,8.1,N,N,324.130997200431
89453,61530,ACTIVE,KIT 4,6880,152.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,8.15,N,Y,152.238389535876
89454,93866,ACTIVE,KIT 4,6880,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,11.7487712235086
89455,93868,ACTIVE,KIT 2E,22255,59.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,59.1555154734439
89456,61370,ACTIVE,KIT 2E,22255,145.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,25,N,N,9.35,N,N,145.748086160574
89457,93870,ACTIVE,KIT 4,8545,7.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,7.32576760876214
89459,69008,ACTIVE,KIT 4,8545,55.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,8,N,N,9.35,N,Y,55.1399070270055
89460,93874,ACTIVE,KIT 2W,21792,1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,30,N,N,8.5,N,N,0.961236287260924
89461,5480,ACTIVE,KIT 2W,21786,170.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,170.073559762409
89462,93876,ACTIVE,KIT 2W,21786,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,30,N,N,8.5,N,N,7.30103322136244
89464,5390,ACTIVE,KIT 4,11365,73.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1916 12:00:00 AM,DONATED,NA,KITCHENER,N,,8,2,16,N,N,5.5,N,Y,73.2527333509686
89465,14340,ACTIVE,KIT 4,9870,116.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,4,N,N,7.3,N,Y,116.863845938898
89467,93882,ACTIVE,KIT 5,5698,18.5m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,18.4659674251755
89468,28000,ACTIVE,KIT 5,5698,77.5m 200mm  DI,TREATED,200,DI,NO,,NONE,8/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,5,6,41,N,N,9.1,N,Y,77.5265671176306
89471,93886,ACTIVE,KIT 6,4819,5.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,37,N,N,9.35,N,Y,5.74903717672964
89472,93888,ACTIVE,KIT 6,4820,9.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,9.31793078141127
89473,54710,ACTIVE,KIT 6,4819,87.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,37,N,N,9.35,N,Y,87.2120975456115
89474,58600,ACTIVE,KIT 4,6895,27.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,27.0873407291202
89475,93890,ACTIVE,KIT 4,6895,1.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,1.88271621663411
89476,25430,ACTIVE,BRIDGEPORT,10469,184.1m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,184.12447825807
89477,27120,ACTIVE,KIT 4,15779,163.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,163.270266824109
89478,93892,ACTIVE,KIT 4,15779,8.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,8.30615990634894
89479,93894,ACTIVE,KIT 2W,600231,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,13.0085041240921
89480,68470,ACTIVE,KIT 2W,600231,79.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,79.2028695000789
89481,93896,ACTIVE,KIT 4,21911,1.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,29,N,N,7.75,N,N,1.40802193554002
89482,43460,ACTIVE,KIT 4,21911,34.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,7.75,N,N,34.5157793037904
89483,93898,ACTIVE,KIT 4,21911,35.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,7.75,N,N,35.8131720894317
89485,64700,ACTIVE,KIT 4,40352,155.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/17/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,155.102696451589
89486,93902,ACTIVE,KIT 4,40352,143.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/1999 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,143.200482791252
89487,93904,ACTIVE,KIT 4,40352,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/14/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,25,N,N,9.35,N,Y,6.65348331742531
89488,1480,ACTIVE,KIT 5,20804,101.3m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,101.273773842281
89489,93906,ACTIVE,KIT 5,20804,49.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,49.4234912111653
89490,93908,ACTIVE,KIT 5,20804,56.8m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,56.8185988012723
89491,93910,ACTIVE,KIT 5,20804,10.1m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,10.1157006777956
89492,58570,ACTIVE,KIT 4,11660,45.2m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1995 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,2,N,N,9.1,N,Y,45.1804231345113
89493,93912,ACTIVE,KIT 4,11660,9.8m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1995 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,2,N,N,9.1,N,Y,9.79409045457989
89494,93914,ACTIVE,KIT 4,600056,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,7.64051077307909
89495,93916,ACTIVE,KIT 4,600056,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,10.5043614302589
89496,70740,ACTIVE,KIT 4,600056,84.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,84.7196951704033
89497,11550,ACTIVE,KIT 4,7005,43.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,7.75,N,Y,43.8927209864009
89498,29890,ACTIVE,KIT 4,7011,76.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,37,N,N,5.35,N,Y,76.6135956141943
89499,76172,ACTIVE,KIT 4,11198,138.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,6.95,N,Y,138.633595163075
89500,93918,ACTIVE,KIT 4,9691,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,12.4969604434672
89501,33940,ACTIVE,KIT 4,9691,248.4m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,248.418310857499
89502,93920,ACTIVE,KIT 4,9690,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,12.2114415122829
89503,81138,ACTIVE,KIT 4,1737,7.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,25,N,N,9.1,N,Y,7.67014751341344
89504,12980,ACTIVE,KIT 4,20887,129.6m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,9,N,N,8.5,N,Y,129.648960784383
89505,93922,ACTIVE,KIT 4,6597,9.2m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,9,N,N,8.5,N,Y,9.16001760950885
89508,93928,ACTIVE,KIT 4,9422,13.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,13.9436714645631
89509,93930,ACTIVE,KIT 4,9450,9.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,9.77180695833841
89510,37850,ACTIVE,KIT 4,9422,196m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,196.031155004564
89511,93932,ACTIVE,KIT 4,9422,153.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,9,N,N,9.1,N,N,153.685105145292
89512,93934,ACTIVE,KIT 4,40099,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,REGION,N,,0,4,0,N,N,9.1,N,Y,1.13037442032645
89513,93936,ACTIVE,KIT 4,40111,22.7m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,REGION,N,,6,4,0,N,N,9.1,N,Y,22.6847534278388
89514,93938,ACTIVE,KIT 4,40099,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,REGION,N,,0,4,0,N,N,9.1,N,Y,1.15905188906703
89515,64960,ACTIVE,KIT 4,15939,374.4m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.1,N,Y,374.443773497873
89516,93940,ACTIVE,KIT 4,8785,13.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/12/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,13.5641350509665
89517,76590,ACTIVE,KIT 4,8785,156.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/12/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,8.15,N,Y,156.945483656509
89518,93942,ACTIVE,KIT 4,13245,10.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,7.75,N,Y,10.6957388229516
89519,33510,ACTIVE,KIT 4,13247,137.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,137.886902353196
89520,80760,ACTIVE,KIT 4,600367,101m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,101.030736736801
89521,93944,ACTIVE,KIT 4,10002,15.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,7,N,N,7.75,N,N,15.1356693932711
89522,14360,ACTIVE,KIT 4,10002,393.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,393.282377945715
89523,93946,ACTIVE,KIT 4,10002,2.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,7,N,N,7.75,N,N,2.67100007994418
89524,93948,ACTIVE,KIT 2W,600221,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,10.4998915620885
89525,70060,ACTIVE,KIT 2W,600221,90.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,90.3511691766013
89526,93950,ACTIVE,KIT 4,600881,16.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,16.1299788394937
89527,71660,ACTIVE,KIT 4,600881,188.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,188.084066114614
89528,93952,ACTIVE,KIT 4,600881,15.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,15.5632163478564
89529,6050,ACTIVE,KIT 4,9311,67.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,67.8551281125926
89530,93954,ACTIVE,KIT 4,9311,5.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,6,N,N,8.5,N,N,5.21162531166267
89531,73710,ACTIVE,BRIDGEPORT,601129,112.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,112.4993791542
89532,79834,ACTIVE,BRIDGEPORT,12633,80.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,8.5,N,Y,80.1091530661749
89533,79858,ACTIVE,BRIDGEPORT,10473,2.6m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,2.59795545117467
89534,79900,ACTIVE,BRIDGEPORT,12942,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,12.4763700170635
89535,79908,ACTIVE,BRIDGEPORT,12931,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,7.61960759046173
89536,79912,ACTIVE,BRIDGEPORT,40158,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,12.4896641881276
89537,81622,ACTIVE,KIT 2W,602359,76m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,76.0122690604374
89538,81624,ACTIVE,KIT 2W,602359,149.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,149.230398625673
89539,81626,ACTIVE,KIT 2W,602364,158.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,158.212023239239
89540,81628,ACTIVE,KIT 2W,602909,16.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,16.2005130190079
89541,14730,ACTIVE,KIT 4,9627,80.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,80.1846701836071
89542,93956,ACTIVE,KIT 4,9627,7.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,7.15594647357246
89545,93960,ACTIVE,KIT 4,40297,3.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,0,4,23C,N,N,8.5,N,Y,3.3527946779437
89546,58120,ACTIVE,KIT 4,40297,629.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,8.5,N,Y,629.642973766386
89550,93964,ACTIVE,KIT 4,6353,13.1m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,8.5,N,N,13.1209600715798
89551,93966,ACTIVE,KIT 5,9549,2.3m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,0,N,N,8.5,N,Y,2.26043340926967
89552,42330,ACTIVE,KIT 5,9196,196.9m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,8.5,N,Y,196.855562513196
89553,93968,ACTIVE,KIT 5,9196,123.4m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,8.5,N,N,123.423617340468
89555,22860,ACTIVE,KIT 4,9898,78.9m 300mm  CI,TREATED,300,CI,NO,,NONE,3/1/1994 12:00:00 AM,DONATED,COK,KITCHENER,N,,7,4,6,N,N,8.65,N,N,78.897397604447
89556,93972,ACTIVE,KIT 4,11316,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,3.31317341751529
89557,68679,ACTIVE,KIT 4,11316,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,6.95173079567922
89558,93974,ACTIVE,KIT 2W,600233,12.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,12.6080820932444
89559,68450,ACTIVE,KIT 2W,600233,73.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,73.5583539680647
89560,93976,ACTIVE,KIT 2W,600233,6.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.17199194149937
89561,20310,ACTIVE,BRIDGEPORT,10468,69.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,69.9390987906239
89563,34130,ACTIVE,KIT 4,6641,57.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,21,N,N,8.5,N,Y,57.2653424163231
89564,43760,ACTIVE,KIT 2W,16134,94.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,94.4428009609117
89565,93980,ACTIVE,KIT 4,6237,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,7.75,N,Y,1.79873729452192
89566,36520,ACTIVE,KIT 4,6237,77m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,4,Y,N,4.55,N,Y,76.9677010902573
89567,93982,ACTIVE,KIT 4,9386,.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,12,N,N,7.75,N,Y,0.304658497314839
89569,300,ACTIVE,KIT 4,9370,190.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,12,N,N,7.3,N,Y,190.636863321501
89570,93986,ACTIVE,KIT 4,10916,9.6m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,9.57609026740261
89571,93988,ACTIVE,KIT 4,10910,82.5m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,82.4556619625886
89572,34270,ACTIVE,KIT 4,10910,148.6m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,4,N,N,8.5,N,N,148.645594965193
89573,17710,ACTIVE,KIT 4,10321,7.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,7.75,N,Y,7.08502640335003
89575,75330,ACTIVE,KIT 5,602090,285.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,285.841696362818
89576,93992,ACTIVE,KIT 4,23000,10.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,10.3910998245976
89577,20050,ACTIVE,KIT 4,23000,137.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,137.76235928034
89578,93994,ACTIVE,KIT 4,23000,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,9.1,N,Y,7.84401885634826
89579,38460,ACTIVE,KIT 4,21954,68.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,68.2703888943969
89580,93996,ACTIVE,KIT 4,21954,21.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,21.2057236609877
89581,93998,ACTIVE,KIT 6,21064,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,3.30261956655861
89582,54500,ACTIVE,KIT 6,21064,87.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,87.595354264728
89583,77192,ACTIVE,KIT 4,11167,181.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/11/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,33,N,N,8.55,N,Y,181.266282145253
89584,94000,ACTIVE,KIT 4,23277,1.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23B,N,N,8.5,N,Y,1.0505629010723
89585,19690,ACTIVE,KIT 4,23277,127.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23C,N,N,8.5,N,Y,127.938772396098
89586,94002,ACTIVE,KIT 4,9320,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,4.58,N,N,6.96407064867937
89587,9300,ACTIVE,KIT 4,9320,74m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,74.0434016496702
89588,94004,ACTIVE,KIT 4,23242,12m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,12.0299637080769
89590,6960,ACTIVE,KIT 4,23242,72.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,72.4940949544261
89591,94008,ACTIVE,KIT 4,11663,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,5.97274380172024
89592,60400,ACTIVE,KIT 4,11663,74.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,74.3893428364176
89593,94010,ACTIVE,KIT 4,9152,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,7.57211611889183
89594,13720,ACTIVE,KIT 4,9152,98.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,12,N,N,8.5,N,N,98.5865753813343
89595,62430,ACTIVE,KIT 4,23094,139.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,139.62108082009
89596,94012,ACTIVE,KIT 4,23094,57.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,57.5499135206106
89597,76688,ACTIVE,KIT 4,9880,199.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,6.95,N,Y,199.651215584842
89598,94014,ACTIVE,KIT 2W,16055,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,1.30958924829994
89599,94016,ACTIVE,KIT 2W,16055,1.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,1.07966130094184
89600,94018,ACTIVE,KIT 2W,16055,120m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,119.95472464851
89601,29100,ACTIVE,KIT 2W,16055,162.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,8.5,N,N,162.612114123315
89602,60870,ACTIVE,KIT 4,12380,61.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,9.35,N,Y,61.6276597573389
89603,12860,ACTIVE,KIT 4,11341,7.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,8.5,N,Y,7.31716662811564
89604,57570,ACTIVE,KIT 4,40294,14m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,13.9752263410387
89605,94020,ACTIVE,KIT 5,9135,9.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,9.90380984348842
89606,23620,ACTIVE,KIT 5,9135,163.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,163.201303548549
89607,15020,ACTIVE,KIT 5,6129,84.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,6.5,N,N,84.6625205796802
89608,94022,ACTIVE,KIT 5,6129,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,16,N,N,8.5,N,N,12.748415689093
89609,94024,ACTIVE,KIT 4,11691,1m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,3,N,N,7.75,N,N,0.992927581462334
89610,6760,ACTIVE,KIT 4,11699,84.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,3,Y,N,5.5,N,N,84.7326742451838
89611,94026,ACTIVE,KIT 2W,40360,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,6.50003279991246
89612,64780,ACTIVE,KIT 2W,40360,179.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,179.921229577104
89613,94028,ACTIVE,KIT 2W,40360,150m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,150.020813224061
89614,76678,ACTIVE,KIT 4,12589,15m 150mm  DI,TREATED,150,DI,NO,,NONE,3/5/2010 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,5,2,38,N,N,9.1,N,Y,14.9850916196807
89615,94030,ACTIVE,KIT 2W,105668,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,7.37924918847875
89616,61640,ACTIVE,KIT 2W,105668,48.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,42,N,N,9.35,N,N,48.69254554225
89617,94032,ACTIVE,KIT 4,9586,15m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,14.9801981830766
89618,94034,ACTIVE,KIT 4,9586,76.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,76.2499853401176
89619,25810,ACTIVE,KIT 4,9586,122.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,13,N,N,9.1,N,N,122.754116553905
89620,94036,ACTIVE,KIT 4,9586,14.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,13,N,N,9.1,N,N,14.6017835436471
89621,94038,ACTIVE,KIT 4,23174,16.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,7.85,N,Y,16.2346187193762
89622,94040,ACTIVE,KIT 4,23174,174.5m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,7.05,N,Y,174.484884969149
89623,94042,ACTIVE,KIT 4,23174,12m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,7.85,N,Y,11.9994649557381
89624,22200,ACTIVE,KIT 4,23174,194.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,4.65,N,Y,194.211697136879
89625,94044,ACTIVE,KIT 4,23174,75.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,15,N,N,7.85,N,Y,75.7325558648712
89626,94046,ACTIVE,KIT 4,9740,13.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,8,N,N,8.5,N,N,13.6653127904786
89627,12190,ACTIVE,KIT 4,9740,111.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,111.153518228211
89628,94048,ACTIVE,KIT 4,9740,48.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,48.2923074589264
89630,94050,ACTIVE,KIT 4,10179,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,7.83146289553012
89631,76744,ACTIVE,KIT 4,10179,244.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,13,N,N,9.35,N,Y,244.425520914081
89633,94054,ACTIVE,KIT 5,600561,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,3.76536081520281
89634,71520,ACTIVE,KIT 5,600577,81.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,81.640579710471
89635,28930,ACTIVE,KIT 2E,22191,90.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,8.5,N,N,90.4337612757491
89636,94056,ACTIVE,KIT 5,20647,19.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,19.3211332042168
89637,94058,ACTIVE,KIT 5,20647,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,1.75324362333179
89638,1560,ACTIVE,KIT 5,20647,88.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,33,N,N,9.1,N,Y,88.5794997835079
89639,43050,ACTIVE,KIT 4,1314,29.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,30,N,N,8.5,N,Y,29.072400245096
89640,94060,ACTIVE,KIT 4,1314,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,30,N,N,8.5,N,Y,2.43841797988962
89642,76160,ACTIVE,KIT 4,11610,123.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,123.740462508187
89643,94064,ACTIVE,KIT 4,11612,45.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,2,N,N,9.35,N,Y,45.4750603655272
89644,94066,ACTIVE,KIT 4,11610,102m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,2,N,N,9.35,N,Y,101.991097011833
89645,63660,ACTIVE,KIT 4,8944,4.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,Y,4.80480376463933
89646,81634,ACTIVE,KIT 2W,602351,94m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/6/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,46,N,N,9.35,N,N,93.9911546684991
89647,94068,ACTIVE,KIT 4,9357,8.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,8.46015587572614
89648,94070,ACTIVE,KIT 4,9357,3.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,3.55875690717093
89649,8140,ACTIVE,KIT 4,9357,273m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,5,N,N,8.5,N,N,272.995806797471
89650,70050,ACTIVE,KIT 2W,601482,51.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,51.3465672820203
89651,94072,ACTIVE,KIT 2W,601482,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,5.69227757731747
89652,35060,ACTIVE,KIT 4,6822,7.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.1,N,Y,7.3569919438756
89653,94074,ACTIVE,KIT 6,20858,11.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,8.5,N,N,11.751701045029
89654,3120,ACTIVE,KIT 6,20858,71.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,9,N,N,8.5,N,N,71.8689933966664
89655,43390,ACTIVE,KIT 5,9493,91.2m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.1,N,N,91.2132412689435
89656,94076,ACTIVE,KIT 5,9493,19.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1979 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.1,N,N,19.8770443394027
89657,76447,ACTIVE,KIT 4,5734,50.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,50.9083896769386
89658,94078,ACTIVE,KIT 4,5734,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,7.34875997918557
89659,94080,ACTIVE,KIT 2W,21942,12.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,12.710860572603
89660,7590,ACTIVE,KIT 2W,21945,133.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,133.270711179687
89661,94082,ACTIVE,KIT 2W,21945,15.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,15.1385572523422
89662,21270,ACTIVE,KIT 4,21393,211.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,17,N,N,9.1,N,N,211.391780394239
89663,32350,ACTIVE,KIT 5,9530,70.3m 150mm  DI,TREATED,150,DI,NO,,NONE,4/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.1,N,N,70.3004371412233
89664,94084,ACTIVE,KIT 2EA,601505,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/15/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,4.06119307136757
89665,76377,ACTIVE,KIT 2EA,601505,48.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/15/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,48.6246056343305
89667,76795,ACTIVE,KIT 4,1338,63.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1920 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,26,N,N,5.5,N,Y,63.7228536564073
89668,94086,ACTIVE,KIT 4,1338,9.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1920 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,26,N,N,7.75,N,Y,9.68728374767517
89669,94088,ACTIVE,KIT 4,40143,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,7.75,N,N,0.914397025154344
89670,9600,ACTIVE,KIT 4,13315,187.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1945 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,4,N,N,7.75,N,N,187.883639470888
89673,15990,ACTIVE,KIT 4,6670,11.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,11.1188268547285
89674,61878,ACTIVE,KIT 5,6177,137.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,137.505723654813
89675,76767,ACTIVE,KIT 4,8576,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,6.28323110155365
89677,94092,ACTIVE,KIT 4,9405,.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,15,N,N,7.75,N,N,0.406567682481521
89678,22590,ACTIVE,KIT 4,9409,155.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,N,7.75,N,N,155.45620847308
89679,94094,ACTIVE,KIT 2W,21901,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,12.4212780422503
89680,14060,ACTIVE,KIT 2W,21901,91.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,91.1654053331424
89682,61914,ACTIVE,KIT 5,9562,36m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,21,N,N,8.5,N,N,36.0117257817461
89683,36860,ACTIVE,KIT 4,9594,54.3m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,0,N,N,9.1,N,N,54.296609349941
89684,94098,ACTIVE,KIT 4,9594,3.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,0,N,N,9.1,N,N,3.80013104897196
89685,94100,ACTIVE,KIT 4,9403,13m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,14,N,N,7.75,N,N,12.9959649432455
89686,3730,ACTIVE,KIT 4,10087,203.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,N,7.75,N,N,203.061605199807
89687,94102,ACTIVE,KIT 4,10087,75.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,N,7.75,N,N,75.0685176174325
89692,94108,ACTIVE,KIT 4,20691,9.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.85,N,Y,9.10034213863246
89693,35030,ACTIVE,KIT 4,20691,226.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,5.05,N,Y,226.389429529307
89694,94110,ACTIVE,KIT 4,20691,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.85,N,Y,12.5646407179643
89695,94112,ACTIVE,KIT 4,9595,1.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.1,N,N,1.70243505624117
89696,94114,ACTIVE,KIT 4,9572,98.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.1,N,N,98.1312363468561
89697,94116,ACTIVE,KIT 4,9572,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,9.1,N,N,4.65269712750671
89698,1650,ACTIVE,KIT 4,9572,154.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,3,14,N,N,7.9,N,N,154.633910864147
89699,14810,ACTIVE,KIT 5,6138,6.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,7.75,N,Y,6.52464339082656
89700,94118,ACTIVE,KIT 5,6138,.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,7.75,N,Y,0.48568005978218
89701,94120,ACTIVE,KIT 6,21147,13.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,2,N,N,9.1,N,Y,13.4446926210706
89702,16720,ACTIVE,KIT 6,21147,91.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,91.8415934927293
89703,7090,ACTIVE,KIT 4,7048,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,9.35,N,Y,8.49652477468998
89704,9380,ACTIVE,KIT 5,9491,87.4m 200mm  DI,TREATED,200,DI,NO,,NONE,2/15/1980 12:00:00 AM,DONATED,HIGGINS,KITCHENER,N,,6,3,0,N,N,8.5,N,N,87.358052088502
89705,94122,ACTIVE,KIT 5,9491,1.4m 200mm  DI,TREATED,200,DI,NO,,NONE,2/15/1980 12:00:00 AM,DONATED,HIGGINS,KITCHENER,N,,6,3,0,N,N,8.5,N,N,1.38516725294619
89706,94124,ACTIVE,KIT 4,23136,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,12.4395505288625
89707,94126,ACTIVE,KIT 4,23136,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,12.6278866879817
89708,1410,ACTIVE,KIT 4,23136,127.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,127.57833141407
89709,94128,ACTIVE,KIT 4,10220,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,2,N,N,7.85,N,Y,7.48537742587804
89710,8660,ACTIVE,KIT 4,10220,75.3m 150mm  CI,TREATED,150,CI,NO,,NONE,4/27/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,4,1,N,Y,5,N,Y,75.2646251098055
89711,32410,ACTIVE,KIT 4,9656,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,4.70772045056107
89712,94130,ACTIVE,KIT 5,608315,2.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,10,N,N,9.1,N,N,2.78360252962578
89713,57060,ACTIVE,KIT 4,9745,188.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,188.287857541264
89715,94134,ACTIVE,KIT 5,5608,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,12.1526950268473
89716,32080,ACTIVE,KIT 5,5608,138.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,138.113591085574
89717,94136,ACTIVE,KIT 4,40344,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,7.09853639968813
89718,94138,ACTIVE,KIT 4,604710,146.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,146.801859703749
89719,94140,ACTIVE,KIT 4,604710,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,6.98710497950255
89720,65290,ACTIVE,KIT 4,40344,147.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,147.17339580615
89721,94142,ACTIVE,KIT 4,22571,2.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,9.1,N,Y,2.62021683940689
89722,44470,ACTIVE,KIT 4,22571,65.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,29,N,N,6.7,N,Y,65.7294882724447
89723,94144,ACTIVE,KIT 5,600552,18.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,18.6193228784621
89724,94146,ACTIVE,KIT 5,600558,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,10.7345501510863
89725,74670,ACTIVE,KIT 5,600552,77.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,77.1741653947033
89726,69680,ACTIVE,KIT 2W,601435,78.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2005 12:00:00 AM,DONATED,KMK,KITCHENER,N,,7,5,39,N,N,9.35,N,N,78.8960217273791
89727,94148,ACTIVE,KIT 2W,601435,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,4.96914480518823
89728,59920,ACTIVE,KIT 4,11190,123.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,9.1,N,Y,123.564737257852
89729,76104,ACTIVE,KIT 5,40331,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/11/2009 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,26,N,N,9.35,N,Y,5.86221191122614
89730,143394,ACTIVE,KIT 4,22551,36m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,36.0451386359794
89731,72650,ACTIVE,KIT 4,6810,172.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,8.55,N,Y,172.356155362588
89732,94150,ACTIVE,KIT 4,6810,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,20,N,N,9.35,N,Y,3.20437549369133
89733,94152,ACTIVE,KIT 4,9340,9.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,7,N,N,8.5,N,N,9.08312574082445
89734,28380,ACTIVE,KIT 4,9340,185.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,6,N,N,8.5,N,N,185.666970648049
89735,94154,ACTIVE,KIT 4,9340,7.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,6,N,N,8.5,N,N,7.41568013043719
89736,61877,ACTIVE,KIT 5,6177,85.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,4,6,19,N,N,8.5,N,Y,85.5945244719726
89737,76425,ACTIVE,KIT 4,6838,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,3.03839569967239
89738,70870,ACTIVE,KIT 5,600189,167.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,25,N,N,9.35,N,Y,167.342090705989
89739,27830,ACTIVE,KIT 4,9978,92.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,5.75,N,N,92.826026179347
89740,94156,ACTIVE,KIT 4,9978,7.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,7.61996552216268
89741,94158,ACTIVE,KIT 4,25516,21.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,21.512797501176
89742,94160,ACTIVE,KIT 4,25516,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,7.62657811751273
89743,56740,ACTIVE,KIT 4,25516,107.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.1,N,Y,107.462696139638
89744,94162,ACTIVE,KIT 4,9961,.6m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,8.5,N,Y,0.609981114517365
89745,27100,ACTIVE,KIT 4,606329,213.5m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,8.1,N,Y,213.518020725277
89746,94164,ACTIVE,KIT 5,9304,7.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,23,N,N,8.5,N,Y,7.78686231073606
89747,22640,ACTIVE,KIT 5,9304,146.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,23,N,N,8.5,N,Y,146.717895657705
89748,94166,ACTIVE,KIT 2E,22287,91.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,9.1,N,N,91.1623007560778
89749,31950,ACTIVE,KIT 2E,22287,183.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,9.1,N,N,183.085128356236
89750,94168,ACTIVE,KIT 2E,22287,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,9.1,N,N,7.61941977751573
89751,4010,ACTIVE,KIT 4,13205,62.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,Y,3.6,N,Y,62.824378300884
89752,94170,ACTIVE,KIT 4,13204,27.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,N,7.85,N,Y,27.9232779793118
89754,94172,ACTIVE,KIT 4,600647,7.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,7.27058989465205
89755,94174,ACTIVE,KIT 4,600647,6.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,6.61624840716706
89756,67470,ACTIVE,KIT 4,600647,90.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,15,N,N,9.35,N,N,90.9121523428236
89757,94176,ACTIVE,KIT 4,1741,12.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,26,N,N,7.75,N,Y,12.7355027353605
89759,63010,ACTIVE,KIT 5,40276,88.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,29,N,N,9.35,N,Y,88.0994871639619
89760,94178,ACTIVE,KIT 5,40273,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,29,N,N,9.35,N,Y,12.5239684766988
89761,94180,ACTIVE,KIT 4,22545,13.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,13.5644204162997
89762,94182,ACTIVE,KIT 4,22545,154.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,154.624191056099
89763,94184,ACTIVE,KIT 4,22979,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,12.4507633986598
89764,26420,ACTIVE,KIT 4,22545,232.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,232.390425133322
