OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
89765,94186,ACTIVE,KIT 4,22545,92.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,28,N,N,9.1,N,Y,92.2612437172955
89766,94188,ACTIVE,KIT 4,23200,7.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,0,4,0,N,N,8.5,N,Y,7.3028275971913
89767,29340,ACTIVE,KIT 4,23200,290.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,8.5,N,Y,290.378728116599
89768,71370,ACTIVE,KIT 4,6686,100.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,100.753136363385
89773,39830,ACTIVE,KIT 4,1729,20.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/13/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,20.3176833817751
89774,58440,ACTIVE,KIT 4,22777,9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,9.01756112508092
89775,94194,ACTIVE,KIT 4,22777,3m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,18,N,N,9.1,N,N,2.99994573244722
89776,94196,ACTIVE,KIT 6,602084,4.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/23/2010 12:00:00 AM,PURCHASED,,REGION,N,,0,6,39,N,N,9.35,N,Y,4.55168178292317
89777,76623,ACTIVE,KIT 6,602084,240.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/23/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,6,39,N,N,9.35,N,Y,240.484631184502
89778,58150,ACTIVE,KIT 2E,22124,153.6m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,REGION,N,,7,5,22,N,N,9.35,N,N,153.58426505226
89784,70970,ACTIVE,KIT 4,8798,28m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,28.0162974561053
89787,80782,ACTIVE,KIT 4,10242,176.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,33,N,N,9.35,N,N,176.270726619057
89788,94202,ACTIVE,KIT 4,6168,19.1m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,23,N,N,8.7,N,Y,19.1350106295954
89789,42430,ACTIVE,KIT 4,6168,146.5m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,23,N,N,8.7,N,Y,146.461057977476
89790,94204,ACTIVE,KIT 5,6143,56m 450mm  CI,TREATED,450,CI,NO,,NONE,1/2/1965 12:00:00 AM,DONATED,,REGION,N,,7,6,20,N,N,7.85,N,Y,55.9708490709001
89791,14600,ACTIVE,KIT 5,6143,115.5m 450mm  CI,TREATED,450,CI,NO,,NONE,1/2/1965 12:00:00 AM,DONATED,,REGION,N,,7,6,20,N,N,7.85,N,Y,115.479850861149
89792,94206,ACTIVE,KIT 5,20801,15.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,34,N,N,9.1,N,Y,15.3489493686619
89793,39780,ACTIVE,KIT 5,20801,500.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,34,N,N,9.1,N,Y,500.47098229656
89794,94208,ACTIVE,KIT 5,20801,19m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,33,N,N,9.1,N,Y,18.9976841406394
89795,94210,ACTIVE,KIT 2W,600194,8.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,8.10994463730727
89796,94212,ACTIVE,KIT 2W,600194,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,1.9948786088194
89797,67150,ACTIVE,KIT 2W,600194,167.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,167.066089536429
89798,9790,ACTIVE,KIT 4,21996,51.4m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,51.3706224757805
89799,80804,ACTIVE,KIT 4,10414,246.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,11,N,N,8.5,N,N,246.594063622135
89801,31440,ACTIVE,KIT 4,11146,118.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,6.9,N,Y,118.949957351634
89802,4810,ACTIVE,KIT 4,10414,7.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,11,N,N,8.5,N,N,7.68320875579624
89803,94214,ACTIVE,KIT 4,21006,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,7.61965300992486
89804,31720,ACTIVE,KIT 4,21006,67.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,6.1,N,Y,67.6851361809622
89805,94216,ACTIVE,KIT 4,21006,48.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,48.8532364595662
89806,94218,ACTIVE,KIT 4,22751,11m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,11.0231775661266
89807,2630,ACTIVE,KIT 4,21422,50.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,50.9203681713534
89808,15700,ACTIVE,KIT 4,9764,1.6m 200mm  CI,TREATED,200,CI,NO,,NONE,12/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,1.6269630597158
89809,32630,ACTIVE,KIT 4,22312,19.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,19.6405336090683
89810,94220,ACTIVE,KIT 4,22312,2.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,8.5,N,N,2.35737602563954
89811,25280,ACTIVE,KIT 4,10284,66.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,34,N,N,7.3,N,Y,66.8400250414064
89812,72010,ACTIVE,KIT 4,22409,54.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,54.2499199282054
89813,94222,ACTIVE,KIT 4,22409,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,5.29212865477156
89814,94224,ACTIVE,KIT 2W,21874,6.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,6.49105063943489
89815,14110,ACTIVE,KIT 2W,21874,48.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,48.6972228890379
89816,69135,ACTIVE,KIT 4,7052,17m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,17.0262749430771
89817,94226,ACTIVE,KIT 4,601148,35.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,35.0953975663328
89818,94228,ACTIVE,KIT 4,601154,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,32,N,N,9.35,N,Y,2.74990990353048
89819,94230,ACTIVE,KIT 4,601148,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,12.1994638897884
89820,71890,ACTIVE,KIT 4,601148,112.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,112.661702182148
89821,94232,ACTIVE,KIT 6,5481,1.8m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,5,N,N,8.5,N,Y,1.77464296107061
89822,94234,ACTIVE,KIT 6,5481,4.4m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,8.5,N,Y,4.37737992407331
89823,57940,ACTIVE,KIT 6,5481,99.9m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,8.5,N,Y,99.9137329116901
89825,18450,ACTIVE,KIT 4,11409,75.1m 300mm  CI,TREATED,300,CI,YES,1/2/1970 5:00:00 AM,CEMENT,1/1/1930 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,10,N,N,7.75,N,Y,75.0882584664989
89828,13130,ACTIVE,KIT 4,12413,51.8m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,38,N,N,8.5,N,Y,51.7773711386714
89829,94240,ACTIVE,KIT 4,8612,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,0.918340938157434
89830,7300,ACTIVE,KIT 4,8612,189.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,5.75,N,Y,189.873042641172
89831,94242,ACTIVE,KIT 4,8612,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,0.922252026679726
89832,94244,ACTIVE,KIT 4,601164,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,9.85180818295185
89833,76038,ACTIVE,KIT 4,601164,86.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,86.3051604902639
89834,94246,ACTIVE,KIT 4,601164,37.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/8/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,37.8131678523768
89835,11980,ACTIVE,KIT 4,15742,202.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,202.224885185006
89836,94248,ACTIVE,KIT 4,15742,24.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,24.4637711672947
89837,94250,ACTIVE,KIT 5,9522,13.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,13.4088961113223
89838,10170,ACTIVE,KIT 5,9522,44.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,18,N,N,8.5,N,Y,44.4812361502016
89839,94252,ACTIVE,KIT 4,15857,3m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,3.04710933464212
89840,2890,ACTIVE,KIT 4,15857,192.2m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,192.17213776153
89841,94254,ACTIVE,KIT 4,15857,9.6m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,Y,9.63071487468272
89842,94256,ACTIVE,KIT 6,5591,6.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,6.10803951586076
89843,94258,ACTIVE,KIT 6,5593,1.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,6,N,N,9.1,N,N,1.93301939958221
89844,94260,ACTIVE,KIT 6,5591,11.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,6,N,N,9.1,N,N,11.6421400702895
89845,33250,ACTIVE,KIT 6,5591,46.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,6,N,N,9.1,N,N,46.0711541084325
89846,94262,ACTIVE,KIT 4,9950,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,2.7059806301834
89847,76580,ACTIVE,KIT 4,9950,8.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,8.10724152364007
89848,94264,ACTIVE,KIT 4,15923,.3m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,0.336731258213112
89849,57270,ACTIVE,KIT 4,15922,17.9m 200mm  DI,TREATED,200,DI,NO,,NONE,10/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,17.9274971176053
89850,94266,ACTIVE,KIT 2W,102822,16.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,41,N,N,9.35,N,N,16.6867969204406
89851,74330,ACTIVE,KIT 2W,602345,29.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,41,N,N,9.35,N,N,29.8014268586554
89853,31240,ACTIVE,KIT 6,21746,5.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,0,N,N,9.1,N,Y,5.93302606710063
89854,94268,ACTIVE,KIT 6,21746,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,0,N,N,9.1,N,Y,1.71285147698636
89855,69009,ACTIVE,KIT 4,8894,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/24/1969 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,8,N,N,9.05,N,Y,11.919532533029
89856,94270,ACTIVE,KIT 4,12131,26.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,26.8432575064494
89857,28020,ACTIVE,KIT 4,12110,66.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,8.5,N,N,66.5473091335647
89858,94272,ACTIVE,KIT 5,5427,3.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,Y,3.25221288294561
89859,38080,ACTIVE,KIT 5,5427,73.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,11,N,N,8.5,N,N,73.8298059723039
89860,94274,ACTIVE,KIT 4,8612,15.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,31,N,N,9.35,N,Y,15.1654305299404
89861,67950,ACTIVE,KIT 4,8612,18.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,18.3200323858746
89862,61808,ACTIVE,KIT 4,15781,55.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,55.4544028267061
89863,94276,ACTIVE,KIT 4,15781,11.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,7.75,N,Y,11.1456109747049
89864,94278,ACTIVE,KIT 4,9844,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,9.35,N,Y,13.1220077894567
89865,76690,ACTIVE,KIT 4,9844,75m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,5.55,N,Y,75.0296248745575
89866,71590,ACTIVE,KIT 4,600882,169m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,169.001702777645
89867,94280,ACTIVE,KIT 5,9500,11.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,11.3139400387343
89868,30690,ACTIVE,KIT 5,9500,150.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,8.5,N,N,150.691324873041
89869,94282,ACTIVE,KIT 5,9133,14m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,14.0314805123136
89870,32030,ACTIVE,KIT 5,9133,152.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,7.3,N,Y,152.575052784934
89871,94284,ACTIVE,KIT 5,9133,8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,7.96411698521726
89872,43660,ACTIVE,KIT 6,5447,132.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,6,N,N,9.1,N,N,132.810189090695
89873,94286,ACTIVE,KIT 6,5447,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,6,N,N,9.1,N,N,12.5984221745171
89874,94288,ACTIVE,KIT 2W,22768,15.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,15.2404390284208
89875,2980,ACTIVE,KIT 2W,22768,198.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,198.086971424017
89876,42990,ACTIVE,KIT 4,20779,71.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,6.1,N,Y,71.231229717123
89877,94290,ACTIVE,KIT 4,10094,8.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,14,N,N,7.85,N,N,8.09618453947485
89878,19530,ACTIVE,KIT 4,10094,207.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,16,N,N,5.05,N,N,207.625784823947
89879,94292,ACTIVE,KIT 4,600889,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,8.79996917164366
89880,71650,ACTIVE,KIT 4,600889,208.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,208.797704487854
89881,94294,ACTIVE,KIT 4,600889,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,11.6585781987584
89882,94296,ACTIVE,KIT 2W,600197,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,6.52468435109631
89883,67210,ACTIVE,KIT 2W,600197,70m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,69.9951194931215
89884,94298,ACTIVE,KIT 2W,600197,8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,7.9622080485401
89885,39430,ACTIVE,KIT 4,6798,86.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,8.5,N,N,86.9103085734009
89887,80784,ACTIVE,KIT 4,600656,31.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,31.5701128937097
89888,39680,ACTIVE,KIT 4,10267,244.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,4,12,N,N,8.5,N,N,244.700356833466
89889,81278,ACTIVE,KIT 4,10267,22.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,12,N,N,8.5,N,N,22.4369776192789
89890,80796,ACTIVE,KIT 4,10267,20.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,12,N,N,8.5,N,N,20.4861612848301
89891,80802,ACTIVE,KIT 4,10267,230.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,12,N,N,8.5,N,N,230.947596669119
89892,39620,ACTIVE,KIT 4,10410,281m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,11,N,N,8.5,N,N,280.980691135334
89895,80814,ACTIVE,KIT 4,10410,21.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,11,N,N,7.75,N,N,21.4027984614078
89896,80816,ACTIVE,KIT 4,10410,2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,11,N,N,8.5,N,Y,1.97132469780558
89897,80826,ACTIVE,KIT 4,40089,95.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,8.5,N,N,95.6806493441929
89898,80828,ACTIVE,KIT 4,40088,167.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,8.5,N,N,167.926563453727
89901,15560,ACTIVE,KIT 4,6788,134.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,20,N,N,9.1,N,N,134.210420782927
89902,94300,ACTIVE,KIT 4,6750,66m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,20,N,N,9.1,N,N,65.9592381718448
89903,94302,ACTIVE,KIT 4,6750,14.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,20,N,N,9.1,N,N,14.4320062528216
89904,42520,ACTIVE,KIT 4,6508,352.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,8,1,6,N,N,7.35,N,Y,352.799017549318
89905,94304,ACTIVE,KIT 4,20664,3.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,3.05562662628599
89910,94312,ACTIVE,KIT 4,9503,2.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,2.84934914734239
89911,29540,ACTIVE,KIT 4,9503,19m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,19.0019392185642
89912,94314,ACTIVE,KIT 4,5725,9.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,18,N,N,9.35,N,Y,9.41531993900443
89913,76446,ACTIVE,KIT 4,5730,74.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,74.2733007449525
89914,94316,ACTIVE,KIT 4,5730,14.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,18,N,N,9.35,N,Y,14.3161678108318
89917,94320,ACTIVE,KIT 4,9937,14.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,8.5,N,Y,14.8275134298267
89918,76577,ACTIVE,KIT 4,9937,330.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,4,8,N,N,8.1,N,Y,330.504498623459
89919,94322,ACTIVE,KIT 4,9937,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,9/12/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,0,4,8,N,N,8.5,N,Y,1.52449021122853
89920,30920,ACTIVE,KIT 2W,21928,9.9m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,9.86896190603338
89921,94324,ACTIVE,KIT 2W,21928,2.3m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,2.32293755465081
89922,76206,ACTIVE,KIT 5,6137,156.4m 450mm  CI,TREATED,450,CI,NO,,NONE,1/2/1965 12:00:00 AM,PURCHASED,,REGION,N,,7,6,20,N,N,7.85,N,Y,156.403589941981
89923,94326,ACTIVE,KIT 2E,16348,24m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,0,N,N,9.35,N,N,24.0467818300912
89924,35550,ACTIVE,KIT 2E,16348,178.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,0,N,N,9.35,N,N,178.460790517803
89926,8410,ACTIVE,KIT 4,10867,153.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1967 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,5,N,N,8.5,N,N,153.494815175504
89927,76550,ACTIVE,KIT 5,9429,14.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,14.8819568943729
89928,32550,ACTIVE,KIT 4,23234,218.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,7,4,23B,N,N,8.5,N,Y,218.62458311533
89929,38560,ACTIVE,KIT 4,1286,110.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,3.95,N,Y,110.569759419859
89930,94330,ACTIVE,KIT 5,21737,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,12.4440715459642
89931,40330,ACTIVE,KIT 5,21737,172.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,172.641038788937
89932,94332,ACTIVE,KIT 4,8734,11.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,8.5,N,Y,11.854301735732
89933,43010,ACTIVE,KIT 4,8734,118.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,5.7,N,Y,118.704277171032
89934,94334,ACTIVE,KIT 4,40180,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,2.2567762677633
89935,94336,ACTIVE,KIT 4,1437,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,27,N,N,9.35,N,Y,9.94731955024777
89936,94338,ACTIVE,KIT 4,1341,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,27,N,N,9.35,N,Y,12.8166792513
89937,68658,ACTIVE,KIT 4,1437,131.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,27,N,N,9.35,N,Y,131.788792370391
89940,94342,ACTIVE,KIT 4,22595,3.9m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,7.85,N,Y,3.90514548670651
89941,34440,ACTIVE,KIT 4,22595,124.8m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,29,N,N,7.4,N,Y,124.819932057245
89942,94344,ACTIVE,KIT 5,5629,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,15,N,N,8.5,N,Y,12.5130354171883
89943,25910,ACTIVE,KIT 5,5628,51.2m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,51.2321048660164
89945,18270,ACTIVE,KIT 5,8680,80.8m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1968 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,42,N,N,8.5,N,Y,80.7879291133863
89946,77874,ACTIVE,KIT 2EA,600978,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/2/2007 12:00:00 AM,DONATED,PEIL,KITCHENER,N,,5,5,27,N,N,9.35,N,N,5.60377775237458
89947,94346,ACTIVE,KIT 4,6368,9.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,9.62794127203574
89948,77894,ACTIVE,KIT 4,6368,12.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,12.6984098856177
89949,34260,ACTIVE,KIT 4,10821,72.5m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,4,N,N,8.5,N,N,72.5274068479424
89950,77978,ACTIVE,KIT 4,11607,208.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,2,N,N,8.5,N,Y,208.270791630087
89951,94348,ACTIVE,KIT 4,11390,5.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,2,N,N,8.5,N,Y,5.65909155585479
89952,77996,ACTIVE,KIT 4,11612,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,2,N,N,9.35,N,Y,13.5390533204961
89953,94350,ACTIVE,KIT 4,1660,10.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,27,N,N,9.35,N,Y,10.2209216208832
89954,65110,ACTIVE,KIT 4,1649,11.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,27,N,N,9.35,N,Y,11.2440014262912
89955,78008,ACTIVE,KIT 4,11295,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,4,N,N,9.35,N,Y,7.72325379135218
89957,94354,ACTIVE,KIT 4,23137,1.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,1.82846231266591
89958,1400,ACTIVE,KIT 4,23137,74.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,14,N,N,8.5,N,Y,74.9369810341418
89959,94356,ACTIVE,KIT 4,10267,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,12,N,N,8.5,N,N,2.50432192832314
89960,39690,ACTIVE,KIT 4,10267,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,8.5,N,N,2.59672153253094
89961,42810,ACTIVE,KIT 4,1307,183m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,24,N,N,8.7,N,Y,183.041302397586
89962,32660,ACTIVE,KIT 2E,22231,13.3m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,13.319633027416
89963,94358,ACTIVE,KIT 2E,22231,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,8.5,N,N,0.653111935803234
89966,42580,ACTIVE,KIT 4,6560,108.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,7.75,N,Y,108.531280091727
89967,94362,ACTIVE,KIT 4,6560,2.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,7.75,N,Y,2.69998214258031
89968,94364,ACTIVE,KIT 2W,600268,12.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,12.2235982872859
89969,67170,ACTIVE,KIT 2W,600268,110.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,110.181802071418
89970,94366,ACTIVE,KIT 2W,600268,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,6.11212292432078
89971,94368,ACTIVE,KIT 4,15743,1.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,1.76624118186329
89972,15730,ACTIVE,KIT 4,15743,146.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,10,N,Y,6.1,N,Y,146.620651661766
89973,61801,ACTIVE,KIT 4,25561,150.5m 300mm  AC,TREATED,300,AC,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,REGION,N,,8,3,17,N,N,8.7,N,N,150.539674481455
89974,94370,ACTIVE,KIT 4,21774,15.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,15.2968592067457
89975,94372,ACTIVE,KIT 4,21774,6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,14,N,N,8.5,N,N,5.99901481321036
89977,42830,ACTIVE,KIT 4,1310,143.1m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,24,N,N,8.7,N,Y,143.065916628679
89978,94374,ACTIVE,KIT 4,6512,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,12.9464490749566
89979,42530,ACTIVE,KIT 4,6508,260.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,4.95,N,Y,260.928442046872
89980,35580,ACTIVE,KIT 2E,22238,210.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,9,5,0,N,N,9.35,N,N,210.789482165397
89981,39590,ACTIVE,KIT 4,15732,203.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,4,10,N,N,7.75,N,N,203.515546368617
89982,32760,ACTIVE,KIT 4,15839,248m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,247.986426729465
89983,94376,ACTIVE,KIT 4,15891,8.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,8,N,N,7.75,N,Y,8.22994823891812
89984,94378,ACTIVE,KIT 4,5725,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,17,N,N,9.35,N,Y,4.63090737606638
89985,94380,ACTIVE,KIT 4,5725,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,18,N,N,9.35,N,Y,1.84329876268504
89986,76217,ACTIVE,KIT 4,5725,126.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,17,N,N,9.35,N,Y,126.44362892531
89987,76005,ACTIVE,KIT 6,602129,2.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/30/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,5,N,N,9.35,N,Y,2.92982121906327
89988,37220,ACTIVE,KIT 4,6395,226.2m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,4.95,N,Y,226.16736109869
89989,94382,ACTIVE,KIT 4,6395,162.4m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,6.55,N,Y,162.381629222429
89991,80834,ACTIVE,KIT 4,50071,3.1m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,N,3.05192257188894
89992,80836,ACTIVE,KIT 4,50071,2.8m 200mm  CI,TREATED,200,CI,NO,,NONE,8/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,N,2.75939625626782
89993,81296,ACTIVE,KIT 4,15732,19.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,19.2127625732286
89995,94384,ACTIVE,KIT 4,601158,69.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,69.2505315261165
89996,94386,ACTIVE,KIT 4,601158,14.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,14.3639565631767
89997,71850,ACTIVE,KIT 4,601158,85.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,85.429100689212
89998,64930,ACTIVE,KIT 4,9773,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,9.94651194385981
89999,66090,ACTIVE,KIT 4,10365,18.8m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,12,N,N,9.1,N,Y,18.7886750682352
90000,68680,ACTIVE,KIT 2EA,600081,110.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,28,N,N,9.35,N,N,110.728936908311
90001,94388,ACTIVE,KIT 2EA,600403,14.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,28,N,N,9.35,N,N,14.3166026019981
90002,94390,ACTIVE,KIT 2W,16125,5.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,5.35771129173268
90003,9680,ACTIVE,KIT 2W,16125,189.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,34,N,N,8.5,N,N,189.366061440982
90004,94392,ACTIVE,KIT 2W,16125,115.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,115.828369933466
90005,94394,ACTIVE,KIT 2W,16125,101.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,101.809990245832
90006,30320,ACTIVE,KIT 4,8686,62.9m 150mm  CI,TREATED,150,CI,NO,,NONE,3/29/1973 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,1,19,N,N,7.85,N,Y,62.8998713260701
90007,94396,ACTIVE,KIT 5,6423,4.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,7.75,N,N,4.73245587269569
90008,43300,ACTIVE,KIT 5,6423,212.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,Y,4.9,N,N,212.588689677833
90009,94398,ACTIVE,KIT 5,6423,9.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,3.83,N,N,9.86496785086013
90010,73860,ACTIVE,KIT 4,11547,21.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,21.8073574731826
90011,94400,ACTIVE,KIT 4,11547,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/19/2007 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,0,2,16,N,N,9.35,N,Y,5.46752126612117
90015,94406,ACTIVE,KIT 4,6855,1m 100mm  PVC,TREATED,100,PVC,NO,,NONE,2/19/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,0.960492586743269
90016,76932,ACTIVE,KIT 4,6855,8.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/19/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,8.88907487881749
90018,94408,ACTIVE,KIT 6,600736,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,12/12/1997 12:00:00 AM,DONATED,NA,KITCHENER,N,,0,6,39,N,N,9.1,N,Y,12.4421683237144
90019,60580,ACTIVE,KIT 6,600736,100.9m 150mm  DI,TREATED,150,DI,NO,,NONE,12/12/1997 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,39,N,N,9.1,N,Y,100.939312007498
90021,94410,ACTIVE,KIT 4,13183,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,23C,N,N,8.5,N,Y,0.609064856452503
90022,61826,ACTIVE,KIT 4,13183,42.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23C,N,N,5.3,N,Y,42.6148116995799
90023,13910,ACTIVE,KIT 4,23069,96.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,96.8715473586527
90024,61860,ACTIVE,KIT 4,11259,71.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1999 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,71.165846915487
90025,94412,ACTIVE,KIT 4,11259,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/1999 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,6.1051472711294
90028,94414,ACTIVE,KIT 4,10070,1.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,7.75,N,N,1.32611713025818
90029,94416,ACTIVE,KIT 4,13287,3.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,0,N,N,7.75,N,N,3.86327041741623
90031,61807,ACTIVE,KIT 4,6794,135.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,0,N,N,6.55,N,N,135.367272590766
90034,68920,ACTIVE,KIT 5,602089,24.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,41,N,N,9.35,N,Y,24.9305903695003
90038,94424,ACTIVE,KIT 4,11255,2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,7.75,N,N,2.00442767652227
90039,11010,ACTIVE,KIT 4,11255,95.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,7.75,N,N,95.769779284103
90040,94426,ACTIVE,KIT 5,5602,11m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,8.5,N,Y,11.0206927195271
90041,31650,ACTIVE,KIT 5,5602,125.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,8.5,N,Y,125.643423447569
90042,94428,ACTIVE,KIT 5,5602,11.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,8.5,N,Y,11.3675621981236
90043,94430,ACTIVE,KIT 4,20681,12.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,3,N,N,7.75,N,Y,12.2211891138241
90044,31760,ACTIVE,KIT 4,20681,26.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,3,N,N,4.15,N,Y,26.7118768236573
90046,61460,ACTIVE,KIT 4,6882,89.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,89.1695837214158
90047,94432,ACTIVE,KIT 4,6882,12.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,12.2040775979853
90048,94434,ACTIVE,KIT 4,10826,11.8m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,11.847613829192
90049,94436,ACTIVE,KIT 4,10826,10m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,9.96393048485858
90050,36920,ACTIVE,KIT 4,10825,168.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,3,N,N,8.5,N,N,168.5936584974
90057,94442,ACTIVE,KIT 4,6648,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,3,N,N,9.35,N,Y,3.29840111760803
90058,78016,ACTIVE,KIT 4,6648,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,4,N,N,9.35,N,Y,4.96100000049919
90067,78154,ACTIVE,KIT 4,6398,158.9m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,REGION,N,,6,3,0,N,N,7.3,N,N,158.872070681812
90070,70660,ACTIVE,KIT 4,40265,117m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.35,N,Y,117.007987155623
90074,20920,ACTIVE,KIT 4,10282,71.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,N,71.1749146152635
90075,94458,ACTIVE,KIT 4,10282,4.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.5,N,Y,4.14110941625083
90076,19420,ACTIVE,KIT 6,21110,114m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,114.009706366539
90077,94460,ACTIVE,KIT 6,21110,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,7.61992052469744
90083,77208,ACTIVE,KIT 4,601005,25.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,REGION,N,,6,4,30,N,N,9.35,N,Y,25.8081314090968
90084,68750,ACTIVE,KIT 4,7056,72.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2009 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,72.7859744051652
90085,68788,ACTIVE,KIT 5,6137,12.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/15/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,9.35,N,Y,12.7424096131904
90086,94470,ACTIVE,KIT 5,6138,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/15/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,9.35,N,Y,1.29876672716938
90087,82256,ACTIVE,KIT 5,6138,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/15/2008 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,19,N,N,9.35,N,Y,6.46535667994497
90088,76100,ACTIVE,KIT 6,602405,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,13.508360963362
90089,94472,ACTIVE,KIT 5,21651,37.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,9,3,0,N,N,9.35,N,N,37.9299842319078
90090,71440,ACTIVE,KIT 5,21651,266.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,9,6,0,N,N,9.35,N,Y,266.648835105451
90092,76099,ACTIVE,KIT 6,602403,465.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,465.684966791819
90093,94476,ACTIVE,KIT 6,607508,21.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,21.3245229826037
90094,94478,ACTIVE,KIT 6,602403,11.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,11.3419236306719
90095,94480,ACTIVE,KIT 6,602403,154.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,154.846230070482
90096,94482,ACTIVE,KIT 6,602403,50.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,50.6251203212409
90097,76837,ACTIVE,KIT 6,601713,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/28/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,6.9325276848189
90098,94484,ACTIVE,KIT 6,601713,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/28/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,0.57396532899044
90099,350,ACTIVE,KIT 4,40080,191.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,7.3,N,N,191.53807885082
90100,94486,ACTIVE,KIT 5,602309,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,2.07696212765287
90101,69055,ACTIVE,KIT 5,602310,31.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,31.9477119214197
90102,61800,ACTIVE,KIT 4,6158,552m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,9.35,N,Y,552.028992067607
90103,94488,ACTIVE,KIT 4,6303,101.3m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,101.326268196349
90104,68675,ACTIVE,KIT 4,6869,9.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,9.33794120173002
90105,94490,ACTIVE,KIT 4,6869,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,1.46682146478493
90106,76775,ACTIVE,KIT 4,8578,20.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,20.5904654482893
90107,94492,ACTIVE,KIT 4,10267,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,12,N,N,8.5,N,N,1.21904887452124
90108,25630,ACTIVE,KIT 4,10267,24.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,12,N,N,8.5,N,N,24.5488964158015
90109,94494,ACTIVE,KIT 4,10103,12m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,8,5,0,N,N,4.58,N,N,12.0239949235284
90110,144294,ACTIVE,KIT 4,10099,237.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,9,5,0,N,N,8.5,N,N,237.383577362647
90112,39670,ACTIVE,KIT 4,10267,128m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,6,4,12,N,N,8.5,N,N,128.018715059364
90113,36690,ACTIVE,KIT 4,9348,42.2m 100mm  DI,TREATED,100,DI,NO,,NONE,9/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,42.2448084238763
90114,94496,ACTIVE,KIT 4,9348,4.4m 100mm  DI,TREATED,100,DI,NO,,NONE,9/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,4.40845118714206
90115,63450,ACTIVE,KIT 4,10389,47.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,40,N,N,7.75,N,Y,47.2899142928016
90117,94500,ACTIVE,KIT 4,6653,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.35,N,Y,11.2983531084037
90118,69540,ACTIVE,KIT 4,6766,95m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,23,N,N,9.35,N,Y,95.042772626039
90121,79778,ACTIVE,KIT 4,13097,5.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,9,2,40,N,N,8.5,N,N,5.3192801011759
90122,66720,ACTIVE,KIT 4,6795,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,11.0723999995297
90123,94504,ACTIVE,KIT 4,22229,59.3m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,59.3323950133979
90124,94506,ACTIVE,KIT 4,22243,7.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,8.5,N,N,7.56477342619502
90125,36450,ACTIVE,KIT 4,22229,160.3m 150mm  DI,TREATED,150,DI,NO,,NONE,12/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,24,N,N,6.1,N,N,160.326605878643
90126,94508,ACTIVE,KIT 4,6834,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,13.8003269643757
90127,94510,ACTIVE,KIT 4,11150,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,8.44564826314
90128,66900,ACTIVE,KIT 4,6834,128.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/20/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,9.35,N,Y,128.746945784874
90129,94512,ACTIVE,KIT 5,600459,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,2.6615317083042
90130,69210,ACTIVE,KIT 5,600459,111.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2003 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,111.868417648075
90131,94514,ACTIVE,KIT 2W,22076,89.3m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,Y,Doon Village Rd between Wilfong Dr and Doon South Dr,7,5,35,N,N,8.5,Y,N,89.2813247740498
90132,9950,ACTIVE,KIT 2W,22076,304.2m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,Y,Doon Village Rd between Wilfong Dr and Doon South Dr,7,5,35,N,N,8.5,Y,N,304.177115385003
90133,68913,ACTIVE,KIT 4,8949,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,8.5,N,Y,4.68112056004943
90134,94516,ACTIVE,KIT 5,602224,7.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,6,24,N,N,9.35,N,Y,7.84161729884039
90135,76109,ACTIVE,KIT 5,602224,134.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,134.593911101111
90136,23190,ACTIVE,KIT 4,6825,4.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,4.89357788544542
90140,94520,ACTIVE,KIT 4,6971,17.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,17.3375254950451
90142,72860,ACTIVE,KIT 4,6971,71.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,71.4415346501588
90143,94524,ACTIVE,KIT 4,8794,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,0.842447030810223
90144,76224,ACTIVE,KIT 4,8794,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,5.30311513482003
90145,57010,ACTIVE,KIT 4,7047,125.3m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,28,N,N,8.5,N,N,125.291706510968
90146,94526,ACTIVE,KIT 4,13253,16.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,16.3884228983092
90147,62030,ACTIVE,KIT 4,10030,73.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,6.95,N,Y,73.9022011739522
90148,94528,ACTIVE,KIT 4,10030,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,4.51142721492838
90149,94530,ACTIVE,KIT 4,15126,6.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.1,N,Y,6.35045946051007
90150,29380,ACTIVE,KIT 4,15127,185.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,REGION,N,,8,4,0,N,N,9.1,N,Y,185.856875116403
90151,94532,ACTIVE,KIT 4,21823,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,29,N,N,8.5,N,N,1.51310615680098
90152,40230,ACTIVE,KIT 4,21823,19.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,29,N,N,8.5,N,N,19.5227327630925
90153,25320,ACTIVE,KIT 4,11080,211.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,5.5,N,Y,211.383402375554
90154,94534,ACTIVE,KIT 4,11088,8.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,5.5,N,Y,8.86378119760335
90155,71180,ACTIVE,KIT 5,601585,196.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,8.55,N,N,196.124310411699
90156,94536,ACTIVE,KIT 5,602316,7.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,7.75309641426867
90157,39370,ACTIVE,KIT 4,6787,136.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,8.5,N,N,136.235175490521
90159,15520,ACTIVE,KIT 4,6744,92.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1900 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,20,N,N,5.75,N,Y,92.0906663606542
90163,14450,ACTIVE,KIT 4,20571,47.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,6,6,41,N,N,8.5,N,Y,47.6943323269274
90164,94544,ACTIVE,KIT 4,20757,14.2m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,8,N,N,7.75,N,Y,14.2345135684051
90165,19120,ACTIVE,KIT 4,20757,150.2m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,6.55,N,Y,150.245184952897
