OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
90166,94546,ACTIVE,KIT 2W,21936,7.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,7.39386402926393
90167,30940,ACTIVE,KIT 2W,21936,56.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,56.553469273061
90171,94550,ACTIVE,KIT 5,9549,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,0,N,N,8.5,N,Y,7.61941609272152
90172,42340,ACTIVE,KIT 5,9191,91.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,0,N,N,8.5,N,Y,91.3327490751478
90173,23270,ACTIVE,KIT 4,12419,57m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,7.85,N,N,56.9950955191737
90174,94552,ACTIVE,KIT 4,8722,.6m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,30,N,N,8.7,N,Y,0.581608390790588
90175,42790,ACTIVE,KIT 4,8722,309.1m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,30,N,N,8.7,N,Y,309.089338216094
90176,15590,ACTIVE,KIT 4,11128,65.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,8.5,N,Y,65.849629353692
90177,94554,ACTIVE,KIT 4,20714,20.5m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,8,N,N,7.75,N,Y,20.4615087809761
90178,18990,ACTIVE,KIT 4,20717,170.9m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,6.95,N,Y,170.933777877231
90179,94556,ACTIVE,KIT 4,20717,151.4m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,6.55,N,Y,151.430929634549
90182,56730,ACTIVE,KIT 4,22419,334.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,REGION,N,,7,4,32,N,N,9.35,N,Y,334.316070175473
90183,32800,ACTIVE,KIT 4,13196,80.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,7,4,23C,N,N,8.5,N,Y,80.1021114743251
90186,64050,ACTIVE,KIT 4,15089,105.5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,15,N,N,9.1,N,Y,105.540937466128
90188,94564,ACTIVE,KIT 2E,22286,7.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,9.1,N,N,7.13634315328414
90189,31970,ACTIVE,KIT 2E,22286,91.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,22,N,N,9.1,N,N,91.1287232053927
90192,4390,ACTIVE,KIT 5,9463,131.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,23,N,N,8.5,N,Y,131.911307260589
90194,94570,ACTIVE,KIT 4,604711,92.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,92.1081571133977
90195,65240,ACTIVE,KIT 4,40346,160.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,160.431503818169
90196,94572,ACTIVE,KIT 4,40346,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,19,N,N,9.35,N,N,6.57295146981951
90198,43410,ACTIVE,KIT 5,9194,53.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,0,N,N,8.5,N,N,53.4152672976176
90199,94574,ACTIVE,KIT 5,9537,24.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,8.5,N,Y,24.5037015110268
90202,74250,ACTIVE,KIT 2W,601438,83.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,83.4317755458547
90203,94578,ACTIVE,KIT 2W,601438,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,39,N,N,9.35,N,N,5.49543071968753
90204,42230,ACTIVE,KIT 6,4836,30.8m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,30.7721677363325
90205,94580,ACTIVE,KIT 6,4836,14.4m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,14.35190553393
90206,94582,ACTIVE,KIT 6,5528,12.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,12.1920853661471
90207,26930,ACTIVE,KIT 6,5528,166.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,8.3,N,Y,166.922769003544
90208,94584,ACTIVE,KIT 6,5528,165.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,165.067299242257
90209,94586,ACTIVE,KIT 6,5528,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,10,N,N,9.1,N,Y,12.2536162591097
90210,94588,ACTIVE,KIT 2W,21929,7.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,7.34822817285553
90211,94590,ACTIVE,KIT 2W,21935,10.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,10.7718899672447
90212,38920,ACTIVE,KIT 2W,21935,226.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,226.854865359385
90213,20170,ACTIVE,KIT 4,13215,90.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,21,N,N,8.5,N,Y,90.6486806672939
90214,94592,ACTIVE,KIT 4,22937,7.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,8.5,N,Y,7.62003100691193
90215,2990,ACTIVE,KIT 4,22937,101m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,24,N,N,6.9,N,Y,100.97422010972
90216,94594,ACTIVE,KIT 4,22937,9.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,24,N,N,8.5,N,Y,9.87785269767417
90217,61903,ACTIVE,KIT 6,21084,70.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,2,N,N,9.1,N,Y,70.1000389937215
90226,31430,ACTIVE,KIT 4,11147,101.6m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1983 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,Y,101.62877571972
90227,94600,ACTIVE,KIT 4,11147,8.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,Y,8.12624199700255
90228,11730,ACTIVE,KIT 4,11149,122.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,Y,122.907706063766
90232,79872,ACTIVE,BRIDGEPORT,601132,.5m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,47,N,N,9.1,N,Y,0.525318798142572
90234,79986,ACTIVE,KIT 4,12386,56.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,56.93657422781
90235,79988,ACTIVE,KIT 4,12649,14.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,14.7788980485252
90236,94602,ACTIVE,KIT 4,11021,7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,7.00183697037465
90237,40120,ACTIVE,KIT 4,11021,88.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23B,N,N,8.5,N,Y,88.5909111494641
90238,94604,ACTIVE,KIT 4,21006,10m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,7,N,N,7.75,N,Y,10.033288761033
90239,42460,ACTIVE,KIT 4,6277,224.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,7,N,N,7.75,N,Y,224.893846667427
90240,69562,ACTIVE,KIT 4,1702,17m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,17,N,N,9.35,N,Y,16.9819983339472
90241,60830,ACTIVE,KIT 4,12417,259.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,38,N,N,9.35,N,Y,259.057512609139
90244,94606,ACTIVE,KIT 4,6671,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,7.27454347788173
90245,94608,ACTIVE,KIT 4,6671,15m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,15.0158529481961
90246,21520,ACTIVE,KIT 4,6671,58.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,5.7,N,N,58.4948261955129
90247,94610,ACTIVE,KIT 4,11504,4.4m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,REGION,N,,0,4,23B,N,N,8.5,N,Y,4.39968880654721
90248,32520,ACTIVE,KIT 4,11502,6.7m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,REGION,N,,6,4,23B,N,N,8.5,N,Y,6.71789376259771
90249,94612,ACTIVE,KIT 4,11504,1.2m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1965 12:00:00 AM,PURCHASED,,REGION,N,,0,4,23B,N,N,8.5,N,Y,1.21481527784056
90250,66040,ACTIVE,KIT 4,22442,486m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,8.95,N,Y,486.038601748692
90251,15550,ACTIVE,KIT 4,6754,30.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,N,30.5479820121902
90252,94614,ACTIVE,KIT 4,6754,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,N,4.73066517922153
90253,14610,ACTIVE,KIT 5,6143,257.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,REGION,N,,8,6,20,N,N,7.85,N,Y,257.641756481837
90257,94620,ACTIVE,KIT 4,11502,40.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23B,N,N,8.5,N,Y,40.5270163949818
90258,32500,ACTIVE,KIT 4,11574,442.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,14,N,N,8.5,N,Y,442.371788299839
90260,94624,ACTIVE,KIT 4,21996,.4m 300mm  DI,TREATED,300,DI,NO,,NONE,3/10/1972 12:00:00 AM,DONATED,,REGION,N,,0,5,0,N,N,8.5,N,N,0.37993663919966
90262,94626,ACTIVE,KIT 2W,40361,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,11.3812067211346
90263,64790,ACTIVE,KIT 2W,40361,182.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,182.738901612629
90264,94628,ACTIVE,KIT 2W,40361,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,12.6108356992334
90265,23330,ACTIVE,KIT 4,10485,13.3m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1938 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,39,N,N,7.75,N,N,13.3412150219364
90266,94630,ACTIVE,KIT 4,9583,12.9m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,13,N,N,9.1,N,N,12.9228855786392
90267,36820,ACTIVE,KIT 4,9583,375m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,13,N,N,9.1,N,N,375.007273527738
90268,94632,ACTIVE,KIT 4,9583,229.4m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,13,N,N,9.1,N,N,229.405124706248
90269,76626,ACTIVE,KIT 6,602084,147.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/23/2010 12:00:00 AM,PURCHASED,,REGION,N,,6,6,39,N,N,9.35,N,N,147.44309783518
90272,23290,ACTIVE,KIT 4,12416,92.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,8.5,N,N,92.3236908559957
90273,39440,ACTIVE,KIT 4,6794,84.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,8.05,N,N,84.5831162615385
90274,61806,ACTIVE,KIT 4,6983,219.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,7.7,N,N,219.750896654458
90275,94636,ACTIVE,KIT 4,1252,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,8.5,N,Y,1.37188926728169
90276,94638,ACTIVE,KIT 4,1250,12.8m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,8.5,N,Y,12.8017795093465
90277,94640,ACTIVE,KIT 4,1250,4.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,26,N,N,8.5,N,Y,4.57371546550489
90278,94642,ACTIVE,KIT 4,1249,120.7m 300mm  DI,TREATED,300,DI,NO,,NONE,5/31/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,9.1,N,Y,120.680225435413
90279,16250,ACTIVE,KIT 4,1249,61.3m 300mm  DI,TREATED,300,DI,NO,,NONE,5/31/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,9.1,N,Y,61.2729751967171
90280,94644,ACTIVE,KIT 4,1249,1.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/31/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,9.1,N,Y,1.85456914682528
90281,94646,ACTIVE,KIT 4,40015,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,0,N,N,9.1,N,Y,1.40042807565008
90282,94648,ACTIVE,KIT 4,40015,17.8m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.1,N,Y,17.7929012595443
90283,94650,ACTIVE,KIT 4,22454,22.3m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.1,N,Y,22.3170810587411
90284,23000,ACTIVE,KIT 4,22454,134.2m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,9.1,N,Y,134.181054301759
90285,94652,ACTIVE,KIT 4,1703,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/27/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,17,N,N,9.35,N,Y,2.00955066130952
90286,76228,ACTIVE,KIT 4,8664,183.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/27/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,17,N,N,9.35,N,Y,183.389958468681
90287,41670,ACTIVE,KIT 4,6942,149.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,0,N,N,7.3,N,N,149.461922503474
90288,68894,ACTIVE,KIT 4,7052,9.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,N,9.6942535060295
90289,94654,ACTIVE,KIT 4,40029,5.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,19,N,N,8.5,N,Y,5.90895314276917
90290,94656,ACTIVE,KIT 4,40029,1.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,19,N,N,8.5,N,Y,1.28813851038756
90291,63860,ACTIVE,KIT 4,40029,6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,19,N,N,8.5,N,Y,6.04887250719278
90292,94658,ACTIVE,KIT 4,11311,62.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,62.1374823670201
90293,66640,ACTIVE,KIT 4,11311,94m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,94.0433528049972
90294,94660,ACTIVE,KIT 4,11311,76m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,76.0267454301785
90295,94662,ACTIVE,KIT 6,5768,16.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,40,N,N,9.1,N,Y,16.1770323835134
90296,94664,ACTIVE,KIT 6,602087,27.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,40,N,N,9.1,N,Y,27.7450944222189
90297,94666,ACTIVE,KIT 6,5768,59.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,40,N,N,9.1,N,Y,59.5888537009884
90298,57850,ACTIVE,KIT 6,5768,152.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,40,N,N,9.1,N,Y,152.779167364433
90299,94668,ACTIVE,KIT 6,21051,34.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,34.089912433144
90300,54550,ACTIVE,KIT 6,21051,87m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,35,N,N,9.35,N,Y,87.0074243220482
90301,70790,ACTIVE,KIT 4,602495,105.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,105.64767058344
90302,94670,ACTIVE,KIT 4,602495,13.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,13.5129245134424
90303,94672,ACTIVE,KIT 4,600157,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,11.269516762093
90304,94674,ACTIVE,KIT 4,600158,13.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,13.6914017472719
90305,72140,ACTIVE,KIT 4,600157,62.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,62.4101167244724
90306,94676,ACTIVE,KIT 6,5394,6.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,6.16552194018889
90307,94678,ACTIVE,KIT 6,5394,6.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,N,6.29279949101179
90308,26180,ACTIVE,KIT 6,5394,318.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,7,N,N,8.5,N,N,318.767945812142
90309,76606,ACTIVE,KIT 2W,601564,131.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,131.069675490503
90313,23760,ACTIVE,KIT 4,10584,85.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,36,N,N,7.75,N,Y,85.4699751294015
90314,19380,ACTIVE,KIT 6,21037,111.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,4,N,N,8.5,N,Y,111.197714177319
90315,94684,ACTIVE,KIT 6,21037,41.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,3,N,N,8.5,N,Y,41.7473028392129
90316,94686,ACTIVE,KIT 4,23066,3.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,22,N,N,9.1,N,Y,3.56060588082399
90317,7120,ACTIVE,KIT 4,23040,110.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,23,N,N,9.1,N,N,110.113715605502
90318,94688,ACTIVE,KIT 2W,21944,11.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,11.1752414924161
90319,1730,ACTIVE,KIT 2W,21944,133.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,133.141793855633
90320,94690,ACTIVE,KIT 5,600603,2.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,0,N,N,9.35,N,N,2.59778367035745
90321,94692,ACTIVE,KIT 5,600585,8.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,8.92605022630488
90322,70290,ACTIVE,KIT 5,600585,69.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,69.7633397246359
90323,94694,ACTIVE,KIT 4,15802,3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,3.01293063923119
90324,20910,ACTIVE,KIT 4,15802,3.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,3.09801363452589
90325,94696,ACTIVE,KIT 5,600119,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,14.4042834626892
90326,94698,ACTIVE,KIT 5,600119,118.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,118.378989782975
90327,94700,ACTIVE,KIT 5,600119,12.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/22/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,12.0802939369637
90328,67130,ACTIVE,KIT 5,600119,144.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/22/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,144.65318994516
90329,94702,ACTIVE,KIT 5,600119,144.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/22/2006 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,32,N,N,9.35,N,Y,144.245062828078
90330,71880,ACTIVE,KIT 4,601151,54.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,54.4199985338496
90331,94704,ACTIVE,KIT 4,601151,10m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,9.98301411741769
90332,17360,ACTIVE,KIT 4,9992,88.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,7.75,N,N,88.3218040604642
90333,94706,ACTIVE,KIT 4,9992,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,N,3.83,N,N,12.4969142050032
90336,26510,ACTIVE,KIT 4,11040,62.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,6.1,N,Y,62.5391662564807
90337,94710,ACTIVE,KIT 4,11040,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.5,N,Y,12.5534241537031
90338,94712,ACTIVE,KIT 2E,22269,11.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,11.5819226862347
90339,24990,ACTIVE,KIT 2E,22269,198.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,198.218767484119
90340,94714,ACTIVE,KIT 2E,22269,184.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,184.577519237611
90341,94716,ACTIVE,KIT 2E,22274,14.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,21,N,N,9.1,N,N,14.9282211398554
90342,2010,ACTIVE,KIT 4,1231,48.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,4.55,N,Y,48.2860459810072
90343,76515,ACTIVE,KIT 4,600279,115.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,115.919033721622
90344,74860,ACTIVE,KIT 4,22853,37.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,1,N,N,9.35,N,N,37.0875272069858
90345,94718,ACTIVE,KIT 4,22853,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,1,N,N,9.35,N,N,11.8655859320659
90346,4920,ACTIVE,KIT 4,12677,173.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,4,N,N,6.95,N,Y,173.489588099877
90348,94722,ACTIVE,KIT 4,13206,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23C,N,N,8.5,N,Y,1.82913702166787
90349,21080,ACTIVE,KIT 4,13206,53.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23C,N,N,8.5,N,Y,53.3235350367591
90350,61600,ACTIVE,KIT 2W,102978,129.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,129.297728536317
90351,94724,ACTIVE,KIT 2W,102978,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,39,N,N,9.35,N,N,11.0576294947106
90352,94726,ACTIVE,KIT 2W,16170,6.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,6.35953413300549
90353,94728,ACTIVE,KIT 2W,16170,5.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,5.53896869152946
90354,43770,ACTIVE,KIT 2W,16170,78.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1990 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,38,N,N,9.35,N,N,78.8825017562949
90355,71380,ACTIVE,KIT 4,6682,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,31,N,N,9.35,N,Y,12.4012386105559
90356,59860,ACTIVE,KIT 4,103097,39.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,39.4920586508288
90357,94730,ACTIVE,KIT 4,9893,1.7m 300mm  CI,TREATED,300,CI,NO,,NONE,6/21/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,1.66677485012932
90358,12230,ACTIVE,KIT 4,10116,95.9m 300mm  CI,TREATED,300,CI,NO,,NONE,6/21/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,95.9298126591972
90359,9860,ACTIVE,KIT 2W,22676,166.5m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,166.494221080023
90360,94732,ACTIVE,KIT 2W,22676,7.4m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,7.35616148903559
90361,94734,ACTIVE,KIT 4,6503,13.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,6,N,N,7.75,N,Y,13.1085302606654
90362,42550,ACTIVE,KIT 4,6493,81.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,8,1,4,N,N,5.35,N,Y,81.5853409275784
90363,41680,ACTIVE,KIT 4,7042,5m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,8.5,N,N,5.01823443111195
90364,39210,ACTIVE,KIT 4,12428,302.9m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1989 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,9.1,N,N,302.945372194436
90365,76652,ACTIVE,KIT 4,9203,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/27/2009 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,17,N,N,9.35,N,Y,5.7954983111089
90366,25340,ACTIVE,KIT 4,7017,60.4m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1904 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,2.7,N,Y,60.3868590270973
90367,94736,ACTIVE,KIT 4,9167,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,2.17534064432891
90368,76452,ACTIVE,KIT 4,9168,37.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,5,N,N,9.35,N,Y,37.1239180236951
90373,39480,ACTIVE,KIT 4,12688,18m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,8.5,N,N,17.9614096791446
90374,94740,ACTIVE,KIT 5,21651,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,1.11469373324715
90376,155054,ACTIVE,KIT 4,6783,54.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,23,N,N,9.35,N,Y,54.2031990871733
90377,155154,ACTIVE,KIT 2W,22052,7.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,33,N,N,8.5,N,N,7.70299395983883
90379,30950,ACTIVE,KIT 2W,22052,152.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,Y,Pioneer Dr between Old Carriage Dr and Upper Canada Dr,7,5,33,N,N,8.5,N,N,152.513828188619
90380,80976,ACTIVE,KIT 4,6686,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,5.71849897354253
90381,80978,ACTIVE,KIT 4,7019,8.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,8.42411200506793
90385,61817,ACTIVE,KIT 4,604249,254.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,0,N,N,8.5,N,N,254.606942792678
90386,94748,ACTIVE,KIT 4,9595,18.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,3,0,N,N,9.1,N,N,18.8817348367347
90387,94750,ACTIVE,KIT 4,9595,30m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,0,N,N,9.1,N,N,30.0424200690432
90388,36850,ACTIVE,KIT 4,9595,105.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1986 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,0,N,N,9.1,N,N,105.268420544021
90389,94752,ACTIVE,KIT 6,601718,8.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,8.66983997871473
90390,76549,ACTIVE,KIT 6,9429,491.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,491.06863668966
90391,94754,ACTIVE,KIT 4,11681,40.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,6.15,N,N,40.6257421257978
90392,67750,ACTIVE,KIT 4,11681,50.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,50.7141174021071
90393,64520,ACTIVE,KIT 4,12690,19m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,8.5,N,N,18.9536593811313
90394,94756,ACTIVE,KIT 4,12688,1.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,27,N,N,8.5,N,N,1.10591435446811
90395,72850,ACTIVE,KIT 4,11153,16m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,16.0346771877001
90396,94758,ACTIVE,KIT 4,11153,1.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,20,N,N,9.1,N,Y,1.64026617625888
90397,13930,ACTIVE,KIT 4,12131,68m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,7.75,N,N,67.9776082671382
90400,67690,ACTIVE,KIT 4,9671,226.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,7,3,0,N,N,9.35,N,N,226.774102992006
90401,94762,ACTIVE,KIT 4,9671,3.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,3.34632275772717
90402,94764,ACTIVE,KIT 4,9671,119m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,119.010517730106
90403,57890,ACTIVE,KIT 5,5601,370m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,DONATED,,REGION,N,,8,6,19,N,N,8.5,Y,Y,369.980345634277
90406,76657,ACTIVE,KIT 4,6315,9.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,7.75,N,Y,9.75391273298729
90408,37340,ACTIVE,KIT 4,11474,66.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,1,N,N,8.5,N,Y,66.909126765568
90409,94768,ACTIVE,KIT 4,11474,16.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,1,N,N,8.5,N,Y,16.4153860784049
90411,36280,ACTIVE,KIT 4,6584,225.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,1,N,N,7.75,N,Y,225.33844033254
90412,94772,ACTIVE,KIT 4,12659,103.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,39,N,N,5.5,N,Y,103.137700685487
90413,17720,ACTIVE,KIT 4,12659,279.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,Y,0.8,N,Y,279.459916201336
90414,30240,ACTIVE,KIT 5,5773,85.6m 150mm  DI,TREATED,150,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,5,6,41,N,N,9.1,N,Y,85.646684586673
90415,34470,ACTIVE,KIT 4,8874,64.7m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.1,N,Y,64.6762931695911
90416,12910,ACTIVE,KIT 4,11523,463.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,8,5,5,N,N,9.15,N,N,463.101564115996
90417,94774,ACTIVE,KIT 4,11653,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,2,1,N,N,9.35,N,Y,3.60991487116751
90418,78202,ACTIVE,KIT 4,6894,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,1,N,N,9.35,N,Y,12.4877099409754
90420,78248,ACTIVE,KIT 4,11374,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,2,N,N,9.35,N,Y,2.62666518771708
90421,94776,ACTIVE,KIT 5,21739,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,6.26818889347033
90422,94778,ACTIVE,KIT 5,21739,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,CCL,KITCHENER,N,,0,6,31,N,N,9.35,N,Y,1.4133827213381
90423,94780,ACTIVE,KIT 5,21739,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,CCL,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,5.51883502245587
90424,40310,ACTIVE,KIT 5,21739,69.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,CCL,KITCHENER,N,,6,6,31,N,N,9.35,N,Y,69.7600881470167
90425,94782,ACTIVE,KIT 4,600908,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,18,N,N,9.35,N,N,7.48011345389802
90426,94784,ACTIVE,KIT 4,600908,10.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,10.0674729292551
90427,71700,ACTIVE,KIT 4,600908,50.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,18,N,N,9.35,N,N,50.8525337111629
90428,61818,ACTIVE,KIT 4,604254,92m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,0,N,N,8.5,N,N,92.0391483205348
90429,94786,ACTIVE,KIT 4,11361,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/12/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,4.04016152167213
90430,60340,ACTIVE,KIT 4,11361,106.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/12/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,106.457233366708
90431,94788,ACTIVE,KIT 4,11361,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/12/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,1.66072666311534
90432,64200,ACTIVE,KIT 2E,16348,36m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,35.9761647581287
90433,94790,ACTIVE,KIT 2E,16348,3.1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,3.06997816994616
90435,94794,ACTIVE,KIT 4,9923,72.7m 150mm  CI,TREATED,150,CI,NO,,NONE,3/1/1994 12:00:00 AM,DONATED,COK,KITCHENER,N,,7,4,7,N,N,6.25,N,Y,72.7244346147437
90436,22870,ACTIVE,KIT 4,9902,256.2m 150mm  CI,TREATED,150,CI,NO,,NONE,3/1/1994 12:00:00 AM,DONATED,COK,KITCHENER,N,,7,4,6,N,N,8.65,N,N,256.157197425842
90437,94796,ACTIVE,KIT 4,6875,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,16,N,N,9.35,N,Y,1.67836309602369
90438,60390,ACTIVE,KIT 4,11362,13.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,13.8010888864787
90439,94798,ACTIVE,KIT 4,601242,188.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,3,0,N,N,8.5,N,N,188.107758999951
90440,3380,ACTIVE,KIT 4,21984,311.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,3,0,N,N,8.5,N,N,311.52219454682
90441,94800,ACTIVE,KIT 4,601242,244.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,3,0,N,N,8.5,N,N,244.460409223209
90442,65370,ACTIVE,KIT 4,601977,99.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,22,N,N,7.35,N,Y,99.2872257296048
90443,15310,ACTIVE,KIT 4,23111,198.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,3,N,N,7.75,N,Y,198.595758529824
90446,94804,ACTIVE,KIT 5,600752,6.8m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,6.8329707746242
90447,94806,ACTIVE,KIT 5,600752,5.3m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,5.34440030350944
90448,69310,ACTIVE,KIT 5,600752,117.6m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,27,N,N,9.35,N,Y,117.611470365803
90452,94810,ACTIVE,KIT 2W,600192,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,35,N,N,9.35,N,N,9.00491272089775
90453,68020,ACTIVE,KIT 2W,22080,50.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2001 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,35,N,N,9.35,N,N,50.8766745317162
90454,94812,ACTIVE,KIT 4,22589,11.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,8.5,N,Y,11.9200837641053
90455,18580,ACTIVE,KIT 4,22589,19.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,7,4,29,N,N,8.5,N,Y,19.1870880005203
90458,94816,ACTIVE,KIT 4,22141,4.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,4.91309981077708
90459,29920,ACTIVE,KIT 4,22141,16.1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1989 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,16.1349680580563
90460,94818,ACTIVE,KIT 4,6518,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,7.75,N,Y,13.1016435314042
90461,94820,ACTIVE,KIT 4,6518,11.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,N,7.75,N,Y,11.932638802972
90462,40140,ACTIVE,KIT 4,6518,347.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,4,N,N,4.95,N,Y,347.629470083879
90463,22530,ACTIVE,KIT 4,22297,80.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,4.25,N,Y,80.7797634054325
90464,94822,ACTIVE,KIT 4,23057,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,22,N,N,7.85,N,Y,0.609495529373122
90465,70780,ACTIVE,KIT 4,602497,75m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,75.0362111709251
90467,94824,ACTIVE,KIT 4,23090,4.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,4.66751570995459
90468,39150,ACTIVE,KIT 4,23090,66.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,66.4524023044236
90469,94826,ACTIVE,KIT 4,23090,14.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,4,4,23A,N,N,9.1,N,Y,14.8999484815362
90470,94828,ACTIVE,KIT 5,6137,11.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,20,N,N,8.5,N,Y,11.8797161181536
90471,25990,ACTIVE,KIT 5,6136,191.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,15,N,N,8.5,N,Y,191.720717554602
90472,81564,ACTIVE,KIT 4,40004,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,3,14,N,N,9.35,N,N,4.59188059660757
90473,67440,ACTIVE,KIT 4,40004,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,5.62665752450328
90482,81212,ACTIVE,KIT 4,11056,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,8.02199376270528
90483,81214,ACTIVE,KIT 4,11056,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2011 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,7.47502226392519
90485,81436,ACTIVE,KIT 5,105584,55.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/23/2001 12:00:00 AM,PURCHASED,NA,REGION,N,,6,6,0,N,N,9.35,N,Y,55.3732694319803
90493,81514,ACTIVE,KIT 4,10661,4.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,9,N,N,7.75,N,Y,4.08634451428863
90494,81556,ACTIVE,KIT 4,601098,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,14,N,N,9.35,N,N,2.15665076037088
90495,81554,ACTIVE,KIT 4,601098,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,3,14,N,N,9.35,N,N,0.752008942519489
90496,81558,ACTIVE,KIT 4,601092,5.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/29/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,14,N,N,9.35,N,N,5.45210265887268
90497,67360,ACTIVE,KIT 4,103015,24.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,24.679513511064
90498,94840,ACTIVE,KIT 4,103015,8.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,9.35,N,N,8.83564866803264
90499,79862,ACTIVE,BRIDGEPORT,10468,10.2m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,10.2438355314058
90500,79866,ACTIVE,BRIDGEPORT,10477,11.4m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,11.4406641796932
90501,79868,ACTIVE,BRIDGEPORT,10469,10.9m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,10.8768642618385
90502,79888,ACTIVE,BRIDGEPORT,601129,9.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,9.71101927482486
90503,79896,ACTIVE,BRIDGEPORT,601130,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,5.71481843669107
90504,79902,ACTIVE,BRIDGEPORT,12932,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,2.45793295157243
90505,79904,ACTIVE,BRIDGEPORT,12932,12.2m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,12.1812103511583
90506,79906,ACTIVE,BRIDGEPORT,12929,18.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,18.8790034077464
90507,80800,ACTIVE,KIT 4,600664,96.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,9.35,N,Y,96.4953515583826
90508,80806,ACTIVE,KIT 4,10407,177.3m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,8.5,N,N,177.276646940746
90510,80808,ACTIVE,KIT 4,10407,212.7m 300mm  DI,TREATED,300,DI,NO,,NONE,5/25/2016 12:00:00 AM,DONATED,MMM GROUP,KITCHENER,N,,7,2,0,N,N,9.1,N,N,212.713561794071
90512,94844,ACTIVE,KIT 4,9206,1.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,17,N,N,7.75,N,Y,1.69862981428372
90513,94846,ACTIVE,KIT 5,40060,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,7.37928484254979
90514,58990,ACTIVE,KIT 5,40060,135.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,30,N,N,9.35,N,Y,135.387105468729
90515,94848,ACTIVE,KIT 5,601743,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,12.0148149234398
90516,68742,ACTIVE,KIT 5,601736,39.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,39.2625430013721
90517,22190,ACTIVE,KIT 4,12119,10.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,10.9296485743916
90518,42260,ACTIVE,KIT 6,5444,26.7m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,26.7124082119207
90519,94850,ACTIVE,KIT 6,5444,7m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1987 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,9,N,N,9.1,N,Y,7.01024211831171
90520,94852,ACTIVE,KIT 4,6927,.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,0.630314912980139
90521,63880,ACTIVE,KIT 4,6929,8.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,8.17415269245379
90522,94854,ACTIVE,KIT 4,8684,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,5.45904116366242
90524,73240,ACTIVE,KIT 4,8684,241.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,241.842204019484
90527,13990,ACTIVE,KIT 4,600416,318.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,19,N,N,7.75,N,N,318.672435444616
90528,94858,ACTIVE,KIT 4,600415,10.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,7.75,N,N,10.7341824538267
90529,58280,ACTIVE,RAW NO ZONE,9423,837.6m 300mm  DI,UNTREATED,300,DI,NO,,NONE,6/1/1981 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,Y,7.65,N,Y,837.559441856435
90531,9880,ACTIVE,KIT 2W,22728,179.9m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,179.918043285511
90532,94860,ACTIVE,KIT 2W,22728,11.3m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,11.3160724210477
90533,94862,ACTIVE,KIT 4,21418,12.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,12.779034811453
90534,94864,ACTIVE,KIT 4,21418,117.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,117.252772545934
90535,2660,ACTIVE,KIT 4,21418,138m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,137.959168524783
90536,15620,ACTIVE,KIT 4,6918,26.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,26.5462616143571
90537,94866,ACTIVE,KIT 4,6918,7.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,7.28250290183119
90541,94872,ACTIVE,KIT 4,10812,175.3m 450mm  DI,TREATED,450,DI,NO,,NONE,2/1/1973 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,3,N,N,8.5,Y,N,175.256047113852
90542,36680,ACTIVE,KIT 4,9348,403.6m 450mm  DI,TREATED,450,DI,NO,,NONE,2/1/1973 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,3,7,N,N,8.5,Y,N,403.648292790812
90543,94874,ACTIVE,KIT 5,9671,2.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,2.76901729811694
90544,67680,ACTIVE,KIT 5,9671,158.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,158.904587906143
90548,94880,ACTIVE,KIT 4,22776,17.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.35,N,N,17.7737413885034
90549,66050,ACTIVE,KIT 4,604709,228.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.35,N,N,228.56444658422
90550,94882,ACTIVE,KIT 4,22776,49.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.35,N,N,49.8243094410923
90551,94884,ACTIVE,KIT 4,607991,8.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,8.32156480328481
90552,94886,ACTIVE,KIT 4,22794,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,11.3304486439899
90553,5740,ACTIVE,KIT 4,22793,123.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,17,N,N,9.35,N,N,123.182053337259
90554,94888,ACTIVE,KIT 4,22793,53.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.35,N,N,53.6173860841153
90555,94890,ACTIVE,KIT 5,21148,11.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,11.9420900501678
90556,42900,ACTIVE,KIT 5,21148,179.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,5.7,N,Y,179.696501304888
90557,94892,ACTIVE,KIT 5,21148,10.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,10.6679013132157
90558,94894,ACTIVE,KIT 5,21148,133.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,8.5,N,Y,133.72074561726
90559,94896,ACTIVE,KIT 5,21148,39.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,41,N,N,5.3,N,Y,39.0513396543581
90561,63850,ACTIVE,KIT 4,15832,8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,19,N,N,8.5,N,Y,7.96708421223338
90563,65480,ACTIVE,KIT 4,11377,8.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,8.09867545625564
90564,94900,ACTIVE,KIT 4,11377,1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,1.02418166915089
90565,94902,ACTIVE,KIT 2W,104975,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,7.95514525915287
90566,67290,ACTIVE,KIT 2W,104975,24.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,24.5972505344985
90568,22010,ACTIVE,KIT 2E,22253,32.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,32.097497727509
90569,94904,ACTIVE,KIT 2E,22253,2.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,2.22359806960824
90574,94910,ACTIVE,KIT 4,15832,6.3m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,19,N,N,7.75,N,Y,6.25060277313867
90575,94912,ACTIVE,KIT 4,9764,7.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,19,N,N,7.75,N,Y,7.45644612281172
90576,15690,ACTIVE,KIT 4,9764,66m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,19,N,N,5.5,N,Y,65.9675586879697
90578,9770,ACTIVE,KIT 4,21996,29.4m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,0,5,0,N,N,8.5,N,N,29.3698758310784
