OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
90585,39810,ACTIVE,KIT 5,6098,182.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,8,6,0,N,N,8.5,N,Y,182.755663093119
90586,94922,ACTIVE,KIT 5,6098,27.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,43,N,N,8.5,N,Y,27.403551069563
90594,61430,ACTIVE,KIT 4,9806,104.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/3/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,15,N,N,9.35,N,Y,104.362611589343
90595,94930,ACTIVE,KIT 2W,602067,17.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,17.9440312923758
90596,64850,ACTIVE,KIT 2W,600202,116.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,116.079993739829
90597,94932,ACTIVE,KIT 2W,600202,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,5.65022706953586
90598,94934,ACTIVE,KIT 4,20924,12.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.75,N,Y,12.3453578643612
90599,94936,ACTIVE,KIT 4,20668,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,0.990581971280198
90600,42490,ACTIVE,KIT 4,21000,180.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,7.75,N,Y,180.247857123944
90602,67650,ACTIVE,KIT 5,9724,454.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/3/2001 12:00:00 AM,PURCHASED,,REGION,N,,8,3,0,N,N,9.35,N,N,454.630568296944
90603,94938,ACTIVE,KIT 5,9724,132.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,132.854709176003
90604,39640,ACTIVE,KIT 4,10410,141.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,7,4,11,N,N,8.5,N,N,141.150774391505
90605,76748,ACTIVE,KIT 4,9225,68.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,Y,N,5.5,N,Y,68.1611558187995
90606,41020,ACTIVE,KIT 4,11675,94m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,5.5,N,N,94.0041197994431
90607,94940,ACTIVE,KIT 4,11675,7.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,1,N,N,7.75,N,N,7.10203361258502
90608,56570,ACTIVE,KIT 4,10199,191m 600mm  CPP,TREATED,600,CPP,NO,,NONE,5/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,23B,N,N,9.15,N,Y,190.957483014465
90610,8460,ACTIVE,KIT 4,10093,265.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,8,5,0,N,N,8.1,N,N,265.469487549375
90611,11080,ACTIVE,KIT 4,10180,175.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,11,N,N,7.75,N,Y,175.576435334138
90612,9820,ACTIVE,KIT 2W,22006,60.9m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,0,N,N,8.5,N,N,60.8734433802822
90613,32610,ACTIVE,KIT 4,22312,683m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,22,N,N,8.5,N,N,683.004429726767
90614,76103,ACTIVE,KIT 5,40342,327.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,327.136198977877
90615,94944,ACTIVE,KIT 5,40331,3.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,6,26,N,N,9.35,N,Y,3.1099021482056
90617,21570,ACTIVE,KIT 4,6690,13.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,13.8062803153097
90618,79624,ACTIVE,KIT 4A,540411,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,6.28448839565323
90619,79626,ACTIVE,KIT 4A,540404,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,6.48793612845684
90620,65620,ACTIVE,KIT 4A,540383,184.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,42,N,N,9.35,N,Y,184.450418626356
90621,65590,ACTIVE,KIT 4A,540403,33.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,33.0915257250352
90622,65740,ACTIVE,KIT 4A,601838,19.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,44,N,N,9.35,N,Y,19.3546113155921
90623,69170,ACTIVE,KIT 5,600451,29m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,29.0013926561916
90624,94946,ACTIVE,KIT 5,600451,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,27,N,N,9.35,N,Y,5.58949247935767
90625,94948,ACTIVE,KIT 6,4830,3.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,8,N,N,8.5,N,Y,3.29946390827094
90626,43720,ACTIVE,KIT 6,5412,169.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,169.868997385419
90627,94950,ACTIVE,KIT 6,5412,4.4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,8,N,N,8.5,N,Y,4.42866694163875
90628,76429,ACTIVE,KIT 4,6822,6.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/5/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,17,N,N,9.35,N,Y,6.05745762284374
90629,16120,ACTIVE,KIT 4,10343,33.4m 150mm  DI,TREATED,150,DI,NO,,NONE,11/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,33.4119936564152
90630,26340,ACTIVE,KIT 4,9822,34.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,18,N,N,7.75,N,Y,34.6462854727747
90634,25650,ACTIVE,KIT 4,10265,102.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,9.35,N,Y,102.671574796136
90635,94956,ACTIVE,KIT 4,10265,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,12,N,N,9.35,N,Y,6.39003570614767
90636,61890,ACTIVE,KIT 4,6376,47.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,2,N,N,8.5,N,N,47.362782351588
90637,76014,ACTIVE,KIT 4,8783,140.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,140.620882188385
90638,94958,ACTIVE,KIT 5,5420,7.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,7.93611404164461
90639,1190,ACTIVE,KIT 5,5420,148.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,5.65,N,N,148.101084715408
90640,94960,ACTIVE,KIT 6,4851,7.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,7.43583324713035
90641,54650,ACTIVE,KIT 6,4851,129.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,36,N,N,9.35,N,Y,129.60545717411
90642,94962,ACTIVE,KIT 6,4855,11.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,6,6,36,N,N,9.35,N,Y,11.2309885665011
90643,17680,ACTIVE,KIT 4,10492,222.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1924 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,222.123674098336
90644,94964,ACTIVE,KIT 2W,600204,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,11.3774661007114
90645,69700,ACTIVE,KIT 2W,600203,114.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,114.571850849047
90646,94966,ACTIVE,KIT 2W,600203,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,39,N,N,9.35,N,N,12.3727917230502
90647,94968,ACTIVE,KIT 4,22330,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,6.61439959445881
90648,66060,ACTIVE,KIT 4,22330,131.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,131.167583141895
90649,94970,ACTIVE,KIT 4,22330,63m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,N,63.0315812737411
90650,94972,ACTIVE,KIT 4,15746,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,7.75,N,Y,0.914475238003047
90651,33430,ACTIVE,KIT 4,15751,21.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,8,4,9,N,N,7.75,N,Y,21.5393724362161
90652,62040,ACTIVE,KIT 4,13247,10.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,10.1048193810234
90653,63190,ACTIVE,KIT 4,12100,252.8m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,33,N,N,8.5,N,N,252.822283976989
90654,76654,ACTIVE,KIT 4,5724,9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,14,N,N,9.35,N,Y,8.95577803532281
90655,94974,ACTIVE,KIT 4,6640,10.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,10.8797585496246
90656,143034,ACTIVE,KIT 4,6640,63m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,63.0102032908637
90657,68655,ACTIVE,KIT 4,6785,5.3m 300mm  CI,TREATED,300,CI,NO,,NONE,7/16/1963 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,28,N,N,7.75,N,Y,5.26880893267587
90658,23350,ACTIVE,KIT 4,10483,77m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,9.1,N,N,77.0474699258901
90659,32690,ACTIVE,KIT 4,15736,211.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,211.659717564396
90660,147376,ACTIVE,KIT 5,601699,331.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,9.35,N,Y,331.260448192328
90661,94976,ACTIVE,KIT 5,600191,3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/11/2008 12:00:00 AM,DONATED,,REGION,N,,0,6,24,N,N,9.35,N,Y,2.96480496886989
90662,69134,ACTIVE,KIT 4,5898,28.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.35,N,N,28.1541940601841
90668,4510,ACTIVE,BRIDGEPORT,40158,250.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,47,N,N,7.65,N,Y,250.444229749845
90669,94986,ACTIVE,BRIDGEPORT,40158,8.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.05,N,Y,8.71727200022466
90670,94988,ACTIVE,BRIDGEPORT,40158,2.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,2.70695446748169
90674,64530,ACTIVE,KIT 4,12690,9.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,8.5,N,N,9.56533334207187
90675,94992,ACTIVE,KIT 5,6083,1.4m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,0,6,41,N,N,9.1,N,Y,1.41523097676992
90676,27980,ACTIVE,KIT 5,6083,6.1m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,7,6,41,N,N,9.1,N,Y,6.14589852221899
90677,94994,ACTIVE,KIT 5,6083,3.9m 200mm  DI,TREATED,200,DI,NO,,NONE,2/1/1987 12:00:00 AM,DONATED,CUMMING COCKBURN,KITCHENER,N,,6,6,41,N,N,9.1,N,Y,3.89987339296759
90678,59990,ACTIVE,KIT 4,12691,193.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,27,N,Y,4.1,N,Y,193.556669523859
90679,11540,ACTIVE,KIT 4,9764,8.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,19,N,N,8.5,N,Y,8.05512271910202
90680,94996,ACTIVE,KIT 4,1235,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,22,N,N,9.35,N,Y,12.4092638248572
90681,94998,ACTIVE,KIT 4,1696,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,19,N,N,9.35,N,Y,10.3075370486752
90682,73220,ACTIVE,KIT 4,1717,20.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,20.2373227432148
90686,95004,ACTIVE,KIT 6,600833,6.4m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,39,N,N,9.1,N,Y,6.38223733462639
90687,60590,ACTIVE,KIT 6,600833,94.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,39,N,N,9.1,N,Y,94.830464821021
90690,95008,ACTIVE,KIT 4,1685,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,16,N,N,9.35,N,Y,2.97145127040107
90691,35360,ACTIVE,KIT 4,5716,18m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,16,N,N,9.35,N,Y,17.9733371479253
90692,95010,ACTIVE,KIT 4,13233,12.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,7.75,N,Y,12.6409121009513
90693,27900,ACTIVE,KIT 4,13233,76.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,7.75,N,Y,76.3976197751697
90694,3350,ACTIVE,KIT 4,21957,14.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,REGION,N,,7,3,13,N,N,9.1,N,N,14.7505818953043
90695,76774,ACTIVE,KIT 4,8578,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/5/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,9,N,N,9.35,N,Y,12.0892809361879
90696,95012,ACTIVE,KIT 4,8578,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/5/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,9,N,N,9.35,N,Y,4.09990032767166
90698,15530,ACTIVE,KIT 4,6776,85.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,20,N,N,8.5,N,N,85.8990187853943
90699,95016,ACTIVE,KIT 4,6779,7.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,20,N,N,8.5,N,N,7.83839511829339
90700,57900,ACTIVE,KIT 5,6174,111m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,7,6,19,N,N,8.5,N,Y,110.95064231617
90701,95018,ACTIVE,KIT 5,6174,50m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,7,6,19,N,N,8.5,N,Y,49.9598441246661
90703,42570,ACTIVE,KIT 4,6560,115m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,8,1,4,N,N,7.75,N,Y,115.048438208501
90704,41010,ACTIVE,KIT 4,10142,51.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,1,N,Y,4.05,N,N,51.0614536589991
90705,95020,ACTIVE,KIT 4,10142,50m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,7.75,N,N,49.9910392732649
90706,58080,ACTIVE,KIT 4,12131,85.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,REGION,N,,7,4,23A,N,N,9.35,N,Y,85.5058554110223
90707,58110,ACTIVE,KIT 4,12129,320.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,REGION,N,,7,4,23A,N,N,8.5,N,Y,320.203603056951
90708,95022,ACTIVE,KIT 4,12131,13.2m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,REGION,N,,7,4,23A,N,N,8.5,N,Y,13.2398343071147
90709,39350,ACTIVE,KIT 4,6780,116.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,Y,6.45,N,N,116.841387747837
90710,95024,ACTIVE,KIT 4,10820,13.7m 450mm  DI,TREATED,450,DI,NO,,NONE,2/1/1973 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,3,N,N,8.5,Y,N,13.703887262184
90711,36670,ACTIVE,KIT 4,10815,185.1m 450mm  DI,TREATED,450,DI,NO,,NONE,2/1/1973 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,3,N,N,8.5,Y,N,185.077050385585
90712,95026,ACTIVE,KIT 4,6765,4.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,23,N,N,7.75,N,Y,4.76513882713177
90713,33600,ACTIVE,KIT 4,6805,10m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,23,N,N,7.75,N,Y,9.98341805504014
90714,95028,ACTIVE,KIT 4,6805,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,23,N,N,7.75,N,Y,1.82034462639607
90715,95030,ACTIVE,KIT 5,601585,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,2.35440095188248
90716,71190,ACTIVE,KIT 5,601585,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,4.46488188037612
90717,68900,ACTIVE,KIT 6,602087,8.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,REGION,N,,6,6,40,N,N,9.35,N,Y,8.84045013223171
90720,95034,ACTIVE,KIT 4,20778,7.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,1,30,N,N,7.85,N,Y,7.61983006557352
90721,22620,ACTIVE,KIT 4,20778,165.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/4/1971 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,1,30,N,N,6.65,N,Y,165.775750450334
90722,95036,ACTIVE,KIT 5,600590,5.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.20382236765907
90723,70360,ACTIVE,KIT 5,600590,74.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,74.0860013602166
90725,95038,ACTIVE,KIT 4,8924,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,2.50418893294267
90726,79076,ACTIVE,KIT 4,8932,12.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,12.4221507089539
90728,95040,ACTIVE,KIT 4,104970,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,5.94793670093437
90729,76514,ACTIVE,KIT 4,600071,39.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,30,N,N,9.35,N,Y,39.0511173710667
90730,95042,ACTIVE,KIT 2EA,40233,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,27,N,N,9.35,N,N,12.2993439952472
90731,61230,ACTIVE,KIT 2EA,40233,87.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,27,N,N,9.35,N,N,87.7848374406754
90732,95044,ACTIVE,KIT 2EA,40233,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,27,N,N,9.35,N,N,11.0905269271407
90733,28410,ACTIVE,KIT 4,9313,177.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,6,N,N,8.5,N,N,177.400049580629
90734,95046,ACTIVE,KIT 4,9313,13.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,5,N,N,8.5,N,N,13.202614074797
90735,95048,ACTIVE,KIT 4,10149,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,1,N,N,9.35,N,N,12.4386175504412
90736,74850,ACTIVE,KIT 4,10149,38.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,1,N,N,9.35,N,N,38.2191931706492
90737,33040,ACTIVE,KIT 4,10069,34.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,3,N,N,7.75,N,N,34.7973591424624
90738,95050,ACTIVE,KIT 4,10069,.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1935 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,3,N,N,7.75,N,N,0.874225645129651
90739,56610,ACTIVE,KIT 4,22448,287.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,REGION,N,,7,4,32,N,N,9.35,N,Y,287.406341916519
90740,68681,ACTIVE,KIT 6,105508,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,1.95164168002102
90741,95052,ACTIVE,KIT 6,105508,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/19/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,1.47232267135327
90742,1370,ACTIVE,KIT 4,1371,60.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,60.807587917605
90743,95054,ACTIVE,KIT 4,1371,3.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,3.45693880902747
90744,95056,ACTIVE,WAT 4,1371,1.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,1.84767291589704
90745,95058,ACTIVE,KIT 5,6202,8.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,8.28017790106196
90746,25970,ACTIVE,KIT 5,6198,81.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,15,N,N,8.5,N,N,81.901969607394
90747,95060,ACTIVE,KIT 4,6544,12.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,12.8491463612336
90748,1470,ACTIVE,KIT 4,6544,161.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,1,N,N,8.5,N,N,161.829882974105
90749,95062,ACTIVE,KIT 4,25357,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,9.35,N,Y,7.51726963827164
90750,57540,ACTIVE,KIT 4,25357,118.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,8,4,24,N,N,9.35,N,Y,118.168886603733
90751,95064,ACTIVE,KIT 4,25357,100.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,24,N,N,9.35,N,Y,100.785432099133
90752,95066,ACTIVE,KIT 4,25357,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,26,N,N,9.35,N,Y,4.63021910894289
90753,95068,ACTIVE,KIT 4,601166,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,7.47632120184019
90754,71950,ACTIVE,KIT 4,601166,34.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/15/2007 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,34.1028324604362
90755,95070,ACTIVE,KIT 4,15746,14.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,7.75,N,Y,14.2688998723343
90756,32740,ACTIVE,KIT 4,15745,350.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,9,N,N,7.35,N,Y,350.085758805926
90757,95072,ACTIVE,KIT 4,15847,1.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.75,N,Y,1.21914993334325
90758,13870,ACTIVE,KIT 4,23061,101.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,101.711379341323
90759,95074,ACTIVE,KIT 4,23061,56.1m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,56.1218413601236
90760,15710,ACTIVE,KIT 4,9764,84.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,84.6665071975001
90761,95076,ACTIVE,KIT 4,9764,2.2m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,2.22350584861819
90762,81034,ACTIVE,KIT 4,6968,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,1.38450824828245
90763,80010,ACTIVE,KIT 4,12419,16.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,4.05,N,N,16.6965328487695
90764,80012,ACTIVE,KIT 4,6985,26.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,8.5,N,N,26.1371365744527
90765,80098,ACTIVE,KIT 4,10479,.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,39,N,N,8.5,N,Y,0.645331046515113
90767,80100,ACTIVE,KIT 4,10485,.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1927 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,7.75,N,N,0.780863323331169
90768,80102,ACTIVE,KIT 4,10485,1.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1937 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,N,7.75,N,N,1.20937888229724
90769,80104,ACTIVE,KIT 4,10479,10.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1946 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,7.75,N,N,10.5056289768444
90770,80106,ACTIVE,KIT 4,10478,5.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,7.75,N,Y,5.28822010933198
90771,80230,ACTIVE,KIT 4,11189,8.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.75,N,Y,8.05926690516189
90772,80232,ACTIVE,KIT 4,11190,5.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,7.75,N,Y,5.0776042894836
90773,80234,ACTIVE,KIT 4,11168,14m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.75,N,Y,14.0362765497692
90774,80236,ACTIVE,KIT 4,11168,4.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,34,N,N,9.1,N,Y,4.43676460589881
90780,95082,ACTIVE,KIT 4,23200,.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,8.5,N,Y,0.927579646428121
90781,29330,ACTIVE,KIT 4,23200,2.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,0,N,N,8.5,N,Y,2.37253923293155
90782,69087,ACTIVE,KIT 6,602258,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/17/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,6.31761578448426
90783,76745,ACTIVE,KIT 4,6912,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,5.13007247768187
90785,80838,ACTIVE,KIT 4,50071,5.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,N,5.71055457891641
90786,80840,ACTIVE,KIT 4,12662,125.4m 200mm  CI,TREATED,200,CI,NO,,NONE,8/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,6.15,N,N,125.384449688269
90787,39540,ACTIVE,KIT 4,12688,81.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,7,4,4,N,N,8.5,N,N,81.1948815842375
90788,80844,ACTIVE,KIT 4,12677,19.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,4,N,N,7.75,N,Y,19.7417220156317
90789,80846,ACTIVE,KIT 4,12662,.9m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,N,0.923807945623378
90791,80852,ACTIVE,KIT 4,12688,8.5m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,3.83,N,N,8.48992056088762
90796,80860,ACTIVE,KIT 4,12688,134.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,4.55,N,Y,134.812281096339
90797,80862,ACTIVE,KIT 4,12688,3.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,7.75,N,N,3.60749929751641
90798,80864,ACTIVE,KIT 4,12688,11.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,8,2,27,N,N,8.5,N,N,11.7959988464413
90799,80866,ACTIVE,KIT 4,12690,6.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,8.5,N,N,6.52999725500744
90800,80868,ACTIVE,KIT 4,12691,5.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,27,N,N,7.75,N,N,5.6313610671885
90801,76433,ACTIVE,KIT 4,21422,60.8m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,8/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,3,17,N,N,9.35,N,N,60.8219682681918
90802,39500,ACTIVE,KIT 4,12688,150.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,7.75,N,Y,150.893072388276
90803,95088,ACTIVE,KIT 4,6620,6.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,6.35998808099381
90804,61750,ACTIVE,KIT 4,6640,17.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,17.657665748495
90805,21730,ACTIVE,KIT 4,11643,85.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,Y,N,2.3,N,Y,85.121076104309
90806,95090,ACTIVE,KIT 4,11643,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1922 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,Y,N,7.75,N,Y,8.20209952544337
90807,81084,ACTIVE,KIT 4,11079,158m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,8.15,N,N,158.013807559276
90808,66540,ACTIVE,KIT 4,6664,11m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,Y,10.9986814015879
90809,95092,ACTIVE,KIT 4,6664,3.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,Y,3.06967411953837
90810,62520,ACTIVE,KIT 4,13212,324.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,8.5,N,Y,324.097570571878
90811,95094,ACTIVE,KIT 4,12132,21.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,0,4,23A,N,N,8.5,N,Y,21.5739591805053
90813,95096,ACTIVE,KIT 2W,21937,4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,4.02715964652079
90814,38880,ACTIVE,KIT 2W,21912,347.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,347.109556428634
90815,95098,ACTIVE,KIT 2W,21912,165.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,165.43393948524
90819,26080,ACTIVE,KIT 4,9827,194.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,10,N,N,6.95,N,Y,194.367735452858
90820,95104,ACTIVE,KIT 4,601072,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,32,N,N,9.35,N,Y,1.35513289413311
90821,95106,ACTIVE,KIT 4,601072,47.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,47.5561106900623
90822,76121,ACTIVE,KIT 4,601072,132.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,132.641646076234
90823,95108,ACTIVE,KIT 4,601072,7.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/20/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,7.91860766102572
90824,95110,ACTIVE,KIT 4,6824,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,1.31041393912006
90825,95112,ACTIVE,KIT 4,6824,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,12.5785726938355
90826,19670,ACTIVE,KIT 4,6824,308.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.35,N,Y,308.050179304896
90827,95114,ACTIVE,KIT 5,601299,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,4.81122650564414
90828,72440,ACTIVE,KIT 5,601299,219.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,219.247299917399
90829,95116,ACTIVE,KIT 5,601299,132.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,132.372445114122
90830,95118,ACTIVE,KIT 2W,22760,21m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,21.048078018744
90831,2940,ACTIVE,KIT 2W,22760,39.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,32,N,N,8.5,N,N,39.8792337990594
90833,95120,ACTIVE,KIT 5,600548,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,12.9612907738571
90834,95122,ACTIVE,KIT 5,600548,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,10.5561824052603
90835,68899,ACTIVE,KIT 5,600548,94.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,94.2840118210936
90836,6340,ACTIVE,KIT 4,6356,187.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,187.757360224247
90837,95124,ACTIVE,KIT 4,6356,16.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,16.7767880533419
90838,73290,ACTIVE,KIT 4,8534,13.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,13.9419347816529
90839,81288,ACTIVE,KIT 4,10407,221.7m 300mm  DI,TREATED,300,DI,NO,,NONE,5/25/2016 12:00:00 AM,DONATED,MMM GROUP,KITCHENER,N,,7,2,0,N,N,6.7,N,N,221.691308320382
90842,80300,ACTIVE,KIT 5,6410,7.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,8.5,N,Y,7.60180706168719
90843,95128,ACTIVE,KIT 4,6410,.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,8.5,N,Y,0.901759081614961
90848,80520,ACTIVE,KIT 4,10283,14.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.75,N,Y,14.9348471171869
90853,61894,ACTIVE,KIT 4,6390,49.6m 750mm  AC,TREATED,750,AC,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,REGION,N,,8,3,0,N,N,8.5,N,N,49.5909084657269
90854,95134,ACTIVE,KIT 5,9554,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,3/25/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,21,N,N,8.5,N,N,12.503281585356
90855,10790,ACTIVE,KIT 5,9554,175.2m 150mm  DI,TREATED,150,DI,NO,,NONE,3/25/1975 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,21,N,N,6.5,N,N,175.164517768083
90858,95138,ACTIVE,KIT 2W,22677,1.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,0,N,N,8.5,N,N,1.74721737499415
90859,1740,ACTIVE,KIT 2W,22677,114.1m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,114.083558777962
90860,95140,ACTIVE,KIT 4,15941,12.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.1,N,Y,12.6028800287274
90861,26850,ACTIVE,KIT 4,15941,178.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.1,N,Y,178.089745893569
90862,95142,ACTIVE,KIT 4,15941,130.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.1,N,Y,130.513587886181
90863,95144,ACTIVE,KIT 4,15941,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.1,N,Y,12.323251033048
90864,95146,ACTIVE,KIT 4,15941,96.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.1,N,Y,96.5980749765326
90865,95148,ACTIVE,KIT 4,15941,101m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.1,N,Y,101.007952722158
90866,7370,ACTIVE,KIT 4,40298,35.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1932 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,N,N,7.75,N,Y,35.5103803490086
90870,65640,ACTIVE,KIT 4A,540411,249.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,249.261216685191
90871,79628,ACTIVE,KIT 4A,540405,40.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,40.5155091851613
90872,79620,ACTIVE,KIT 4A,540411,103.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,43,N,N,9.35,N,Y,103.822641853475
90873,80870,ACTIVE,KIT 4,12691,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,27,N,N,7.75,N,N,0.965252773338652
90874,80872,ACTIVE,KIT 4,12691,2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1950 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,27,N,N,7.75,N,Y,1.97342670422326
90875,95152,ACTIVE,KIT 2W,601524,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,37,N,N,9.35,N,N,4.7673476410265
90876,76611,ACTIVE,KIT 2W,601524,156.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,44,N,N,9.35,N,N,156.437688753692
90877,37420,ACTIVE,BRIDGEPORT,12633,175.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,8.5,N,Y,175.501033811832
90878,95154,ACTIVE,KIT 2W,600195,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,11.1209544631965
90879,95156,ACTIVE,KIT 2W,600195,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,35,N,N,9.35,N,N,6.65326918572542
90880,67160,ACTIVE,KIT 2W,600195,82.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,35,N,N,9.35,N,N,82.0854452671838
90881,73730,ACTIVE,BRIDGEPORT,601132,57.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,47,N,N,9.35,N,Y,57.1713231957719
90882,95158,ACTIVE,KIT 4,10174,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,4.0422419739599
90883,73920,ACTIVE,KIT 4,10174,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,13,N,N,9.35,N,Y,6.43309079736715
90884,95160,ACTIVE,KIT 4,6670,12.1m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,22,N,N,8.5,N,N,12.1120035008256
90885,21530,ACTIVE,KIT 4,6668,20.6m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1974 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,22,N,N,8.5,N,N,20.6149310144504
90887,76281,ACTIVE,KIT 6,5589,12.1m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,12.0927086658904
90889,31700,ACTIVE,KIT 4,5716,190.3m 300mm  DI,TREATED,300,DI,NO,,NONE,10/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,18,N,N,9.1,N,Y,190.310486972425
90890,95164,ACTIVE,KIT 4,600055,4.8m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/22/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,4.8417060181475
90891,78774,ACTIVE,KIT 4,600055,96.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/22/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,96.6777837801439
90892,78776,ACTIVE,KIT 4,600052,6.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,1/22/2014 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,6.81085714605516
90894,25290,ACTIVE,KIT 4,11168,149.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,34,N,N,7.75,N,Y,149.639969325876
90895,80938,ACTIVE,KIT 4,6941,9.5m 150mm  CI,TREATED,150,CI,NO,,NONE,9/30/1981 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,8.35,N,Y,9.467777767566
90896,80874,ACTIVE,KIT 4,12690,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,8.5,N,N,7.92164508247033
90897,80876,ACTIVE,KIT 4,12690,44.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,8,2,27,N,N,8.5,N,N,44.6867386811724
90898,80880,ACTIVE,KIT 4,6948,11.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,8.5,N,N,11.7012038861559
90899,80882,ACTIVE,KIT 4,6948,125.7m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,8,2,27,N,N,8.5,N,N,125.659824628115
90900,80884,ACTIVE,KIT 4,6921,9.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1937 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,27,N,N,7.75,N,Y,9.08522006893749
90901,39400,ACTIVE,KIT 4,6958,265.1m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,6,2,28,N,N,8.5,N,N,265.072059777044
90902,80912,ACTIVE,KIT 4,7047,29.8m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/1981 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,29.775061327622
90903,80918,ACTIVE,KIT 4,40089,92.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,7.75,N,N,92.5057177215786
90904,80920,ACTIVE,KIT 4,6973,.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1929 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,0.938992822941737
90905,80924,ACTIVE,KIT 4,6974,13.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,13.1873564658314
90906,80928,ACTIVE,KIT 4,7036,8.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,8.05,N,N,8.94828430774588
90907,80930,ACTIVE,KIT 4,7036,3m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/1986 12:00:00 AM,DONATED,,REGION,N,,7,2,29,N,N,9.1,N,N,3.04856292955224
90908,151744,ACTIVE,KIT 4,7043,12.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,29,N,N,8.65,N,N,12.877757730892
90909,80936,ACTIVE,KIT 4,7042,1.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,29,N,N,8.5,N,N,1.79254406876393
90910,95168,ACTIVE,KIT 4,13233,6.8m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,7.75,N,Y,6.78486317680094
90911,27910,ACTIVE,KIT 4,13233,168.4m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,6.95,N,Y,168.391777528487
90912,82282,ACTIVE,KIT 4,21957,6.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,REGION,N,,7,3,13,N,N,9.1,N,N,6.81178780811508
90913,95170,ACTIVE,KIT 4,21957,1.3m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,REGION,N,,7,3,13,N,N,9.1,N,N,1.33905494928084
90914,82286,ACTIVE,KIT 4,6968,14.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,0,2,28,N,N,8.5,N,N,14.1734953075727
90915,95172,ACTIVE,KIT 2EA,40236,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,2.71132056405229
90916,82288,ACTIVE,KIT 2EA,40236,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,6.04194269784354
90917,82290,ACTIVE,KIT 4,602365,111.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,111.324699785198
90918,95174,ACTIVE,KIT 4,602365,5.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,5.17864828968918
90921,82298,ACTIVE,KIT 4,13183,9.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,8.5,N,Y,9.13269457796323
90922,95178,ACTIVE,KIT 2EA,40238,4.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,26,N,N,9.35,N,N,4.07933394589336
90924,34890,ACTIVE,KIT 4,603815,195m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,6.5,N,N,195.021640310767
90925,80818,ACTIVE,KIT 4,603815,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,2.07707100016708
90926,80820,ACTIVE,KIT 4,603815,8.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,8.23147346983031
90927,80822,ACTIVE,KIT 4,603815,.8m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,8.5,N,N,0.790360524469337
90929,81592,ACTIVE,KIT 4,20946,24.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/1/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,1,16,N,N,9.35,N,Y,24.3503235546049
90930,95180,ACTIVE,KIT 4,604271,78m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,7.75,N,N,78.0083487190486
90931,95182,ACTIVE,KIT 4,12680,.8m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,0,N,N,7.75,N,N,0.76903315960669
90932,32880,ACTIVE,KIT 4,604222,314.6m 200mm  CI,TREATED,200,CI,NO,,NONE,9/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,4.55,N,N,314.574623507867
90933,5930,ACTIVE,KIT 4,6884,15.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1928 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,7.75,N,Y,15.1415451983006
90935,95186,ACTIVE,KIT 4,10703,21.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,7.75,N,N,21.6514139117548
90936,95188,ACTIVE,KIT 4,10714,444.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,7.35,N,N,444.737037927777
90937,13970,ACTIVE,KIT 4,10714,448.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,7.75,N,N,448.433672467942
90938,95190,ACTIVE,KIT 4,10714,6.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,7.75,N,N,6.93866864418286
90939,61868,ACTIVE,KIT 4,11255,15.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,N,15.2670800695446
90940,69177,ACTIVE,KIT 4,5898,36.9m 300mm  DI,TREATED,300,DI,NO,,NONE,12/1/1994 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.1,N,N,36.9475609492808
90943,54450,ACTIVE,KIT 5,608315,12.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,12.7238439251544
90944,82272,ACTIVE,KIT 5,608315,6.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1992 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.1,N,Y,6.46487534319038
90945,95194,ACTIVE,KIT 5,9756,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,1.67438664542833
90946,63070,ACTIVE,KIT 5,608315,25.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,25.125660508285
90947,82276,ACTIVE,KIT 4,20984,6.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,20,N,N,7.75,N,N,6.05272126317439
90948,63310,ACTIVE,KIT 4,8658,106.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1951 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,20,N,N,7.75,N,Y,106.858807637024
90949,95196,ACTIVE,KIT 4,9831,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,13.1994958850418
90950,76692,ACTIVE,KIT 4,9831,67.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,6.95,N,Y,67.2143186967574
90951,95198,ACTIVE,KIT 4,9831,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,14,N,N,9.35,N,Y,10.0551000409816
90952,95200,ACTIVE,KIT 5,600111,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,8.52467219323362
90953,69380,ACTIVE,KIT 5,600111,215.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,215.387226382843
90954,95202,ACTIVE,KIT 5,600111,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,32,N,N,9.35,N,Y,6.98261871795682
90955,95204,ACTIVE,KIT 2W,22027,6.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,6.5616723357787
90956,7550,ACTIVE,KIT 2W,22027,241.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,241.298006063823
90957,95206,ACTIVE,KIT 2W,22027,8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,8.0168589479781
90958,95208,ACTIVE,KIT 2W,22027,108.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,30,N,N,8.5,N,N,108.322536615497
90959,27490,ACTIVE,KIT 4,10661,52.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,9,N,N,7.75,N,Y,52.3725913664767
90960,95210,ACTIVE,KIT 5,103412,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,12.7736868598831
90961,70240,ACTIVE,KIT 5,103412,31.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,0,N,N,9.35,N,N,31.4319796848794
90962,69176,ACTIVE,KIT 4,5898,141.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,REGION,N,,8,2,22,N,N,9.35,N,N,141.385435793244
90963,32850,ACTIVE,KIT 4,12132,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,23A,N,N,8.5,N,Y,1.46692079014733
90964,95212,ACTIVE,KIT 4,12132,.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23A,N,N,8.5,N,Y,0.553478635593193
90965,36760,ACTIVE,KIT 4,9348,55.2m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1973 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,7,N,N,8.5,Y,N,55.1805274593707
90966,95214,ACTIVE,KIT 4,22799,13.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,13.0760762434069
90967,32980,ACTIVE,KIT 4,22799,75.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,75.4184050550207
90968,69576,ACTIVE,KIT 4,1691,93m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,93.0205524818352
90969,67700,ACTIVE,KIT 4,9671,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,12.5403305861826
90970,95216,ACTIVE,KIT 5,9671,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,9.82785487856901
90971,95218,ACTIVE,KIT 5,9671,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,REGION,N,,0,3,0,N,N,9.35,N,N,7.7377153010159
