OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
90972,9920,ACTIVE,KIT 2W,22079,324.5m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,5,35,N,N,8.5,N,N,324.515683273133
90973,73200,ACTIVE,KIT 4,8684,523.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,1,22,N,N,9.15,N,N,523.225354205135
90974,95220,ACTIVE,KIT 4,22885,.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,9.1,N,Y,0.479401293227336
90975,8570,ACTIVE,KIT 4,22885,157.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,2,N,N,7.9,N,Y,157.628665272741
90976,39200,ACTIVE,KIT 4,5898,54.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,22,N,N,9.1,N,N,54.8998210856232
90977,95222,ACTIVE,KIT 4,11360,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,4.6652714571607
90978,73790,ACTIVE,KIT 4,11360,118.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,118.445789799019
90979,60840,ACTIVE,KIT 4,12592,68m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,38,N,N,9.35,N,Y,68.0021712318563
90984,76137,ACTIVE,KIT 5,21747,148.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.1,N,Y,148.330424450439
90986,76564,ACTIVE,KIT 4,22392,5.5m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/1975 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,24,N,N,8.5,N,N,5.49234735636928
90988,23240,ACTIVE,KIT 4,13085,312.9m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,9,2,41,N,N,7.3,Y,N,312.915969555624
90991,65350,ACTIVE,KIT 4,22330,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,22,N,N,9.35,N,Y,6.55699136433072
90992,95234,ACTIVE,KIT 4,22330,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,8.17973474473126
90993,95236,ACTIVE,KIT 4,6410,12.2m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,12.18129182344
90994,95238,ACTIVE,KIT 4,6410,63.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,3,0,N,N,8.95,N,N,63.3301607817311
90995,61909,ACTIVE,KIT 4,6292,385.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,3,0,N,N,8.95,N,N,385.748203954393
90996,64560,ACTIVE,KIT 4,20989,196.8m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,23,N,N,8.7,N,Y,196.757892190199
90997,76434,ACTIVE,KIT 4,21415,82.2m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,8/1/2009 12:00:00 AM,PURCHASED,,REGION,N,,0,3,17,N,N,9.35,N,N,82.2175027598633
90998,14430,ACTIVE,KIT 4,20628,72.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1977 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.15,N,Y,72.0668678844019
90999,11510,ACTIVE,KIT 4,12688,280.8m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,27,N,N,7.35,N,N,280.791323490457
91000,23230,ACTIVE,KIT 4,12615,68.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,10,2,40,N,N,8.5,N,N,68.1057053994051
91001,19080,ACTIVE,KIT 4,11340,189.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,5.35,N,Y,189.110685604431
91005,65380,ACTIVE,KIT 4,12115,38m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,22,N,N,9.35,N,Y,38.0146672838328
91006,39390,ACTIVE,KIT 4,6958,260.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,8.1,N,N,260.58910307319
91007,95244,ACTIVE,KIT 4,9383,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,10.2974041438865
91008,67740,ACTIVE,KIT 4,9383,88.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,88.0502703628485
91009,95246,ACTIVE,KIT 4,9383,79m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,79.0099918292097
91010,95248,ACTIVE,KIT 4,9383,58.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,1,N,N,9.35,N,N,58.6205160291406
91012,95250,ACTIVE,KIT 2W,600271,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,4.37394253481969
91013,67320,ACTIVE,KIT 2W,600271,65.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,65.215436190898
91014,95252,ACTIVE,KIT 2W,600271,62.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,62.3033800875927
91015,95254,ACTIVE,KIT 2W,602064,18.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,18.7857702439214
91016,62090,ACTIVE,KIT 4,13145,87.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,87.351412072786
91017,12310,ACTIVE,KIT 4,25561,17.4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,8,3,17,N,N,9.1,N,N,17.4106947336937
91018,95256,ACTIVE,KIT 4,25566,.2m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,17,N,N,9.1,N,N,0.150350590124219
91019,13340,ACTIVE,KIT 2E,22260,25.7m 300mm  CPP,TREATED,300,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,25.6514713011738
91020,95258,ACTIVE,KIT 2E,16185,6.8m 300mm  CPP,TREATED,300,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,6.78962092154966
91021,95260,ACTIVE,KIT 2W,602192,3.4m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1994 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.1,N,N,3.37526718288967
91022,58770,ACTIVE,KIT 2W,602192,39.2m 450mm  DI,TREATED,450,DI,NO,,NONE,4/1/1994 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.1,N,N,39.2394169236243
91023,23360,ACTIVE,KIT 4,12646,167.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1927 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,4.7,N,N,167.214185422288
91024,69561,ACTIVE,KIT 4,9202,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/2/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,19,N,N,9.35,N,Y,4.40514802194555
91025,82310,ACTIVE,KIT 4,11315,45.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,20,N,N,9.35,N,Y,45.1120339526387
91026,82312,ACTIVE,KIT 4,602203,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,10.0504875774783
91028,95262,ACTIVE,KIT 4,13233,1.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,7.75,N,Y,1.73273435090519
91029,82316,ACTIVE,KIT 4,13233,8.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,20,N,N,7.75,N,Y,8.38173791069562
91033,16880,ACTIVE,KIT 2E,22231,10.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,20,N,N,8.5,N,N,10.5146654173277
91034,95266,ACTIVE,KIT 4,602365,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,0.583073666441933
91035,76125,ACTIVE,KIT 4,602365,7.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/20/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,7.88438723625641
91036,95268,ACTIVE,KIT 4,8781,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/10/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,8.00212546341161
91037,95270,ACTIVE,KIT 4,8781,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/10/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,3.22502853087705
91038,73090,ACTIVE,KIT 4,8781,96.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/10/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,96.0725103718202
91039,95272,ACTIVE,KIT 4,8781,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/10/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,0.43764000021913
91040,19940,ACTIVE,BRIDGEPORT,12942,203.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,47,N,N,8.5,N,Y,203.597677710031
91041,20890,ACTIVE,KIT 4,15946,79.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,79.7322011556211
91042,95274,ACTIVE,KIT 4,15946,9.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,16,N,N,9.35,N,Y,9.88997537744602
91043,13510,ACTIVE,KIT 6,21746,62.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,0,N,N,9.1,N,Y,62.7002528612244
91044,95276,ACTIVE,KIT 6,21746,1m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,0,N,N,9.1,N,Y,0.961173454059194
91045,63460,ACTIVE,KIT 4,10482,82.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,N,7.75,N,Y,82.4635896473207
91046,63170,ACTIVE,KIT 4,9961,11.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,9.1,N,Y,11.7385567632863
91047,95278,ACTIVE,KIT 4,9961,8.2m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,10,N,N,9.1,N,Y,8.18089139317712
91049,8050,ACTIVE,KIT 4,22458,49.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,27,N,N,9.1,N,Y,49.8476603857114
91050,95280,ACTIVE,KIT 5,5603,24.7m 250mm  DI,TREATED,250,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,24.7389296883178
91051,95282,ACTIVE,KIT 5,20734,78m 250mm  DI,TREATED,250,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,13,N,N,8.5,N,Y,78.0342465532799
91052,95284,ACTIVE,KIT 5,20734,7.7m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,Y,7.72903153495774
91053,11820,ACTIVE,KIT 5,20734,140.7m 250mm  DI,TREATED,250,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,13,N,N,8.5,N,Y,140.699155164114
91054,76106,ACTIVE,KIT 5,600191,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/11/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,24,N,N,9.35,N,Y,3.03855795094226
91055,81280,ACTIVE,KIT 4,600664,107.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,9.35,N,Y,107.562755958374
91056,17690,ACTIVE,KIT 4,10489,71.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1924 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,7.3,N,Y,71.6491960223607
91057,95286,ACTIVE,KIT 4,10491,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1924 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,39,N,N,7.75,N,Y,1.22013363151911
91058,25050,ACTIVE,KIT 2E,22164,5.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,20,N,N,8.5,N,N,5.64991393202774
91060,95288,ACTIVE,KIT 4,12100,292.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,33,N,N,8.5,N,N,292.124288079414
91061,39220,ACTIVE,KIT 4,12100,296.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,33,N,N,8.5,N,N,296.161159304169
91062,32460,ACTIVE,KIT 4,10232,64.4m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,7.75,N,N,64.3621366392537
91064,39550,ACTIVE,KIT 4,12688,35m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,0,N,N,7.75,N,N,35.0211242360585
91065,23390,ACTIVE,KIT 4,7036,122.7m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,29,N,N,8.65,N,N,122.692802352796
91066,32530,ACTIVE,KIT 4,11504,199.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,6,4,23B,N,N,8.5,N,Y,199.670142053127
91068,12770,ACTIVE,KIT 4,20775,9.8m 200mm  DI,UNTREATED,200,DI,NO,,NONE,1/4/1963 12:00:00 AM,PURCHASED,,REGION,N,,0,1,30,N,N,8.5,N,N,9.8488578017961
91069,95294,ACTIVE,KIT 2E,16013,2.2m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,2.2247887093751
91070,22060,ACTIVE,KIT 2E,16013,19.7m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,19.7180907185031
91077,95300,ACTIVE,KIT 4,103384,15.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,McCormick Rankin,REGION,N,,0,4,31,N,N,9.35,N,Y,15.1319379467095
91078,76986,ACTIVE,KIT 4,104764,215.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,McCormick Rankin,REGION,N,,7,4,0,N,N,9.35,N,Y,215.646660404255
91079,36720,ACTIVE,KIT 4,9348,59.9m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1973 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,7,N,N,8.5,Y,N,59.8868367551457
91081,95302,ACTIVE,KIT 4,6168,23m 200mm  DI,TREATED,200,DI,NO,,NONE,1/13/1971 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,23.028068663785
91082,40070,ACTIVE,KIT 4,1726,99.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/13/1971 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,1,23,N,N,8.5,N,Y,99.2314156282676
91083,95304,ACTIVE,KIT 4,21998,15.8m 300mm  AC,TREATED,300,AC,NO,,NONE,6/1/1975 12:00:00 AM,PURCHASED,,REGION,N,,0,5,30,N,N,8.7,N,N,15.8462721651793
91084,142914,ACTIVE,KIT 2W,21777,252.7m 300mm  AC,TREATED,300,AC,NO,,NONE,6/1/1975 12:00:00 AM,PURCHASED,,REGION,N,,7,5,30,N,N,8.7,N,N,252.745292475204
91085,62330,ACTIVE,KIT 4,13270,15.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,15.5610754685123
91086,95306,ACTIVE,KIT 4,13168,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,1.56953694096364
91089,95310,ACTIVE,KIT 4,6352,104.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,6.9,N,N,104.265850519502
91090,95312,ACTIVE,KIT 4,6353,11m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,1,N,N,8.5,N,N,10.972962123333
91091,42680,ACTIVE,KIT 4,6352,159.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,1,N,N,8.5,N,N,159.322401749084
91092,66730,ACTIVE,KIT 4,11156,11.2m 200mm  DI,TREATED,200,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.1,N,Y,11.2353112893901
91093,95314,ACTIVE,KIT 4,11129,.7m 200mm  DI,TREATED,200,DI,NO,,NONE,4/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.1,N,Y,0.652977092739287
91094,95316,ACTIVE,KIT 4,9861,4.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,4.64424682371346
91095,15800,ACTIVE,KIT 4,9861,132.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1952 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,Y,132.560725469898
91096,31690,ACTIVE,KIT 4,20995,140.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,5.45,N,Y,140.611534790902
91097,95318,ACTIVE,KIT 4,20995,1.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,7.85,N,Y,1.65229193542203
91098,95320,ACTIVE,KIT 4,8791,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,5.75668003677846
91099,69573,ACTIVE,KIT 4,8791,11m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,N,11.0105928845236
91100,95322,ACTIVE,KIT 4,9780,12.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,19,N,N,8.5,N,Y,12.4845471851109
91101,15680,ACTIVE,KIT 4,9780,129.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,19,N,N,8.5,N,Y,129.626942433828
91102,95324,ACTIVE,KIT 4,9780,95.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,19,N,N,8.5,N,Y,95.9455845407842
91104,32560,ACTIVE,KIT 4,13204,115.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,7,4,23B,N,N,8.5,N,Y,115.146886417553
91105,95326,ACTIVE,KIT 4,13206,10.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,REGION,N,,0,4,23C,N,N,8.5,N,Y,10.6323559046508
91106,76769,ACTIVE,KIT 4,8576,155.8m 300mm  DI,TREATED,300,DI,NO,,NONE,5/31/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,26,N,N,9.1,N,Y,155.768191720763
91107,95328,ACTIVE,KIT 4,1338,11m 300mm  DI,TREATED,300,DI,NO,,NONE,5/31/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,26,N,N,9.1,N,Y,10.9516002228596
91108,36650,ACTIVE,KIT 4,10834,48.5m 450mm  DI,TREATED,450,DI,NO,,NONE,2/1/1973 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,3,N,N,8.5,Y,N,48.5298251300303
91109,31660,ACTIVE,KIT 5,6177,137m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,19,N,N,8.5,N,Y,136.993988142117
91110,95330,ACTIVE,KIT 4,6187,.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,7,N,N,8.5,N,Y,0.915077090063847
91111,13920,ACTIVE,KIT 4,12131,14.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,7.75,N,Y,14.5910493619269
91112,95332,ACTIVE,KIT 4,23069,10.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1962 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,23A,N,N,7.75,N,Y,10.168560693672
91113,60730,ACTIVE,KIT 5,6092,263.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1982 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.1,N,Y,263.667169999138
91114,95334,ACTIVE,KIT 5,6092,153.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1982 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.1,N,Y,153.086448936766
91115,95336,ACTIVE,KIT 5,6092,242.8m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1982 12:00:00 AM,DONATED,,REGION,N,,6,6,0,N,N,9.1,N,Y,242.804894720458
91118,71390,ACTIVE,KIT 4,6684,88m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,87.9638470096025
91119,68070,ACTIVE,KIT 4,22103,201.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,19,N,N,7.75,N,N,201.408598957749
91121,76627,ACTIVE,KIT 6,600736,12.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/23/2010 12:00:00 AM,PURCHASED,,REGION,N,,6,6,39,N,N,9.35,N,Y,12.1068117207066
91122,76966,ACTIVE,KIT 4,103099,410.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/3/2011 12:00:00 AM,PURCHASED,,REGION,N,,7,4,31,N,N,9.35,N,Y,410.467639174057
91123,73330,ACTIVE,KIT 4,8536,204m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,9,2,8,N,N,9.55,N,Y,204.027309741183
91124,95344,ACTIVE,KIT 4,8536,9.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,2,8,N,N,9.55,N,Y,9.84328631992967
91125,23160,ACTIVE,KIT 4,6752,93.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,93.1453845837921
91126,95346,ACTIVE,KIT 4,6752,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,20,N,N,9.1,N,Y,1.40280051260032
91127,95348,ACTIVE,KIT 4,6752,8.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,8.24516554192533
91128,62070,ACTIVE,KIT 4,10038,80.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,18,N,N,9.35,N,Y,80.3844411124376
91129,95350,ACTIVE,KIT 4,10038,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,18,N,N,9.35,N,Y,7.16823634556197
91130,25350,ACTIVE,KIT 4,6683,22.4m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1904 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,31,N,N,7.75,N,Y,22.402994728608
91134,68170,ACTIVE,KIT 4,600656,166.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,9.35,N,Y,166.061085555562
91135,95356,ACTIVE,KIT 4,600656,.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,33,N,N,9.35,N,Y,0.198395563161074
91136,58310,ACTIVE,KIT 4,21754,50.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,8.95,N,Y,50.2786636263626
91137,76380,ACTIVE,BRESLAU NORTH,40159,161.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,REGION,REGION,N,,9,4,0,N,N,9.35,N,Y,161.463681567702
91138,39860,ACTIVE,KIT 4,1720,104.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,6.15,N,Y,104.384915276211
91139,69557,ACTIVE,KIT 4,8536,221.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/28/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,8,N,N,8.9,N,Y,221.165236396602
91140,15650,ACTIVE,KIT 4,9786,60.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,60.7693019378058
91141,95358,ACTIVE,KIT 5,602406,7.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,7.90271233052069
91142,62870,ACTIVE,KIT 5,602406,111.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,111.54118746162
91143,95360,ACTIVE,KIT 5,602406,54.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,54.4844120618461
91144,95362,ACTIVE,KIT 5,602406,77m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,28,N,N,9.35,N,Y,76.9640942549565
91145,32450,ACTIVE,KIT 4,9622,153.6m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,153.639917767511
91146,95364,ACTIVE,KIT 4,9250,2.1m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,11,N,N,8.5,N,N,2.13501954462028
91147,95366,ACTIVE,KIT 4,9622,19.2m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,11,N,N,8.5,N,N,19.165511585794
91148,95368,ACTIVE,KIT 5,6143,1.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,20,N,N,7.75,N,Y,1.5979627238488
91149,14580,ACTIVE,KIT 5,6143,329.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,20,N,Y,4.1,N,Y,329.506146912836
91150,95370,ACTIVE,KIT 5,6138,5.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,19,N,N,7.75,N,Y,5.73444024642185
91151,25660,ACTIVE,KIT 4,10368,139.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,12,N,N,8.9,N,Y,139.923134664413
91153,66290,ACTIVE,KIT 4,12649,24m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,0,N,N,9.35,N,N,24.0366878409136
91154,58090,ACTIVE,KIT 4,22309,17.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,REGION,N,,7,5,22,N,N,9.35,N,N,17.2861545136422
91155,95374,ACTIVE,KIT 4,10731,.6m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,8.5,N,N,0.609465221291505
91158,95380,ACTIVE,KIT 4,10731,73.2m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,10,N,N,8.5,N,N,73.2393440286658
91159,17410,ACTIVE,KIT 4,10731,325.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1969 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,10,N,N,8.5,N,N,325.429940934379
91161,61841,ACTIVE,KIT 4,6715,56.6m 300mm  DI,TREATED,300,DI,NO,,NONE,2/1/1982 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,4,N,N,8.5,N,Y,56.603932375382
91162,95384,ACTIVE,KIT 4,9443,12.2m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,11,N,N,8.5,N,N,12.159982243853
91163,32380,ACTIVE,KIT 4,9443,43.8m 200mm  DI,TREATED,200,DI,NO,,NONE,12/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,10,N,N,8.5,N,N,43.7550138320076
91164,9370,ACTIVE,KIT 5,9514,76.2m 200mm  DI,TREATED,200,DI,NO,,NONE,2/15/1980 12:00:00 AM,DONATED,HIGGINS,KITCHENER,N,,6,3,0,N,N,8.5,N,N,76.2031721129651
91165,95386,ACTIVE,KIT 5,600547,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,11.7801291691645
91166,95388,ACTIVE,KIT 5,600547,77.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,75.003640694686
91167,95390,ACTIVE,KIT 5,600547,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,12.0185665167897
91168,69586,ACTIVE,KIT 5,600547,140.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/30/2009 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,0,N,N,9.35,N,N,140.228154379996
91171,95394,ACTIVE,KIT 4,13224,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,7.46664529822886
91172,43230,ACTIVE,KIT 4,13224,98.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,19,N,N,7.75,N,Y,98.4570657313919
91173,76628,ACTIVE,KIT 6,602087,367.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/23/2010 12:00:00 AM,PURCHASED,,REGION,N,,6,6,0,N,N,9.35,N,Y,367.293357830156
91174,95396,ACTIVE,KIT 4,6506,77m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,5.35,N,Y,77.0246764420381
91175,95398,ACTIVE,KIT 4,6573,12.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,6,N,N,7.75,N,Y,12.7720561406224
91176,42560,ACTIVE,KIT 4,6493,86.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,4,N,Y,5.3,N,Y,86.1534403098484
91177,95400,ACTIVE,KIT 4,6573,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,6,N,N,7.75,N,Y,7.81173153577722
91178,95402,ACTIVE,KIT 5,602992,16.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,1/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.35,N,Y,16.4383990969916
91179,67640,ACTIVE,KIT 5,607949,24.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,1/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,9,6,0,N,N,9.35,N,Y,24.438034825109
91180,42630,ACTIVE,KIT 4,6390,57.9m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,4,N,N,5.7,N,Y,57.9450743151229
91181,67720,ACTIVE,KIT 4,9665,342.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,REGION,N,,8,3,0,N,N,9.35,N,N,342.727655383634
91182,24970,ACTIVE,KIT 4,21821,842.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,9,5,29,N,N,8.5,N,N,842.355103633573
91183,95404,ACTIVE,KIT 4,21903,23.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,23.2974684466538
91184,95406,ACTIVE,KIT 4,13155,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,12.0618912160944
91185,95408,ACTIVE,KIT 4,13154,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,18,N,N,9.35,N,Y,7.29143280172821
91186,62060,ACTIVE,KIT 4,13156,71.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,18,N,N,9.35,N,Y,71.9310467887184
91187,95410,ACTIVE,KIT 6,600126,80.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,80.1624881210999
91188,73650,ACTIVE,KIT 6,600126,284.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,9.35,N,Y,284.5907509737
91189,71470,ACTIVE,KIT 4,40159,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,9.35,N,Y,5.83912157484951
91190,14440,ACTIVE,KIT 5,20736,70.6m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,8.5,N,Y,70.561717080672
91191,68780,ACTIVE,KIT 5,600405,283.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/1999 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,283.371368590538
91196,95412,ACTIVE,KIT 4,23066,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,7.62690400171599
91197,95414,ACTIVE,KIT 4,23066,11.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,11.4648043841604
91198,17510,ACTIVE,KIT 4,23066,171.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,171.135936942443
91199,95416,ACTIVE,KIT 4,23069,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,0.600241684925985
91200,95418,ACTIVE,KIT 4,23066,88m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,88.0166023007513
91201,95420,ACTIVE,KIT 4,23066,106.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,106.705909822931
91202,76138,ACTIVE,KIT 4,602203,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,13.4228496901263
91203,73440,ACTIVE,KIT 4,8549,107.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,107.500364039833
91204,31590,ACTIVE,KIT 4,6690,41.1m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,22,N,N,8.5,N,Y,41.0890981153953
91205,95422,ACTIVE,KIT 4,6690,5m 300mm  DI,TREATED,300,DI,NO,,NONE,4/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,Y,4.95939259371077
91206,95424,ACTIVE,KIT 4,11156,10.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,20,N,N,9.1,N,Y,10.5073381598917
91207,15570,ACTIVE,KIT 4,11156,149.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.1,N,Y,149.33327531648
91208,95426,ACTIVE,KIT 4,11156,8.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,17,N,N,9.1,N,Y,8.62494711210621
91212,39410,ACTIVE,KIT 4,6968,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,8.5,N,N,1.40764587088531
91213,81036,ACTIVE,KIT 4,6968,19.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,19.4193840885748
91214,81038,ACTIVE,KIT 4,6968,15.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,15.3799252004485
91215,81080,ACTIVE,KIT 4,6785,14.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,8.5,N,N,14.2827607976562
91216,81082,ACTIVE,KIT 4,6787,46.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,28,N,N,8.5,N,N,46.6591735625102
91217,81102,ACTIVE,KIT 4,7052,13.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,N,13.5799882760758
91219,81118,ACTIVE,KIT 4,8942,24.5m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,8,2,22,N,N,8.5,N,N,24.5040615649213
91220,81120,ACTIVE,KIT 4,5901,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,7.45160000034786
91222,81124,ACTIVE,KIT 4,5898,17.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.1,N,N,17.4602470822785
91223,81126,ACTIVE,KIT 4,5898,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.35,N,N,1.04468564573137
91227,68654,ACTIVE,KIT 4,1341,11.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,1,28,N,N,9.35,N,Y,11.1644726409815
91228,42140,ACTIVE,KIT 5,5623,96.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,12,N,N,8.5,N,Y,96.2750148389925
91229,95432,ACTIVE,KIT 2E,22167,81.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,7,5,24,N,N,9.35,N,N,81.1133047531418
91230,95434,ACTIVE,KIT 2E,22167,50.9m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.35,N,N,50.8655898797377
91231,61920,ACTIVE,KIT 2E,22167,245.5m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,6,5,0,N,N,9.35,N,N,245.470450102045
91232,77620,ACTIVE,KIT 2W,602340,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,6.80914686721793
91233,22990,ACTIVE,KIT 4,22435,513.8m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.35,N,Y,513.799299037961
91234,95436,ACTIVE,KIT 4,22454,158m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,0,4,0,N,N,9.35,N,Y,157.998109598883
91235,95438,ACTIVE,KIT 4,22454,33.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,31,N,N,9.35,N,Y,33.5972380006678
91236,95440,ACTIVE,KIT 4,22454,3.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,12/1/1991 12:00:00 AM,DONATED,,REGION,N,,0,4,31,N,N,9.35,N,Y,3.1220520321352
91237,14500,ACTIVE,KIT 5,20736,140.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,8,6,0,N,N,8.5,N,Y,140.379206924331
91238,95442,ACTIVE,KIT 5,20736,19.3m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1980 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,8.5,N,Y,19.3262673433266
91240,24890,ACTIVE,KIT 4,10703,343m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,5,0,N,N,7.75,N,N,343.010559655136
91241,95446,ACTIVE,KIT 4,10703,12.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,7.75,N,N,12.174898012622
91242,95448,ACTIVE,KIT 4,13287,19.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,2,N,N,3.95,N,N,19.8108384405969
91243,95450,ACTIVE,KIT 4,10015,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,1,N,N,7.75,N,N,12.4967563222399
91244,41030,ACTIVE,KIT 4,10015,416.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,2,N,Y,3.7,N,N,416.252144640862
91245,95452,ACTIVE,KIT 2W,21928,21.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,21.0853601988777
91246,30890,ACTIVE,KIT 2W,21928,168.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,168.172705376063
91247,95454,ACTIVE,KIT 2W,21928,75.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,75.4345970530245
91248,95456,ACTIVE,KIT 5,602089,8.1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,6,6,41,N,N,9.1,N,Y,8.12652400181751
91249,95458,ACTIVE,KIT 4,602089,2.8m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,0,6,0,N,N,9.1,N,Y,2.78756882043956
91250,38840,ACTIVE,KIT 5,602089,10.2m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,9.1,N,Y,10.1614926012837
91253,11530,ACTIVE,KIT 4,15832,110.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/2/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,19,N,N,4.5,N,Y,110.334753569146
91255,95464,ACTIVE,KIT 4,11316,4m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,3.96199272963655
91256,10280,ACTIVE,KIT 4,11316,83.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,83.0966001413705
91261,25330,ACTIVE,KIT 4,6678,108.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,5.5,N,Y,108.281131733688
91263,36940,ACTIVE,KIT 4,10834,133.2m 450mm  DI,TREATED,450,DI,NO,,NONE,10/1/1972 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,3,N,N,8.5,Y,N,133.210681330831
91264,95472,ACTIVE,KIT 4,20691,16.3m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,7,N,N,8.5,N,Y,16.2703442451502
91265,31680,ACTIVE,KIT 4,20739,29.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,7,N,N,8.5,N,Y,29.920693543871
91266,95474,ACTIVE,KIT 4,20739,1.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,7,N,N,8.5,N,Y,1.8839610384232
91267,23440,ACTIVE,KIT 4,7046,141.6m 450mm  DI,TREATED,450,DI,YES,,CEMENT,1/1/1981 12:00:00 AM,DONATED,,REGION,N,,8,2,29,N,N,8.5,N,N,141.632793719867
91269,73620,ACTIVE,KIT 6,600734,314.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,314.293639133865
91270,80618,ACTIVE,KIT 4,11097,18.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/16/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,32,N,N,9.35,N,Y,18.282069806344
91273,80626,ACTIVE,KIT 4,6684,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,31,N,N,9.35,N,Y,12.1173747756719
91274,80666,ACTIVE,KIT 4,7039,11.2m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,REGION,N,,7,2,29,N,N,7.75,N,N,11.177830077842
91275,81376,ACTIVE,KIT 4,7022,5.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,29,N,N,7.75,N,Y,5.92236667561165
91276,95476,ACTIVE,BRESLAU NORTH,40159,1m 450mm  HDPE,TREATED,450,HDPE,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,10,N,Y,1.02683062836001
91277,80686,ACTIVE,BRESLAU NORTH,40159,2.2m 450mm  HDPE,TREATED,450,HDPE,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,8,4,0,N,N,10,N,Y,2.24623482886396
91279,80690,ACTIVE,KIT 4,40159,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,9.35,N,Y,1.50714688108924
91280,80692,ACTIVE,KIT 4,40159,25.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,9.35,N,Y,25.2894588039778
91281,95478,ACTIVE,BRESLAU NORTH,40159,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,0,4,0,N,N,9.35,N,Y,1.49218134640552
91283,80714,ACTIVE,KIT 4,12428,279.5m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1989 12:00:00 AM,PURCHASED,,REGION,N,,9,4,0,N,N,9.1,N,Y,279.500625766781
91284,80730,ACTIVE,KIT 4,12100,58.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,33,N,N,8.5,N,N,58.6103132594911
91285,80732,ACTIVE,KIT 4,12100,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,33,N,N,8.5,N,Y,1.82889142349407
91286,80734,ACTIVE,KIT 4,12100,228.7m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,33,N,N,8.5,N,N,228.719144998511
91287,80736,ACTIVE,KIT 4,12100,50.1m 300mm  DI,TREATED,300,DI,NO,,NONE,5/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,33,N,N,8.5,N,N,50.1191008799329
91288,80774,ACTIVE,KIT 4,10242,232.4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,33,N,N,7.65,N,N,232.380776476956
91289,80776,ACTIVE,KIT 4,10242,142.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,33,N,N,8.5,N,N,142.650010858799
91290,95480,ACTIVE,KIT 2W,600226,11m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,11.0010774891437
91291,70080,ACTIVE,KIT 2W,600226,66.2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,36,N,N,9.35,N,N,66.1972385415904
91293,95482,ACTIVE,KIT 4,13298,.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,6,N,N,7.75,N,N,0.457356754192827
91294,15200,ACTIVE,KIT 4,13298,314.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,6,N,N,4.15,N,N,314.602583651131
91297,76639,ACTIVE,BRIDGEPORT,40242,7.8m 250mm  PVC,TREATED,250,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,REGION,N,,7,2,41,N,N,9.35,N,Y,7.76354562864586
91298,37430,ACTIVE,BRIDGEPORT,10473,77m 300mm  DI,TREATED,300,DI,NO,,NONE,11/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,46,N,N,9.1,N,Y,76.9534615110047
91299,78200,ACTIVE,KIT 4,6888,79.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,1,N,N,8.9,N,Y,79.358139152144
91300,95486,ACTIVE,KIT 4,6894,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,2,1,N,N,9.35,N,Y,6.02092940105391
91302,78204,ACTIVE,KIT 4,6894,80.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,1,N,N,9.35,N,Y,80.7066599502219
91303,76738,ACTIVE,KIT 4,10661,7.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1923 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,9,N,Y,3.38,N,Y,7.41007568695129
91306,31370,ACTIVE,KIT 4,6769,104.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/9/1981 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,23,N,N,7.75,N,Y,104.841806846567
91308,39360,ACTIVE,KIT 4,6787,104m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,6.9,N,N,103.971493101216
91310,68912,ACTIVE,KIT 4,7053,25.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,25.8838551181183
91312,95494,ACTIVE,KIT 4,9595,129.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,3,0,N,N,9.35,N,N,129.190572662836
91313,95496,ACTIVE,KIT 4,9595,59m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,0,3,0,N,N,9.35,N,N,59.0016927797506
91314,59840,ACTIVE,KIT 4,9595,410.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,3,0,N,N,9.35,N,N,410.593978385942
91315,95498,ACTIVE,KIT 4,103093,34.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,6,3,0,N,N,9.35,N,N,34.7236967306404
91320,95504,ACTIVE,KIT 2EA,40236,9.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,9.79586056611115
91321,66140,ACTIVE,KIT 2EA,40236,125m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,125.018176386196
91322,66390,ACTIVE,KIT 4,21548,98.3m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,98.2596760589638
91323,77628,ACTIVE,KIT 2W,102837,1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/3/2011 12:00:00 AM,DONATED,Aecom,REGION,N,,6,5,41,N,N,9.35,N,N,0.997313796584057
91324,95506,ACTIVE,KIT 2E,22231,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,9.1,N,N,1.7930661768541
91325,95508,ACTIVE,KIT 2E,22231,2.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,20,N,N,9.1,N,N,2.16122058168093
91326,16860,ACTIVE,KIT 2E,22231,12.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1987 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,22,N,N,9.1,N,N,12.8339115246334
91327,61843,ACTIVE,KIT 4,8781,117.9m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1955 12:00:00 AM,PURCHASED,,REGION,N,,7,2,6,N,N,7.75,N,Y,117.868732602054
91328,95510,ACTIVE,KIT 4,8781,2.5m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1955 12:00:00 AM,PURCHASED,,REGION,N,,7,2,6,N,N,7.75,N,Y,2.51810306344088
91329,77694,ACTIVE,KIT 2W,103045,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,2.28397492494021
91330,95512,ACTIVE,KIT 4,13183,10.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,23C,N,N,8.5,N,Y,10.0594980458276
91331,30220,ACTIVE,KIT 4,13183,96.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23C,N,N,8.5,N,Y,96.2423264831543
91332,76988,ACTIVE,KIT 4,103263,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/3/2011 12:00:00 AM,DONATED,McCormick Rankin,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,9.79166249371379
91333,95514,ACTIVE,KIT 4,103263,2.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/3/2011 12:00:00 AM,DONATED,McCormick Rankin,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,2.62898537275735
91334,95516,ACTIVE,KIT 4,8703,6.6m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,6.62920274748566
91335,77762,ACTIVE,KIT 4,6728,8.9m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,8.86988052205692
91338,77812,ACTIVE,KIT 4,102804,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/22/2012 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,3,23,N,N,9.35,N,N,7.33460479474401
91339,77836,ACTIVE,KIT 4,605469,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,3,20,N,N,9.35,N,N,13.0484809023057
91340,77838,ACTIVE,KIT 5,600603,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2011 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,3,0,N,N,9.35,N,N,2.13101238966792
91341,95520,ACTIVE,KIT 4,6900,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,4.74903757936686
91342,95522,ACTIVE,KIT 4,6897,15.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,15.3118371376081
91343,58800,ACTIVE,KIT 4,6898,68.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,68.7747570699202
91345,25610,ACTIVE,KIT 4,10059,181.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,N,7.75,N,N,181.48106552527
91346,95526,ACTIVE,KIT 4,15894,12.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,8.5,N,Y,12.4966357328223
91347,64260,ACTIVE,KIT 4,15894,87.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,10,N,N,6.5,N,Y,87.494992623794
91351,95530,ACTIVE,KIT 4,21415,9.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,9.47898793651715
91352,2620,ACTIVE,KIT 4,21415,70.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1988 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,3,17,N,N,9.1,N,N,70.6876916623276
91355,63570,ACTIVE,KIT 4,6377,102.9m 200mm  DI,TREATED,200,DI,NO,,NONE,7/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,2,N,N,8.5,N,N,102.916546295058
91356,3810,ACTIVE,KIT 4,11724,15.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1926 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,12,N,N,7.75,N,Y,15.0878210054005
91358,95536,ACTIVE,KIT 6,9423,4.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,6,0,N,N,9.35,N,Y,4.39894838489688
91360,67860,ACTIVE,KIT 6,9423,43.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,6,0,N,N,9.35,N,Y,43.7859048179744
91361,69520,ACTIVE,KIT 4,6492,103.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,24,N,N,9.35,N,Y,103.118583007361
91362,95540,ACTIVE,KIT 4,6664,11.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,Y,11.547239193893
91363,95542,ACTIVE,KIT 4,22093,22.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,7.75,N,N,22.2361950370066
91364,13980,ACTIVE,KIT 4,600416,139.6m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,7.75,N,N,139.598120130138
91366,95544,ACTIVE,KIT 4,9679,3.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,13,N,N,8.5,N,N,3.46527932484176
91367,134052,ACTIVE,KIT 4,9679,300m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,0,N,N,8.5,N,N,299.975076116252
91368,95546,ACTIVE,KIT 4,21965,10.5m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,0,N,N,8.5,N,N,10.5176244714386
91369,59930,ACTIVE,KIT 4,11076,86.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,31,N,N,9.1,N,Y,86.4853417949896
91370,76864,ACTIVE,KIT 4,8785,6.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,6,N,N,9.35,N,Y,6.6659102007452
91376,95554,ACTIVE,KIT 4,6641,11.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,11.5332463079706
91377,10250,ACTIVE,KIT 4,6803,130.1m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,21,N,N,8.5,N,Y,130.058504806432
91379,78734,ACTIVE,KIT 4,20775,21m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,6/22/2005 12:00:00 AM,PURCHASED,,REGION,N,,0,1,0,N,N,9.35,N,N,20.9853726759324
91380,95558,ACTIVE,KIT 4,13225,7.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,21,N,N,7.75,N,Y,7.62236894470601
91381,95560,ACTIVE,KIT 4,13225,13.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,7.75,N,Y,13.0596687268761
