OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
91382,21050,ACTIVE,KIT 4,13225,281.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,20,N,N,6.55,N,Y,281.836710479962
91383,76728,ACTIVE,MANNHEIM,105584,289.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,5/8/2009 12:00:00 AM,PURCHASED,NA,REGION,N,,0,6,0,N,N,9.35,N,Y,289.590877569371
91384,25160,ACTIVE,KIT 4,6991,97.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,40,N,Y,5.3,N,Y,97.5303758047912
91385,95562,ACTIVE,KIT 4,10339,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,12.2671711289742
91386,95564,ACTIVE,KIT 4,10339,18.7m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,18.6675712464007
91387,16070,ACTIVE,KIT 4,10339,223.2m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,12,N,N,8.5,N,Y,223.178337521294
91388,95566,ACTIVE,KIT 4,23143,4.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,Y,N,7.75,N,Y,4.39695516520971
91389,18710,ACTIVE,KIT 4,23143,94m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,1,N,N,7.75,N,Y,93.9706158271799
91390,16700,ACTIVE,KIT 6,21134,23.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,4,N,N,9.1,N,Y,23.7227793774391
91391,270,ACTIVE,KIT 4,8861,59.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,4.15,N,Y,59.7440755690003
91392,95568,ACTIVE,KIT 2W,21530,7.6m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,7.58779438758484
91393,95570,ACTIVE,KIT 2W,21530,34.9m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,34.9414103992947
91394,43120,ACTIVE,KIT 2W,21530,36.7m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,36.6984281114114
91395,95572,ACTIVE,KIT 2W,21530,4.1m 100mm  DI,TREATED,100,DI,NO,,NONE,6/1/1981 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,33,N,N,8.5,N,N,4.0909836030941
91396,40410,ACTIVE,KIT 4,9949,218.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1953 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,Y,6.9,N,Y,218.282706809236
91397,42190,ACTIVE,KIT 5,5634,223.8m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.1,N,Y,223.81749188392
91398,95574,ACTIVE,KIT 5,5634,11.7m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1973 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,12,N,N,8.5,N,Y,11.6790624908241
91399,22300,ACTIVE,KIT 4,22354,235.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,11,N,N,8.5,N,N,235.200516245064
91400,95576,ACTIVE,KIT 4,10852,5.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,8,5,8,N,N,8.5,N,N,5.58975731208914
91401,95578,ACTIVE,KIT 6,21049,12.9m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,34,N,N,9.1,N,Y,12.9314300652644
91402,54610,ACTIVE,KIT 6,21213,169.5m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,34,N,N,9.1,N,Y,169.499412460723
91403,95580,ACTIVE,KIT 5,6530,9.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,9.49372206075414
91404,10850,ACTIVE,KIT 5,6530,64.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,22,N,N,8.5,N,Y,64.853442650319
91405,18420,ACTIVE,KIT 4,6580,93.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1972 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,10,N,Y,8.05,N,Y,93.4977347629535
91406,39330,ACTIVE,KIT 4,6780,134.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1969 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,23,N,N,8.5,N,N,134.81996536
91407,13880,ACTIVE,KIT 4,23063,176.8m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,22,N,N,7.75,N,Y,176.834623012394
91408,39700,ACTIVE,KIT 4,10267,347.1m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,7.7,N,N,347.114661717956
91411,43310,ACTIVE,KIT 5,6404,18.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,7.75,N,N,18.0675760467553
91416,29310,ACTIVE,KIT 4,23214,59.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,7,4,0,N,N,8.5,N,Y,59.4596764357104
91417,95590,ACTIVE,KIT 4,20702,13.9m 300mm  CI,TREATED,300,CI,NO,,NONE,6/9/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,8.35,N,Y,13.8717103963411
91418,18980,ACTIVE,KIT 4,20702,152.7m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,8,N,N,7.75,N,Y,152.674964354423
91419,10470,ACTIVE,KIT 4,8945,85m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,REGION,N,,7,2,24,N,N,8.5,N,Y,85.0310547568484
91420,95592,ACTIVE,KIT 4,21775,.2m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,30,N,N,9.1,N,N,0.217807253860607
91421,2730,ACTIVE,KIT 4,21775,3.5m 300mm  DI,TREATED,300,DI,NO,,NONE,7/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,30,N,N,9.1,N,N,3.50819136049744
91422,36700,ACTIVE,KIT 4,9348,53.6m 100mm  DI,TREATED,100,DI,NO,,NONE,9/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,53.6242822721694
91423,95594,ACTIVE,KIT 4,9348,4.2m 100mm  DI,TREATED,100,DI,NO,,NONE,9/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,7,N,N,9.1,N,N,4.2376458572096
91426,19060,ACTIVE,KIT 4,6314,79.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,10,N,N,7.75,N,Y,79.7805316313948
91427,64220,ACTIVE,KIT 4,6969,24.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/29/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,24.4809807266004
91429,61859,ACTIVE,KIT 4,11274,56m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,14,N,N,9.35,N,Y,56.0003724808164
91430,95600,ACTIVE,KIT 4,11274,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,15,N,N,9.35,N,Y,11.6527051844179
91431,30910,ACTIVE,KIT 2W,21928,106.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,31,N,N,8.5,N,N,106.904863435536
91432,42510,ACTIVE,KIT 4,20900,81.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,81.3099643295874
91433,95602,ACTIVE,KIT 4,20668,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,0.990395880409531
91434,95604,ACTIVE,KIT 4,6915,8.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,8.67220240647907
91435,15600,ACTIVE,KIT 4,6915,19.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1984 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,18,N,N,8.5,N,Y,19.7948958550146
91436,95606,ACTIVE,KIT 4,11135,8.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,8.72237730829928
91437,72920,ACTIVE,KIT 4,11132,219.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,9.35,N,Y,219.125511333419
91438,95608,ACTIVE,KIT 4,11132,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,0.833399999886751
91441,9630,ACTIVE,KIT 4,10074,46.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1945 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,3,N,N,7.75,N,N,46.6808923490885
91442,59030,ACTIVE,KIT 4,25376,173.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2002 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,173.49422906755
91443,95612,ACTIVE,KIT 4,25376,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2002 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,4,26,N,N,9.35,N,Y,7.88619698185064
91444,95614,ACTIVE,KIT 2W,104974,11.3m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,11.341249970438
91445,69640,ACTIVE,KIT 2W,601578,87.1m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,87.1392118399839
91447,40110,ACTIVE,KIT 4,11033,109.5m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1967 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,23B,N,N,8.05,N,Y,109.482960171414
91448,7640,ACTIVE,KIT 4,102959,99.6m 200mm  DI,TREATED,200,DI,NO,,NONE,5/24/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.65,N,N,99.5961056415159
91449,95616,ACTIVE,KIT 4,8951,21.4m 200mm  DI,TREATED,200,DI,NO,,NONE,5/24/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,9.1,N,N,21.3834118921629
91450,40300,ACTIVE,KIT 5,21759,40.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,40.8255629283098
91451,95618,ACTIVE,KIT 5,21759,18.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/1992 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,31,N,N,9.35,N,Y,18.9196304835972
91452,95620,ACTIVE,KIT 2W,16120,.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.1,N,N,0.508631733377492
91453,19850,ACTIVE,KIT 2W,16120,3.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.1,N,N,3.69487233438558
91454,95622,ACTIVE,KIT 2W,21544,14.9m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,14.8547524512144
91455,33820,ACTIVE,KIT 2W,21544,272.9m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,272.913818393613
91456,95624,ACTIVE,KIT 2W,21544,142.5m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,33,N,N,8.5,N,N,142.517368921088
91457,95626,ACTIVE,KIT 2W,21544,15.1m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,32,N,N,8.5,N,N,15.0565895833429
91459,95628,ACTIVE,KIT 4,21953,12.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,7,N,N,8.5,N,N,12.3125221789894
91460,38450,ACTIVE,KIT 4,21953,186.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1978 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,7,N,N,8.5,N,N,186.766513752455
91461,95630,ACTIVE,KIT 6,25190,15.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,15.1470089195552
91462,55960,ACTIVE,KIT 6,25197,36.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1994 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,36.7832320349644
91463,8160,ACTIVE,KIT 4,21976,71.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,5,N,N,8.5,N,N,71.8950889634806
91464,95632,ACTIVE,KIT 4,21976,12.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,6,N,N,8.5,N,N,12.1922708695611
91467,95636,ACTIVE,KIT 4,9769,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,9.35,N,Y,7.73035517014413
91468,76686,ACTIVE,KIT 4,9769,89.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,14,N,N,5.75,N,Y,89.5069934252398
91469,95638,ACTIVE,KIT 4,6458,3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,3.04905445546421
91470,1570,ACTIVE,KIT 4,6458,395.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,Y,6.5,N,Y,395.186938483484
91471,95640,ACTIVE,KIT 4,6458,3.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,3.83,N,Y,3.68591057135059
91472,95642,ACTIVE,KIT 4,6458,12.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,12.5286890402011
91473,1230,ACTIVE,KIT 4,6459,225.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,4.55,N,Y,225.19909921697
91474,95644,ACTIVE,KIT 4,6458,.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,1,N,N,7.75,N,Y,0.620381493242963
91475,95646,ACTIVE,KIT 5,6138,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,19,N,N,9.35,N,Y,1.02206057039103
91476,95648,ACTIVE,KIT 5,6180,120.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,19,N,N,9.35,N,Y,120.937930449324
91477,95650,ACTIVE,KIT 5,6179,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,6,19,N,N,9.35,N,Y,3.02253000747084
91478,68711,ACTIVE,KIT 5,6180,213.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,19,N,N,7.75,N,Y,213.634595557089
91482,95654,ACTIVE,KIT 6,5589,369.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/31/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,6,0,N,N,9.35,N,Y,369.515216129076
91486,95660,ACTIVE,KIT 4,21775,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/14/2014 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,9.35,N,N,0.977559865652114
91487,95662,ACTIVE,KIT 4,21775,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/14/2014 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,30,N,N,9.35,N,N,1.39734237454579
91489,95664,ACTIVE,KIT 4,21775,.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/14/2014 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,9.35,N,N,0.339453163489244
91491,95668,ACTIVE,KIT 4,21775,.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/14/2014 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,30,N,N,9.35,N,N,0.475644089554402
91492,79354,ACTIVE,KIT 4,5898,5.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,REGION,N,,7,2,22,N,N,9.35,N,N,5.20595795062027
91493,79376,ACTIVE,KIT 4,11451,6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,5,5,N,N,9.15,N,N,5.99034065463353
91494,95670,ACTIVE,KIT 4,11451,4.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,5,5,N,N,7.75,N,N,4.65177184906122
91495,79374,ACTIVE,KIT 4,11451,4.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,5,5,N,N,7.75,N,N,4.13674691078256
91496,79378,ACTIVE,KIT 4,11451,8.1m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,5,5,N,N,7.75,N,N,8.1311327258762
91497,95672,ACTIVE,KIT 4,11451,4m 400mm  CI,TREATED,400,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,5,5,N,N,7.75,N,N,3.98192066657828
91500,3210,ACTIVE,KIT 5,5415,49.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,11,N,N,8.5,N,N,49.8285720975067
91501,32750,ACTIVE,KIT 4,15856,93.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,9,N,N,7.75,N,Y,93.2693591500341
91502,95676,ACTIVE,KIT 4,15843,.9m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,7,N,N,7.75,N,Y,0.915235792966196
91503,42800,ACTIVE,KIT 4,1258,167.1m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,8,1,30,N,N,8.7,N,Y,167.051564807329
91504,95678,ACTIVE,KIT 4,1258,4m 450mm  AC,TREATED,450,AC,NO,,NONE,1/1/1971 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,24,N,N,8.7,N,Y,3.98859662562831
91505,95680,ACTIVE,KIT 4,20900,1.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,6,N,N,7.75,N,Y,1.21926305558728
91506,42500,ACTIVE,KIT 4,20900,85.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1959 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,6,N,N,7.75,N,Y,85.8886286724913
91510,95684,ACTIVE,KIT 4,11424,1.8m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,7.75,N,Y,1.82251962189127
91511,95686,ACTIVE,KIT 4,11419,50.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,4.95,N,Y,50.1674177305966
91512,95688,ACTIVE,KIT 4,11419,43.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,7.75,N,Y,43.3212574813406
91514,19090,ACTIVE,KIT 4,11419,267.1m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,5.35,N,Y,267.132385922781
91515,63670,ACTIVE,KIT 4,40355,25.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,8.5,N,Y,25.1692058395993
91516,95692,ACTIVE,KIT 4,9921,7.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,3.83,N,Y,7.42074000760306
91517,22900,ACTIVE,KIT 4,15841,251.5m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,7,N,N,7.35,N,Y,251.462663985531
91518,95694,ACTIVE,KIT 2W,40360,.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,38,N,N,9.1,N,N,0.909383262876262
91519,9650,ACTIVE,KIT 2W,40360,11.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,38,N,N,9.1,N,N,11.3334784569432
91521,62310,ACTIVE,KIT 4,13247,16.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/29/1999 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,19,N,N,9.35,N,Y,16.6632025922434
91523,95698,ACTIVE,KIT 2E,22253,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,25,N,N,9.1,N,N,2.45991907393247
91524,22000,ACTIVE,KIT 2E,22253,2.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1991 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,25,N,N,9.1,N,N,2.36025971855076
91525,13560,ACTIVE,KIT 4,6277,13m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,8.5,N,Y,13.0023173180591
91526,95700,ACTIVE,KIT 4,6277,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1964 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,7,N,N,8.5,N,Y,1.55234671716826
91527,35560,ACTIVE,KIT 2E,603930,58.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,9,5,25,N,N,9.35,N,N,58.8915577835907
91529,32470,ACTIVE,KIT 4,23139,21.3m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,7.75,N,N,21.3259328400626
91530,95702,ACTIVE,KIT 4,11565,1.1m 300mm  CI,TREATED,300,CI,NO,,NONE,7/1/1960 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,7.75,N,N,1.13367854454267
91531,69970,ACTIVE,KIT 2W,600207,83.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,83.6968815052018
91532,95704,ACTIVE,KIT 2W,600207,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,39,N,N,9.35,N,N,6.12223761753996
91533,95706,ACTIVE,KIT 2E,16255,19.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,19.1969159225197
91534,95708,ACTIVE,KIT 2E,22253,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,25,N,N,9.35,N,N,0.857463706823027
91535,95710,ACTIVE,KIT 2E,603929,115.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,115.362636731399
91536,95712,ACTIVE,KIT 2E,16249,196.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,196.855734773656
91537,58520,ACTIVE,KIT 2E,603930,263.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,9.35,N,N,263.479796318465
91538,3330,ACTIVE,KIT 4,9665,18m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,REGION,N,,7,3,13,N,N,9.1,N,N,17.9655432425253
91539,95714,ACTIVE,KIT 4,9665,5.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1986 12:00:00 AM,DONATED,,REGION,N,,7,3,0,N,N,9.1,N,N,5.21953254576177
91540,76456,ACTIVE,KIT 4,6729,9.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/25/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,5,N,N,9.35,N,Y,9.90235099890641
91542,76725,ACTIVE,KIT 4,6702,108.3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,3,N,N,8.5,N,Y,108.335545986794
91543,95716,ACTIVE,KIT 4,6703,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/4/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.35,N,Y,9.11960027403146
91544,20640,ACTIVE,KIT 4,6703,77m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/4/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,77.0148582214589
91546,82512,ACTIVE,KIT 4,6729,125.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,5,N,N,6.95,N,Y,125.706866460157
91554,82514,ACTIVE,KIT 4,6729,55.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,2,5,N,N,9.35,N,Y,55.2244302231849
91556,95734,ACTIVE,KIT 4,6729,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,2.07658463215776
91557,82516,ACTIVE,KIT 4,6476,51.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,51.0940000654137
91560,82518,ACTIVE,KIT 4,6703,11.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,11.1181584188964
91562,82522,ACTIVE,KIT 4,6477,62.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,62.4845098335825
91564,82526,ACTIVE,KIT 4,6477,10.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,10.0542891714511
91566,82528,ACTIVE,KIT 4,6478,44.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,44.1088607225537
91569,82534,ACTIVE,KIT 4,6702,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,3.01234476734277
91570,82536,ACTIVE,KIT 4,6702,8.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,8.30484634094265
91571,82538,ACTIVE,KIT 4,6702,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,1.3488698414223
91572,82540,ACTIVE,KIT 4,6702,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,2.5131215100522
91573,82542,ACTIVE,KIT 4,6477,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,0.802609051794576
91574,82544,ACTIVE,KIT 4,6729,10m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,10.0307720640348
91575,82546,ACTIVE,KIT 4,6607,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,1.39998911738589
91576,82548,ACTIVE,KIT 4,6607,3.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/11/2013 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,3,N,N,9.35,N,Y,3.08374419362937
91578,95742,ACTIVE,KIT 4,15178,10m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,10.0054224518951
91579,95744,ACTIVE,KIT 4,15178,5.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,28,N,N,9.1,N,Y,5.92239437837638
91580,28700,ACTIVE,KIT 4,15178,212.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,212.249865517625
91582,95748,ACTIVE,KIT 4,9373,6.1m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,12,N,N,9.1,N,Y,6.08616177168547
91583,58810,ACTIVE,KIT 4,9373,163.3m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,12,N,N,9.1,N,Y,163.288131579256
91584,95750,ACTIVE,KIT 2W,21928,12m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,31,N,N,8.5,N,N,12.0383333694876
91585,30880,ACTIVE,KIT 2W,21928,1.1m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1976 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,31,N,N,8.5,N,N,1.07660004284861
91588,95754,ACTIVE,KIT 4,9572,59.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/5/2000 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,3,14,N,N,9.35,N,N,59.2006375131738
91589,95756,ACTIVE,KIT 4,9572,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/5/2000 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,3,14,N,N,9.35,N,N,5.87846095059459
91590,67420,ACTIVE,KIT 4,9572,105.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/5/2000 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,3,14,N,N,9.35,N,N,105.287327100456
91591,95758,ACTIVE,KIT 4,9572,89.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/5/2000 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,3,14,N,N,9.35,N,N,89.0541628331563
91592,77272,ACTIVE,KIT 4,600050,25m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,25.0101058469892
91593,95760,ACTIVE,KIT 4,600050,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,6.21427748309397
91594,95762,ACTIVE,KIT 4,600050,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,6.29796214800636
91595,77274,ACTIVE,KIT 4,600050,26.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,26.460463059782
91596,77280,ACTIVE,KIT 4,600287,65m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,64.975896363088
91597,95764,ACTIVE,KIT 4,600287,4.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,4.84153374956709
91598,77714,ACTIVE,KIT 4,604297,29.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,22,N,N,9.35,N,N,29.843611217413
91599,95766,ACTIVE,KIT 4,604297,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,3,22,N,N,9.35,N,N,5.65935869047807
91600,77732,ACTIVE,KIT 5,102790,14.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,3,0,N,N,9.35,N,N,14.8829057646728
91601,95768,ACTIVE,KIT 4,102790,4.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,3,22,N,N,9.35,N,N,4.17675551241459
91604,95772,ACTIVE,KIT 4,11373,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,6.69395770876425
91605,78244,ACTIVE,KIT 4,11373,79.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,79.1690108555935
91606,95774,ACTIVE,KIT 4,600173,6.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,20,N,N,9.35,N,N,6.86376717758512
91607,78624,ACTIVE,KIT 4,600173,79.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,21,N,N,9.35,N,N,79.2553453994897
91608,95776,ACTIVE,KIT 4,104344,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,5.58881027191419
91609,77268,ACTIVE,KIT 4,104344,92m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,91.9555246416617
91610,95778,ACTIVE,KIT 4,600175,5.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,20,N,N,9.35,N,N,5.23635152018816
91611,78634,ACTIVE,KIT 4,600175,57.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,0,N,N,9.35,N,N,57.2273633966363
91612,95780,ACTIVE,KIT 5,102785,4.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,4.94805041450351
91613,95782,ACTIVE,KIT 5,102785,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,3,0,N,N,9.35,N,N,5.55468496535246
91614,78796,ACTIVE,KIT 5,102785,192.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,192.35611447645
91615,78800,ACTIVE,KIT 5,600592,68.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2012 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,68.6922131668383
91616,95784,ACTIVE,KIT 5,600592,5.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/30/2012 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,3,0,N,N,9.35,N,N,5.43340574757961
91617,95786,ACTIVE,KIT 4,1298,11.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,11.2891546974995
91618,78994,ACTIVE,KIT 4,1298,74.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,74.2820485866593
91619,95788,ACTIVE,KIT 4,1298,7.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,28,N,N,9.35,N,Y,7.45591797831705
91620,95790,ACTIVE,KIT 4,1328,7.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,1,29,N,N,9.35,N,Y,7.05216202424508
91621,79006,ACTIVE,KIT 4,1328,13.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,5,1,29,N,N,9.35,N,Y,13.667932076536
91622,95792,ACTIVE,KIT 5,103576,9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,9.0130373885026
91623,79114,ACTIVE,KIT 5,103664,66m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,65.9626418444575
91624,95794,ACTIVE,KIT 5,103601,12m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,12.0422661409408
91625,95796,ACTIVE,KIT 5,103601,5.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/21/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,5.25539957357757
91626,95798,ACTIVE,KIT 5,103601,2.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/21/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,2.61802284194782
91627,79118,ACTIVE,KIT 5,103601,70.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/21/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,70.887095435407
91628,79126,ACTIVE,KIT 5,603056,61.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/18/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,61.747531567551
91629,95800,ACTIVE,KIT 5,603056,9.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/18/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,9.74914536887212
91630,95802,ACTIVE,KIT 5,103575,4.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,4.1799968011491
91631,95804,ACTIVE,KIT 5,103528,9.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,9.5082366084907
91632,79128,ACTIVE,KIT 5,103528,126.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,126.183190126712
91633,95806,ACTIVE,KIT 5,103528,5.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,5.88187940872704
91634,79132,ACTIVE,KIT 5,103527,122.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,122.929812104349
91635,95808,ACTIVE,KIT 5,103527,5.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,5.9450885832736
91636,95810,ACTIVE,KIT 5,103576,4.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/7/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,4.09323569004434
91637,79136,ACTIVE,KIT 5,103576,111.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/7/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,111.206506715662
91638,95812,ACTIVE,KIT 5,103576,5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,5.03018516627958
91639,82448,ACTIVE,KIT 5,103661,35.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,35.0769472940528
91640,95814,ACTIVE,KIT 5,103656,12m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,11.9533404546118
91641,95816,ACTIVE,KIT 5,103655,12m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,11.9641568856769
91642,82450,ACTIVE,KIT 5,103655,93.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/11/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,93.1672857843338
91643,82558,ACTIVE,KIT 4,11056,4.3m 50mm  HDPE,TREATED,50,HDPE,NO,,NONE,1/27/2012 12:00:00 AM,PURCHASED,CONESTOGA ROVERS,KITCHENER,N,,0,2,26,N,N,10,N,Y,4.25231986838702
91644,95818,ACTIVE,KIT 4,601072,25.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,32,N,N,9.35,N,Y,25.2274006673433
91645,95820,ACTIVE,KIT 4,601072,111.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,32,N,N,9.35,N,Y,111.905239482665
91646,76520,ACTIVE,KIT 4,601072,192.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2010 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,192.542770456648
91647,95822,ACTIVE,KIT 2W,601488,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,5,40,N,N,9.35,N,N,13.1372085943924
91648,95824,ACTIVE,KIT 2W,601483,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,5,40,N,N,9.35,N,N,11.4351381028539
91649,77154,ACTIVE,KIT 2W,601476,105.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,40,N,N,9.35,N,N,105.90018958627
91650,72180,ACTIVE,KIT 4,600159,72.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,72.9109589487267
91651,95826,ACTIVE,KIT 4,600162,10.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,20,N,N,9.35,N,N,10.4348391950787
91652,95828,ACTIVE,KIT 4,602494,11.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,11.3390792277612
91653,70840,ACTIVE,KIT 4,602494,55.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,55.8115422480158
91654,95830,ACTIVE,KIT 4,11160,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,9.16470931481749
91655,95832,ACTIVE,KIT 4,6932,70m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,69.9653581371403
91656,72750,ACTIVE,KIT 4,6932,70.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,28,N,N,9.35,N,Y,70.917208416674
91657,95834,ACTIVE,KIT 4,6932,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,12.1956819321117
91658,95836,ACTIVE,KIT 4,1278,14.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,14.1868768765691
91659,95838,ACTIVE,KIT 4,1278,16m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,16.0418816865501
91660,95840,ACTIVE,KIT 4,1278,1.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,29,N,N,7.75,N,Y,1.27381055611584
91661,10640,ACTIVE,KIT 4,1278,137.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1930 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,29,N,N,7.75,N,Y,137.143620397124
91662,76519,ACTIVE,KIT 4,10274,131.3m 150mm  CI,TREATED,150,CI,NO,,NONE,5/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,12,N,N,4.25,N,Y,131.325888027156
91663,95842,ACTIVE,KIT 4,10277,13.5m 150mm  CI,TREATED,150,CI,NO,,NONE,5/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,13,N,N,7.85,N,N,13.4647188742279
91664,95844,ACTIVE,KIT 5,6232,56.2m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.75,N,Y,56.1629296718183
91665,2860,ACTIVE,KIT 5,6232,199.3m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,20,N,N,5.35,N,Y,199.346950799947
91666,95846,ACTIVE,KIT 5,6232,96.6m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,20,N,N,5.75,N,Y,96.5930214345386
91667,95848,ACTIVE,KIT 5,6232,12.5m 150mm  CI,TREATED,150,CI,YES,11/30/2010 12:00:00 AM,EPS,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,5,6,20,N,N,7.75,N,Y,12.4777218749188
91668,95850,ACTIVE,KIT 4,9228,17m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,12,N,N,9.35,N,Y,17.0341285282299
91669,76827,ACTIVE,KIT 4,9228,113.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,12,N,N,9.35,N,Y,113.238938719158
91670,95852,ACTIVE,KIT 2W,600269,12.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,12.2153343837836
91671,67250,ACTIVE,KIT 2W,600269,219.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,219.162532503117
91672,95854,ACTIVE,KIT 2W,600269,69.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,38,N,N,9.35,N,N,69.3547189580835
91673,95856,ACTIVE,KIT 2W,600269,8.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2001 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,36,N,N,9.35,N,N,8.50009994439974
91674,77152,ACTIVE,KIT 2W,602154,37m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,36.9602733129496
91675,95858,ACTIVE,KIT 2W,601479,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2011 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,46,N,N,9.35,N,N,11.8108105247969
91676,95860,ACTIVE,KIT 4,22995,12.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,25,N,N,9.1,N,Y,12.2590757419647
91677,10770,ACTIVE,KIT 4,22995,94.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1986 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,25,N,N,9.1,N,Y,94.902349568625
91678,95862,ACTIVE,KIT 4,23069,22.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,23A,N,N,9.35,N,N,22.6092258454062
91679,95864,ACTIVE,KIT 4,22312,7.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,REGION,N,,0,5,22,N,N,9.35,N,N,7.73397411053857
91680,95866,ACTIVE,KIT 4,22312,186.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,5,0,N,N,9.35,N,N,186.384548097798
91681,95868,ACTIVE,KIT 4,23037,26.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,4,23A,N,N,9.35,N,N,26.4684649308913
91682,60300,ACTIVE,KIT 4,22312,474.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,5,22,N,N,9.35,N,N,474.744167775491
91683,95870,ACTIVE,KIT 4,23037,289.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,REGION,N,,7,5,0,N,N,9.35,N,N,289.696083837221
91684,95872,ACTIVE,KIT 4,9931,.7m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,0.66314861129191
91685,24640,ACTIVE,KIT 4,9931,199.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,4.95,N,Y,199.43048463581
91686,95874,ACTIVE,KIT 4,9931,10m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,9.98173664801259
91689,95878,ACTIVE,KIT 4,601273,2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,1.95366115048266
91690,72040,ACTIVE,KIT 4,601273,110.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,110.411475441352
91691,95880,ACTIVE,KIT 4,601273,65.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,65.3452972167007
91692,95882,ACTIVE,KIT 4,6631,4.2m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,4.21433763157832
91693,95884,ACTIVE,KIT 4,6631,11.3m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,22,N,N,8.5,N,N,11.2542566701508
91694,95886,ACTIVE,KIT 4,6631,48.7m 300mm  DI,TREATED,300,DI,NO,,NONE,3/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,8.5,N,N,48.6597907116443
91695,21560,ACTIVE,KIT 4,6631,46.9m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,5.3,N,N,46.8677727470568
91696,95888,ACTIVE,KIT 4,13311,7.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,Y,3.38,N,N,7.35977957674872
91697,25590,ACTIVE,KIT 4,13311,271.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,15,N,Y,4.5,N,N,271.42952612192
91698,95890,ACTIVE,KIT 4,13311,13.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,15,N,N,7.75,N,N,13.8372987100254
91699,95892,ACTIVE,KIT 5,5616,15.1m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,15.1033543526799
91700,95894,ACTIVE,KIT 5,5616,194.4m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,194.351700892712
91701,95896,ACTIVE,KIT 5,5622,12.4m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,8.5,N,N,12.4320123975959
91702,35010,ACTIVE,KIT 5,5616,247.8m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,13,N,N,8.1,N,N,247.762182878824
91703,95898,ACTIVE,KIT 5,5616,155.6m 150mm  DI,TREATED,150,DI,NO,,NONE,3/1/1972 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,13,N,N,7.3,N,N,155.602612007243
91704,95900,ACTIVE,KIT 4,600050,28.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,0,4,0,N,N,9.35,N,Y,28.6578993872652
91705,95902,ACTIVE,KIT 4,600050,99.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,99.3924622372934
91706,77234,ACTIVE,KIT 4,600050,115.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,115.50428028979
91707,95904,ACTIVE,KIT 4,600050,89.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,89.7481054701523
91708,77276,ACTIVE,KIT 4,600288,73.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,73.9205136921582
91709,95906,ACTIVE,KIT 4,600288,10m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2011 12:00:00 AM,DONATED,MTE Consultants Inc.,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,10.0442196478157
91710,77598,ACTIVE,KIT 2W,602335,130.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/4/2011 12:00:00 AM,DONATED,Aecom,REGION,N,,6,5,41,N,N,9.35,N,N,130.874238887924
91711,95908,ACTIVE,KIT 2W,602335,15.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/4/2011 12:00:00 AM,DONATED,Aecom,REGION,N,,6,5,41,N,N,9.35,N,N,15.3743913045347
91712,95910,ACTIVE,KIT 2W,602337,14.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,14.4428577868931
91713,95912,ACTIVE,KIT 2W,602339,10.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,42,N,N,9.35,N,N,10.7341012122691
91714,77606,ACTIVE,KIT 2W,602337,56.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,42,N,N,9.35,N,N,56.557594261699
91715,76833,ACTIVE,KIT 4,10177,114.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,12,N,N,9.35,N,Y,114.104323697887
91716,95914,ACTIVE,KIT 4,10177,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,12,N,N,9.35,N,Y,3.19168209250792
91717,95916,ACTIVE,KIT 2W,602339,17.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,41,N,N,9.35,N,N,17.241405914636
91718,95918,ACTIVE,KIT 2W,602339,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,42,N,N,9.35,N,N,12.4870030706071
91719,77608,ACTIVE,KIT 2W,602339,170.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,42,N,N,9.35,N,N,170.62392889922
91724,77614,ACTIVE,KIT 2W,602326,86.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,86.9177771879215
91725,95926,ACTIVE,KIT 2W,602326,16m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,15.9814124250248
91726,77616,ACTIVE,KIT 2W,602327,98m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,98.0084795179136
91727,95928,ACTIVE,KIT 2W,602327,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,6.90594749048433
91728,95930,ACTIVE,KIT 2W,602329,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,10.3229812227464
91729,95932,ACTIVE,KIT 2W,602329,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,14.4425220035318
91730,95934,ACTIVE,KIT 2W,602329,97m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,6,5,41,N,N,9.35,N,N,97.0241396421332
91731,77622,ACTIVE,KIT 2W,602329,189.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,AECOM,KITCHENER,N,,0,5,41,N,N,9.35,N,N,189.599428139584
91732,95936,ACTIVE,KIT 4,600166,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,1.7876090879623
91733,95938,ACTIVE,KIT 4,600165,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,10.5022927391586
91734,74530,ACTIVE,KIT 4,600165,41.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,41.8159696053569
91735,77624,ACTIVE,KIT 2W,602331,61.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,41,N,N,9.35,N,N,61.0799752748356
91736,95940,ACTIVE,KIT 2W,602331,14.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,5,5,41,N,N,9.35,N,N,14.3126634027986
91737,95942,ACTIVE,KIT 4,21906,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,9.35,N,N,0.571358425663957
91738,95944,ACTIVE,KIT 4,13142,98.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,98.7357696184665
91739,95946,ACTIVE,KIT 4,13142,100.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,100.315872508686
91740,76672,ACTIVE,KIT 4,13142,119.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.35,N,N,119.910660099566
91741,95948,ACTIVE,KIT 4,13142,100m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,19,N,N,9.35,N,N,99.971320391593
91742,95950,ACTIVE,KIT 4,13142,97.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,97.1670216150162
91743,95952,ACTIVE,KIT 4,13142,100.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,19,N,N,9.35,N,N,100.449382200669
91744,95954,ACTIVE,KIT 4,13142,101.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.35,N,N,101.907118381745
91745,95956,ACTIVE,KIT 4,13142,100.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.35,N,N,100.907340701509
91746,95958,ACTIVE,KIT 4,13142,34.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,34.0532477992246
