OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
91747,95960,ACTIVE,KIT 4,13142,102.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,102.50055723984
91748,95962,ACTIVE,KIT 4,13142,98.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,19,N,N,9.35,N,N,98.3651524945422
91749,95964,ACTIVE,KIT 4,11701,287.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,5,3,N,N,9.15,N,N,287.204019822962
91750,95966,ACTIVE,KIT 4,11451,20.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,0,5,5,N,N,9.15,N,N,20.9482018261018
91751,61839,ACTIVE,KIT 4,11453,282.5m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,5,3,N,N,9.15,N,N,282.450616087575
91752,146474,ACTIVE,KIT 4,9376,96.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,6,5,3,N,N,9.15,N,N,96.8655734786769
91753,95970,ACTIVE,KIT 4,11604,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,7.5114185322626
91754,69383,ACTIVE,KIT 4,11604,313.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,6.95,N,Y,313.943042101674
91755,95972,ACTIVE,KIT 4,11604,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,2,N,N,9.35,N,Y,1.21929474778451
91756,95974,ACTIVE,BRESLAU SOUTH,25703,231.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,2/12/2004 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,4,0,N,N,9.35,N,Y,231.867052066737
91758,95976,ACTIVE,KIT 2W,602147,4.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,4.89847172972939
91759,78842,ACTIVE,KIT 2W,602147,210.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,210.713708322928
91760,95978,ACTIVE,KIT 2W,602147,98.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,6,5,44,N,N,9.35,N,N,98.3022725523501
91761,95980,ACTIVE,KIT 2W,602147,97m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,97.0362975363269
91762,95982,ACTIVE,KIT 2W,602147,100.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,100.914820101565
91763,95984,ACTIVE,KIT 2W,602147,68.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,68.921974143121
91764,95986,ACTIVE,KIT 2W,602147,7.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,7.72740713879264
91765,95988,ACTIVE,KIT 2W,602147,33.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,10/11/2012 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,44,N,N,9.35,N,N,33.120309022766
91766,95990,ACTIVE,KIT 4,600647,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,6,3,14,N,N,9.35,N,N,13.1738294640169
91767,79554,ACTIVE,KIT 4,103188,177.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,5,3,15,N,N,9.35,N,N,177.18704788217
91768,95992,ACTIVE,KIT 4,103188,133.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/25/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,0,3,15,N,N,9.35,N,N,133.475774636887
91769,95994,ACTIVE,KIT 5,103544,12m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,11.9950932246337
91770,95996,ACTIVE,KIT 5,103654,13.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,13.9353915950053
91771,79584,ACTIVE,KIT 5,103654,53.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,53.8146560621458
91772,95998,ACTIVE,KIT 5,103656,6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,5.97220683289311
91773,96000,ACTIVE,KIT 5,103656,47.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,47.8253649117097
91774,96002,ACTIVE,KIT 5,103656,46.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,46.779336418325
91775,96004,ACTIVE,KIT 5,103656,6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,6.03180288343621
91776,79130,ACTIVE,KIT 5,103656,93.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/10/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,93.4786037697117
91777,82560,ACTIVE,KIT 2E,22312,.7m 300mm  DI,TREATED,300,DI,NO,,NONE,10/9/1975 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,22,N,N,8.5,N,N,0.736591067870302
91778,79154,ACTIVE,KIT 4,21852,204.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,REGION,DUAL CITY AND REGION,N,,8,3,0,N,N,8.5,N,N,204.731918889276
91780,39100,ACTIVE,KIT 4,21835,53.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,5,0,N,N,7.75,N,N,53.6244575596543
91781,96008,ACTIVE,KIT 4,21835,1.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,5,0,N,N,7.75,N,N,1.55477152637377
91782,96010,ACTIVE,KIT 4,21835,24.7m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,0,N,N,3.95,N,N,24.7316966811251
91783,96012,ACTIVE,KIT 4,1439,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,PURCHASED,MRC,KITCHENER,N,,5,1,28,N,N,9.35,N,Y,1.01187296629185
91784,79274,ACTIVE,KIT 4,1439,92.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,PURCHASED,MRC,KITCHENER,N,,5,1,28,N,N,9.35,N,Y,92.3024193208744
91785,96014,ACTIVE,KIT 4,1439,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2011 12:00:00 AM,PURCHASED,MRC,KITCHENER,N,,5,1,28,N,N,9.35,N,Y,13.4209949234959
91786,79534,ACTIVE,KIT 2W,601659,325.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/10/2014 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,4,3,0,N,N,9.35,N,N,325.937859420103
91787,96016,ACTIVE,KIT 4,21548,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/10/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,3,18,N,N,9.35,N,N,7.36353447367578
91792,96024,ACTIVE,KIT 6,602408,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,6.96047562768012
91793,68738,ACTIVE,KIT 6,602408,95.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,1,N,N,9.35,N,Y,95.8909165044198
91794,96026,ACTIVE,KIT 6,602408,87.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2007 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,1,N,N,9.35,N,Y,87.7225612085355
91795,96028,ACTIVE,KIT 2W,601545,79.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,79.1335758875997
91796,76820,ACTIVE,KIT 2W,601545,151.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,151.818793777141
91797,96030,ACTIVE,KIT 4,22973,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,9.35,N,N,1.05111188831555
91799,96034,ACTIVE,KIT 4,22973,113.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/13/2008 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,5,13,N,N,9.35,N,N,113.695499490135
91800,76011,ACTIVE,KIT 4,22973,132.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2008 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,13,N,N,6.15,N,N,132.695629279925
91801,96036,ACTIVE,KIT 2W,601534,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,45,N,N,9.35,N,N,13.0270860395952
91802,76823,ACTIVE,KIT 2W,601534,71.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,71.9117802928877
91803,96038,ACTIVE,KIT 2W,601536,6.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,6.17025353582565
91804,76612,ACTIVE,KIT 2W,601536,174.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,174.887822239876
91805,96040,ACTIVE,KIT 2W,601536,91.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,45,N,N,9.35,N,N,91.2300881406215
91806,96042,ACTIVE,KIT 2W,102970,17.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,45,N,N,9.35,N,N,17.7176111890578
91807,76869,ACTIVE,KIT 4,1348,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,11.8927478219548
91808,96044,ACTIVE,KIT 4,1362,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,26,N,N,9.35,N,Y,10.5058302941903
91809,68840,ACTIVE,KIT 4,22773,18.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,18.0692313951982
91811,96048,ACTIVE,KIT 4,22773,19.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,19.3064306383987
91812,96050,ACTIVE,KIT 4,22773,10.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,9.35,N,N,10.4207057025074
91813,74490,ACTIVE,KIT 4,600169,71.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,21,N,N,9.35,N,N,71.5799078421563
91814,96052,ACTIVE,KIT 4,600169,13.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,21,N,N,9.35,N,N,13.7005481018203
91815,96054,ACTIVE,KIT 4,22552,15.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,29,N,N,9.1,N,Y,15.3221751619119
91816,26440,ACTIVE,KIT 4,22552,69.3m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,69.2759798846444
91817,96056,ACTIVE,KIT 4,22552,6.7m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1985 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,28,N,N,9.1,N,Y,6.69021047810066
91818,69400,ACTIVE,KIT 4,600075,57.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,57.1443002624198
91819,96058,ACTIVE,KIT 4,600075,27m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,26.9832625682014
91820,96060,ACTIVE,KIT 2W,601554,5.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,45,N,N,9.35,N,N,5.08109056108415
91821,76822,ACTIVE,KIT 2W,601554,33.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2010 12:00:00 AM,DONATED,,KITCHENER,N,,5,5,45,N,N,9.35,N,N,33.4470562951586
91822,96062,ACTIVE,KIT 4,10750,94.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,5,17,N,N,9.35,N,N,94.0746506201776
91823,96064,ACTIVE,KIT 4,10750,96.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,5,17,N,N,9.35,N,N,96.1070167898487
91824,96066,ACTIVE,KIT 4,10750,93.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,5,17,N,N,9.35,N,N,93.6445813811074
91825,68657,ACTIVE,KIT 4,10750,102m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,5,17,N,N,9.35,N,N,101.988371035723
91826,96068,ACTIVE,KIT 4,10750,92.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,5,17,N,N,9.35,N,N,92.5058842683256
91827,96070,ACTIVE,KIT 4,10750,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2008 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,5,17,N,N,9.35,N,N,3.77087587204504
91828,96072,ACTIVE,KIT 6,9423,12m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/8/2009 12:00:00 AM,PURCHASED,NA,REGION,N,,0,6,0,N,N,9.35,N,Y,12.0289028991766
91829,133652,ACTIVE,KIT 6,9423,3.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/10/2009 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,3.18266177516166
91830,96074,ACTIVE,KIT 6,9423,4.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/8/2009 12:00:00 AM,PURCHASED,NA,REGION,N,,0,6,0,N,N,9.35,N,Y,4.22745191992829
91831,96076,ACTIVE,KIT 5,601320,8.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,8.06284107991106
91832,96078,ACTIVE,KIT 5,601320,36m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,24,N,N,9.35,N,Y,36.015037220653
91833,72390,ACTIVE,KIT 5,601320,39.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,24,N,N,9.35,N,Y,39.3762808695169
91834,96080,ACTIVE,KIT 4,6341,167.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,3,N,N,6.95,N,Y,167.254249095618
91835,96082,ACTIVE,KIT 4,6341,66m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,20,N,N,7.75,N,Y,66.0475974189111
91836,31770,ACTIVE,KIT 4,6341,198.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1949 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,20,N,N,4.15,N,Y,198.209241028494
91839,96086,ACTIVE,KIT 4,600160,14.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,3,20,N,N,9.35,N,N,14.742037754758
91841,74470,ACTIVE,KIT 4,600160,115.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,115.425220427203
91842,96090,ACTIVE,KIT 4,600160,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,2.35628049953694
91843,96092,ACTIVE,KIT 4,22860,7.8m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,3.83,N,Y,7.75255579207465
91844,79346,ACTIVE,KIT 4,22860,191.4m 150mm  CI,TREATED,150,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,7,N,N,4.9,N,Y,191.362453783446
91845,96094,ACTIVE,KIT 4,6503,.9m 200mm  CI,TREATED,200,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,6,N,N,7.75,N,Y,0.93517519142452
91846,96096,ACTIVE,KIT 4,6573,1.1m 200mm  CI,TREATED,200,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,6,N,N,7.75,N,Y,1.09479717317576
91847,17230,ACTIVE,KIT 4,6573,246.8m 200mm  CI,TREATED,200,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,2,N,N,4.55,N,Y,246.8397345741
91848,96098,ACTIVE,KIT 4,6506,21.7m 200mm  CI,TREATED,200,CI,YES,8/29/2014 12:00:00 AM,EPS,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,6,N,N,3.95,N,Y,21.7267886317744
91849,96100,ACTIVE,KIT 4,22906,7.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,7.51020277271959
91850,28090,ACTIVE,KIT 4,22905,86.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1962 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,8,N,N,7.75,N,Y,86.8540345204861
91851,96102,ACTIVE,KIT 4,600047,57.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,57.5416058703613
91852,72050,ACTIVE,KIT 4,600047,157.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,157.882728354826
91853,96104,ACTIVE,KIT 4,600047,12.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,31,N,N,9.35,N,Y,12.4591163318867
91854,96106,ACTIVE,KIT 4,600048,11.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,11.1733098396371
91855,96108,ACTIVE,KIT 4,600048,122m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,4,31,N,N,9.35,N,Y,122.026832929188
91856,72060,ACTIVE,KIT 4,600048,126m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,126.011077823869
91857,96110,ACTIVE,KIT 4,600048,45.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,45.1108090383351
91858,96112,ACTIVE,KIT 4,40033,18.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,4,24,N,N,9.1,N,Y,18.7000040237233
91859,57560,ACTIVE,KIT 4,40033,120.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1985 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,24,N,N,9.1,N,Y,120.849578453627
91860,96114,ACTIVE,KIT 4,600160,15.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,15.755711449791
91861,72510,ACTIVE,KIT 4,605469,59.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,59.2289989284858
91862,72310,ACTIVE,KIT 4,602493,52.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,52.7356936522013
91863,96116,ACTIVE,KIT 4,602493,12.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,12.7015931756947
91864,96118,ACTIVE,KIT 4,22200,158.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,23,N,N,6.55,N,N,158.631427841534
91865,27320,ACTIVE,KIT 4,22200,187.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,23,N,N,4.15,N,N,187.37332946499
91866,96120,ACTIVE,KIT 4,12118,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,22,N,N,7.75,N,Y,2.08413755539737
91867,77722,ACTIVE,KIT 4,600629,141.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,22,N,N,9.35,N,N,141.762528955184
91868,96122,ACTIVE,KIT 4,600629,26.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,3,22,N,N,9.35,N,N,26.4798481572736
91869,96124,ACTIVE,KIT 4,600629,39m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2011 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,0,3,22,N,N,9.35,N,N,39.0410060271682
91870,96126,ACTIVE,KIT 4,6368,15.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,3,2,N,N,9.35,N,N,15.9169394510753
91871,77896,ACTIVE,KIT 4,6368,141.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,3,2,N,N,9.35,N,N,141.522342655407
91872,96128,ACTIVE,KIT 4,6368,120.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,3,2,N,N,9.35,N,N,120.199967526425
91873,96130,ACTIVE,KIT 4,6368,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,3,2,N,N,9.35,N,N,1.83674805276814
91874,96132,ACTIVE,KIT 4,11607,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,2.06414142897858
91875,77986,ACTIVE,KIT 4,11607,124.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,124.111857700123
91876,96134,ACTIVE,KIT 4,11607,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2011 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,2,N,N,9.35,N,Y,9.14325960567258
91877,96136,ACTIVE,KIT 4,11382,16.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,16.6819285005225
91878,78254,ACTIVE,KIT 4,11382,67.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,67.1604402830435
91879,96138,ACTIVE,KIT 2W,22626,180.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,180.240046924684
91880,78384,ACTIVE,KIT 2W,22626,226m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,225.954364485818
91881,96140,ACTIVE,KIT 2W,22626,65.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,65.3271239811624
91882,96142,ACTIVE,KIT 2W,22626,79.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,79.2489685405642
91883,96144,ACTIVE,KIT 4,9807,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,0,2,13,N,N,9.35,N,Y,8.36461751908447
91884,78542,ACTIVE,KIT 4,9807,87.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,6,2,13,N,N,9.35,N,Y,87.2274135010741
91885,96146,ACTIVE,KIT 4,600175,13.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,20,N,N,9.35,N,N,13.3992204186764
91886,96148,ACTIVE,KIT 4,600171,43.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,20,N,N,9.35,N,N,43.4297964549855
91887,78630,ACTIVE,KIT 4,600171,97m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/18/2013 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,5,3,20,N,N,9.35,N,N,97.0359525870816
91888,96150,ACTIVE,KIT 4,8922,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,6.33015718080507
91890,79094,ACTIVE,KIT 4,8922,117.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,117.096695143199
91891,96154,ACTIVE,KIT 4,8922,17.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,17.8034341235758
91892,96156,ACTIVE,KIT 4,8922,33m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,32.9976321487038
91893,96158,ACTIVE,KIT 4,8922,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,0.934683796135697
91894,96160,ACTIVE,KIT 4,8922,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/2/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,7,2,22,N,N,9.35,N,N,2.36153959311119
91895,79120,ACTIVE,KIT 5,103601,91.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/25/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,91.1925448555944
91896,96162,ACTIVE,KIT 5,103601,18.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/25/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,18.8142543305293
91897,79122,ACTIVE,KIT 5,103601,80.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,80.7181567176796
91898,96164,ACTIVE,KIT 5,103601,45.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,45.1236188711239
91899,96166,ACTIVE,KIT 5,103601,45.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/29/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,45.7384772668544
91900,96168,ACTIVE,KIT 5,603052,42.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/29/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,42.6913496253096
91901,79124,ACTIVE,KIT 5,103601,70.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/29/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,70.3830718365767
91902,96170,ACTIVE,KIT 5,103544,7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,6.9999629438774
91903,79578,ACTIVE,KIT 5,103544,120.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,120.679044225564
91904,96172,ACTIVE,KIT 5,103544,79.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,79.2688339464829
91905,96174,ACTIVE,KIT 5,103544,8.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,8.39184151904383
91906,96176,ACTIVE,KIT 5,103651,12m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,12.0013764138019
91907,96178,ACTIVE,KIT 5,103651,109.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,109.907457838828
91908,96180,ACTIVE,KIT 5,103651,118.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,118.216020678112
91909,96182,ACTIVE,KIT 5,103651,77.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,77.1559024835823
91910,79580,ACTIVE,KIT 5,103651,152.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,152.473703914791
91911,96184,ACTIVE,KIT 5,103651,4.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,4.52059551847217
91912,96186,ACTIVE,KIT 5,103579,7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,6.97738200223463
91913,96188,ACTIVE,KIT 5,103525,12m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,11.9999703611277
91914,79592,ACTIVE,KIT 5,103579,128m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,6,6,0,N,N,9.35,N,Y,128.024958782296
91915,79596,ACTIVE,KIT 5,103525,60.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,6,0,N,N,9.35,N,Y,60.0622547704228
91916,96190,ACTIVE,KIT 5,103525,7.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/28/2013 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,7.69218356749236
91917,96192,ACTIVE,KIT 4,601273,12.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,12.7492872589602
91918,96194,ACTIVE,KIT 4,601273,10.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,10.5698574941621
91919,82382,ACTIVE,KIT 4,601273,62.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,6,4,31,N,N,9.35,N,Y,62.560379231779
91920,96196,ACTIVE,KIT 2W,601547,12.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,45,N,N,9.35,N,N,12.1412475845068
91921,82490,ACTIVE,KIT 2W,601547,65.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,45,N,N,9.35,N,N,65.6036782968576
91922,96198,ACTIVE,KIT 2W,601547,6.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,1/14/2013 12:00:00 AM,DONATED,MTE,KITCHENER,N,,6,5,45,N,N,9.35,N,N,6.25899993319121
91923,96200,ACTIVE,KIT 4,10485,106.7m 450mm  CI,TREATED,450,CI,YES,1/1/1983 12:00:00 AM,CEMENT,1/1/1937 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,0,2,40,N,N,7.75,Y,N,106.746784665221
91924,23310,ACTIVE,KIT 4,10381,259.3m 450mm  CI,TREATED,450,CI,YES,1/1/1983 12:00:00 AM,CEMENT,1/1/1937 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,2,40,N,Y,3.5,Y,N,259.33069098651
91925,96202,ACTIVE,KIT 4,10389,1.3m 450mm  CI,TREATED,450,CI,YES,1/1/1983 12:00:00 AM,CEMENT,1/1/1937 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,0,2,40,N,N,7.75,Y,N,1.33358162801691
91927,10460,ACTIVE,KIT 4,7058,118.4m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,25,N,N,7.75,Y,Y,118.44289210995
91928,96206,ACTIVE,KIT 4,7058,8.6m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1960 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,22,N,N,7.75,Y,N,8.64402976966197
91929,96208,ACTIVE,KIT 2W,22611,55.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,55.9185774186403
91930,78386,ACTIVE,KIT 2W,22611,446.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,7,5,0,N,N,9.35,N,N,446.095611516701
91931,96210,ACTIVE,KIT 2W,22611,6.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/7/2013 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,5,0,N,N,9.35,N,N,6.15098764233052
91932,96212,ACTIVE,KIT 6,600421,10.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,10.5188162991145
91933,96214,ACTIVE,KIT 6,600421,121.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,121.372408595735
91934,96216,ACTIVE,KIT 6,600421,119.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,119.398553350989
91935,96218,ACTIVE,KIT 6,600421,3.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,35,N,N,9.35,N,Y,3.78226952114089
91936,96220,ACTIVE,KIT 6,600421,174.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,174.848436987035
91937,69000,ACTIVE,KIT 6,600421,208.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,35,N,N,9.35,N,Y,208.912934721957
91943,77618,ACTIVE,KIT 2W,602345,45.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,6,5,41,N,N,9.35,N,N,45.6886436720383
91944,96230,ACTIVE,KIT 2W,602345,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2011 12:00:00 AM,DONATED,Aecom,KITCHENER,N,,0,5,41,N,N,9.35,N,N,4.95149205374934
91945,96232,ACTIVE,KIT 4,40265,65.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/22/2007 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,4,0,N,N,9.35,N,Y,65.5628742993037
91946,80750,ACTIVE,KIT 4,40265,94.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,94.1564210083629
91947,96272,ACTIVE,KIT 2EA,600086,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,7.99398513813363
91948,96274,ACTIVE,KIT 2EA,600086,90m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,90.0111526441943
91950,96278,ACTIVE,KIT 2EA,40238,56.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,56.1301012814663
91951,96280,ACTIVE,KIT 2EA,40238,7.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,7.46325745575665
91952,96282,ACTIVE,KIT 2EA,40238,18.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,18.642690882999
92113,96284,ACTIVE,KIT 2EA,40238,33.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,33.1652142299925
92114,96286,ACTIVE,KIT 2EA,40238,31.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,31.7436672764457
92115,96288,ACTIVE,KIT 2EA,40236,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,11.9023970431535
92116,96290,ACTIVE,KIT 2EA,600085,45m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,44.9700736383655
92117,96292,ACTIVE,KIT 2EA,600085,15.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,15.2135287283768
92118,96294,ACTIVE,KIT 2EA,40236,84.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,84.4453527269985
92119,96296,ACTIVE,KIT 2EA,600086,45.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,45.7913994427212
92120,96298,ACTIVE,KIT 2EA,600086,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,14.3592364692251
92121,96300,ACTIVE,KIT 2EA,600086,20.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,20.5250269087042
92122,96302,ACTIVE,KIT 2EA,40238,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,1.23898023413451
92124,96306,ACTIVE,KIT 2EA,600085,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,0.555365752920451
92125,96308,ACTIVE,KIT 2EA,600076,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,2.70839140642842
92126,96310,ACTIVE,KIT 2EA,600086,49.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,49.7768869000925
92127,96312,ACTIVE,KIT 2EA,600086,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,2.8771240086684
92128,96314,ACTIVE,KIT 2EA,600086,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,0.467571811917954
92129,96316,ACTIVE,KIT 2EA,600086,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,1.92147941133276
92130,96318,ACTIVE,KIT 2EA,600076,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,10.8601668471937
92131,96320,ACTIVE,KIT 2EA,600076,69.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,69.0555772580229
92132,96322,ACTIVE,KIT 2EA,600076,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,4.99894775089622
92133,96324,ACTIVE,KIT 2EA,40238,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2015 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,0,5,26,N,N,9.35,N,N,1.20429249009294
92433,96334,ACTIVE,KIT 4,50039,73.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,73.4832665704347
92435,96352,ACTIVE,KIT 4,8829,47.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,25,N,N,9.1,N,Y,47.6877386837658
92753,96372,ACTIVE,KIT 4,6877,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,15,N,N,9.35,N,Y,10.142743255551
93074,71300,ACTIVE,KIT 4,11198,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/20/2004 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,26,N,N,9.35,N,Y,4.68028822187611
93075,96394,ACTIVE,KIT 4,6968,2.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1976 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,28,N,N,4.58,N,N,2.4503721881187
93713,96432,ACTIVE,KIT 4,6880,27.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,17,N,N,9.35,N,Y,27.9133263448042
94033,96434,ACTIVE,KIT 4,6932,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2008 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,2,28,N,N,9.35,N,Y,11.783664710765
94034,96436,ACTIVE,KIT 4,6849,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1997 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,16,N,N,9.35,N,Y,1.89921173134982
94354,64100,ACTIVE,KIT 4,8765,19.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/2/2006 12:00:00 AM,DONATED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,19.5681227397906
94355,96454,ACTIVE,KIT 4,8746,138.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,138.172724531401
94356,96458,ACTIVE,KIT 4,8746,23.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,23.8689343222598
94357,96472,ACTIVE,KIT 4,8746,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,5.13606038806117
94358,96460,ACTIVE,KIT 4,8765,38.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,38.2641714753894
94359,96462,ACTIVE,KIT 4,8765,8.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,8.5331640772294
94360,96464,ACTIVE,KIT 4,8762,88.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,8,N,N,9.35,N,Y,88.1354022636769
94361,96466,ACTIVE,KIT 4,8762,22.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,22.1327724650575
94362,96468,ACTIVE,KIT 4,8765,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,8,N,N,9.35,N,Y,1.20892070826097
94993,96492,ACTIVE,KIT 4,6875,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/4/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,16,N,N,9.35,N,Y,1.76031910729479
94994,96512,ACTIVE,KIT 4,8957,11.7m 50mm  PVC,TREATED,50,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,N,11.6898275113321
94995,96514,ACTIVE,KIT 4,8957,6.7m 50mm  PVC,TREATED,50,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,N,6.65747812446311
94996,96516,ACTIVE,KIT 4,8957,79.8m 50mm  PVC,TREATED,50,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,2,24,N,N,9.35,N,N,79.8059482084401
95313,96572,ACTIVE,KIT 4,6224,3.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/4/2016 12:00:00 AM,PURCHASED,,KITCHENER,N,,0,1,5,N,N,9.35,N,Y,3.09987975683587
95314,96592,ACTIVE,KIT 2W,601552,190.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/14/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,5,45,N,N,9.35,N,N,190.620083240592
95315,96612,ACTIVE,KIT 2W,602277,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,6.08423984531414
95316,96614,ACTIVE,KIT 2W,602267,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,1.50234065803148
95317,96616,ACTIVE,KIT 2W,602342,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,7.34598943675396
95319,96620,ACTIVE,KIT 2W,102837,25.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,25.1624859993852
95320,96622,ACTIVE,KIT 2W,602272,18m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,17.954808755444
95321,96624,ACTIVE,KIT 2W,102837,201.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,201.521701791168
95322,96626,ACTIVE,KIT 2W,102837,223.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,0,5,41,N,N,9.35,N,N,223.808711280878
95323,96628,ACTIVE,KIT 2W,602271,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,10.6053335552355
95324,96630,ACTIVE,KIT 2W,602271,140.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,140.763852438732
95325,96632,ACTIVE,KIT 2W,602271,138.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,138.795450637189
95326,96634,ACTIVE,KIT 2W,602268,78.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,78.4160791335242
95327,96636,ACTIVE,KIT 2W,602267,146.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,146.294269657533
95328,96638,ACTIVE,KIT 2W,602267,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,1.5024817635113
95633,96640,ACTIVE,KIT 2W,602272,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,4.50000418885917
95634,96642,ACTIVE,KIT 2W,602272,93.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,93.4232845838695
95635,96644,ACTIVE,KIT 2W,602342,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,5.97495723507228
95636,96646,ACTIVE,KIT 2W,602342,22.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,22.6333297790455
95637,96648,ACTIVE,KIT 2W,602342,100.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,100.50856275686
95638,96650,ACTIVE,KIT 2W,602349,89.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,89.379696269546
95639,96652,ACTIVE,KIT 2W,602343,135.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,40,N,N,9.35,N,N,135.388136963247
95640,96654,ACTIVE,KIT 2W,602343,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,7.06780408262776
95641,96656,ACTIVE,KIT 2W,602343,87.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,87.6389086126961
95642,96658,ACTIVE,KIT 2W,602340,119.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,119.23981516151
95643,96660,ACTIVE,KIT 2W,602270,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,8.40526721062523
95644,96662,ACTIVE,KIT 2W,602270,79m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,79.0079445821574
95645,96664,ACTIVE,KIT 2W,602267,279.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2014 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,0,5,41,N,N,9.35,N,N,279.585596430341
95647,96674,ACTIVE,KIT 4,9503,814.8m 900mm  CPP,TREATED,900,CPP,NO,,NONE,1/1/1990 12:00:00 AM,DONATED,,REGION,N,,0,6,0,N,N,9.35,N,Y,814.786643554188
95648,146356,ACTIVE,KIT 5,9503,173.8m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/11/2022 12:00:00 AM,PURCHASED,REGION,REGION,N,,0,6,0,N,N,8.5,N,Y,173.811366330291
95956,96692,ACTIVE,KIT 5,103666,171.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,171.612202887798
95957,96694,ACTIVE,KIT 5,103668,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/6/2015 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,5.0172544490727
95958,96696,ACTIVE,KIT 5,103634,101.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,101.944601465253
95959,96698,ACTIVE,KIT 5,103624,173.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,173.434933367657
95960,96700,ACTIVE,KIT 5,103563,118.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,118.319680753799
95961,96702,ACTIVE,KIT 5,103557,128m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,127.951522109293
95962,96704,ACTIVE,KIT 5,103548,174m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,174.023273179805
95963,96706,ACTIVE,KIT 5,103546,71.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,71.5210759264211
95964,96708,ACTIVE,KIT 5,103589,73.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,73.5979648828183
95965,96710,ACTIVE,KIT 5,103663,68.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,68.759381130349
95966,96712,ACTIVE,KIT 5,103555,117.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,117.687765701636
95968,96716,ACTIVE,KIT 5,103662,52.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,52.2652625482823
96273,96718,ACTIVE,KIT 5,105069,186.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,186.844504777172
96274,96720,ACTIVE,KIT 5,103589,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.14918799311611
96275,96722,ACTIVE,KIT 5,103624,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,12.1551184163006
96276,96724,ACTIVE,KIT 5,103624,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,7.21811237355995
96277,96726,ACTIVE,KIT 5,103548,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,12.2264390942229
96278,96728,ACTIVE,KIT 5,103548,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.74718587299995
96279,96730,ACTIVE,KIT 5,103669,69.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,69.6695270353159
96280,96732,ACTIVE,KIT 5,103612,72.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,72.8632622837597
96281,96734,ACTIVE,KIT 5,103632,163.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,163.378791470803
96282,96736,ACTIVE,KIT 5,103630,88.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,88.3969659007856
96283,96738,ACTIVE,KIT 5,103629,121.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,121.718698825121
96284,96740,ACTIVE,KIT 5,103563,13.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,13.3459056362807
96285,96742,ACTIVE,KIT 5,103563,60.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,60.5767794728552
96286,96744,ACTIVE,KIT 5,103563,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.63131581613489
96288,96748,ACTIVE,KIT 5,103554,13.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,13.10012484651
96289,96750,ACTIVE,KIT 5,103554,52.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,52.5800096076949
96290,96752,ACTIVE,KIT 5,103555,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,11.8880055080709
96291,96754,ACTIVE,KIT 5,103556,105.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,105.624869567493
96292,96756,ACTIVE,KIT 5,103559,42.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,42.6488739175933
96293,96758,ACTIVE,KIT 5,103559,11.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,11.3290884471926
96294,96760,ACTIVE,KIT 5,103558,6.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.23254947620678
96295,96762,ACTIVE,KIT 5,103558,41.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,41.4171437860341
