OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
96296,96764,ACTIVE,KIT 5,103663,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,5.93802425756608
96297,96766,ACTIVE,KIT 5,103640,18m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,18.0000643803242
96298,96768,ACTIVE,KIT 5,103633,53m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,53.047880917188
96299,96770,ACTIVE,KIT 5,103633,12.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,12.5132999750558
96300,96772,ACTIVE,KIT 5,103652,87.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,87.646889510148
96301,96774,ACTIVE,KIT 5,103652,86.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,86.3321957617334
96302,96776,ACTIVE,KIT 5,103653,45.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,45.9472771495359
96303,96778,ACTIVE,KIT 5,103640,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.82689668042068
96304,96780,ACTIVE,KIT 5,103558,5.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,5.0786352561697
96305,96782,ACTIVE,KIT 5,21652,208.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,208.483145651729
96306,96784,ACTIVE,KIT 5,103634,14.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,14.9256892164166
96307,96786,ACTIVE,KIT 5,103558,6.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.23257024308624
96308,96788,ACTIVE,KIT 5,103630,4.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,4.28379196693773
96309,96790,ACTIVE,KIT 5,103652,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.85441383443572
96310,96792,ACTIVE,KIT 5,103631,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,4.67998835963872
96311,96794,ACTIVE,KIT 5,103592,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,5.98906593863733
96593,96812,ACTIVE,KIT 5,103648,81.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/4/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,81.3815181614588
96594,96814,ACTIVE,KIT 5,103614,67.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/4/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,67.5317756148471
96595,96816,ACTIVE,KIT 5,103614,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/4/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.00000808779803
96596,96818,ACTIVE,KIT 5,103569,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/5/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,7.00013394370601
96597,96820,ACTIVE,KIT 5,103569,78.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/5/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,78.1500152580098
96598,96822,ACTIVE,KIT 5,103659,37.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/5/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,37.8089946499258
96599,96824,ACTIVE,KIT 5,103569,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/16/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,12.985365619028
96600,96826,ACTIVE,KIT 5,103565,159.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/16/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,159.130453954821
96601,96828,ACTIVE,KIT 5,103631,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/16/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,12.0001596740507
96603,96832,ACTIVE,KIT 5,103566,27m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/17/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,26.9999349393921
96604,96834,ACTIVE,KIT 5,103631,59.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/17/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,59.7866368461354
96605,96836,ACTIVE,KIT 5,103631,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,DONATED,MTE,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,12.3719791911592
96606,96838,ACTIVE,KIT 5,103564,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/18/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,5.99988569967893
96945,96852,ACTIVE,KIT 4,11659,148.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,2,N,N,8.15,N,Y,148.065759535891
96946,96854,ACTIVE,KIT 4,11685,154.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,154.510131048123
96947,96856,ACTIVE,KIT 4,11374,70.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,70.3428493984724
96948,96858,ACTIVE,KIT 4,11659,9.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,2,N,N,9.35,N,Y,9.21246963263382
96951,96876,ACTIVE,KIT 4,11697,138.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/30/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,11,N,N,9.35,N,Y,138.474534130313
96952,96886,ACTIVE,KIT 4,9220,76.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/30/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,11,N,N,9.35,N,Y,76.7555291726202
96953,96872,ACTIVE,KIT 4,11697,58.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/30/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,11,N,N,9.35,N,Y,58.5623508883341
96954,96878,ACTIVE,KIT 4,11697,12.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/12/2016 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,2,11,N,N,9.35,N,Y,12.106444421015
96957,96874,ACTIVE,KIT 4,9215,12.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/30/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,11,N,N,9.35,N,Y,12.2404417741097
96958,96884,ACTIVE,KIT 4,9215,5.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/30/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,11,N,N,9.35,N,Y,5.38276015630358
97233,4970,ACTIVE,KIT 4,8696,3.9m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,4,N,N,7.75,N,Y,3.94359460479218
97234,96892,ACTIVE,KIT 4,11324,9.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/16/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,0,2,4,N,N,9.35,N,Y,9.06373191713712
97553,96912,ACTIVE,KIT 4,20778,2.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,2.28355114034258
97554,96914,ACTIVE,KIT 4,20775,318.3m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,REGION,N,,0,1,30,N,N,8.95,N,N,318.271728598491
97555,96916,ACTIVE,KIT 4,8560,1.5m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/14/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,1.47876668329608
97556,96918,ACTIVE,KIT 4,1243,24.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,24.1726318540703
97557,96920,ACTIVE,KIT 4,8560,15.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,15.5863595542156
97558,96922,ACTIVE,KIT 4,8723,10.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,10.6716117360633
97559,96924,ACTIVE,KIT 4,8723,8.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,8.73818877317754
97560,96926,ACTIVE,KIT 4,8724,9.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,9.06820724237106
97561,96928,ACTIVE,KIT 4,1281,7.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,7.7247592662173
97562,96930,ACTIVE,KIT 4,8724,13.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,13.7859520612188
97563,96932,ACTIVE,KIT 4,8609,150.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,150.257088835873
97564,96934,ACTIVE,KIT 4,8723,1.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,29,N,N,9.35,N,Y,1.75534903908982
97565,96936,ACTIVE,KIT 4,1281,86.2m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,86.2230319839056
97566,96938,ACTIVE,KIT 4,1282,120.4m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,120.352199280823
97567,96940,ACTIVE,KIT 4,1284,8.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,8.56974484266036
97568,96942,ACTIVE,KIT 4,20778,11.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,11.3152383070404
97569,96944,ACTIVE,KIT 4,20775,204.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,8.95,N,Y,204.102730501909
97570,96946,ACTIVE,KIT 4,20775,128.8m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,128.772794452796
97571,96948,ACTIVE,KIT 4,20775,70.8m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,70.7815764012657
97572,96950,ACTIVE,KIT 4,8717,17.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,17.4420087810454
97573,96952,ACTIVE,KIT 4,1282,43.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,43.8830051214259
97574,96954,ACTIVE,KIT 4,1281,7.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,0,1,30,N,N,9.35,N,Y,7.93914215771353
97575,96956,ACTIVE,KIT 4,20775,11.4m 200mm  PVC,UNTREATED,200,PVC,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,REGION,N,,0,1,30,N,N,9.35,N,N,11.3590953736003
97576,96958,ACTIVE,KIT 4,1281,509.2m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/15/2014 12:00:00 AM,PURCHASED,COK,REGION,N,,0,1,30,N,N,8.95,N,N,509.170890669988
97578,96992,ACTIVE,KIT 6,25657,14m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,0,6,36,N,N,9.35,N,Y,13.9929057480257
97874,97074,ACTIVE,KIT 4,9879,191.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,8.55,N,Y,191.74656982047
97895,97054,ACTIVE,KIT 4,9839,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,9.35,N,Y,9.41080598440536
97904,97012,ACTIVE,KIT 4,9838,91.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,7.75,N,Y,91.9144977960271
97905,97072,ACTIVE,KIT 4,9838,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,9.35,N,Y,7.9551637846399
97907,97080,ACTIVE,KIT 4,9829,91.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,6.15,N,Y,91.1448065714112
97908,97082,ACTIVE,KIT 4,9831,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,9.35,N,Y,11.3056099927542
97909,97084,ACTIVE,KIT 4,10121,53.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,9.35,N,Y,53.5710489061255
97910,97086,ACTIVE,KIT 4,9829,9.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,9.35,N,Y,9.06235134622152
97911,97036,ACTIVE,KIT 4,9881,10.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,0,2,14,N,N,9.35,N,Y,10.4385233384021
98514,97112,ACTIVE,KIT 4,8514,30.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,19,N,N,9.35,N,Y,30.6277336272539
98515,97114,ACTIVE,KIT 4,1704,114.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,19,N,N,6.15,N,Y,114.35415179871
98516,97116,ACTIVE,KIT 4,20988,13.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,13.1060132893665
98517,97118,ACTIVE,KIT 4,8662,42.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,42.7655112477965
98518,97120,ACTIVE,KIT 4,8755,29.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,19,N,N,9.35,N,Y,29.9351465831472
98519,97122,ACTIVE,KIT 4,8662,41.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,4/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,REGION,N,,0,1,21,N,N,9.35,N,Y,41.5640345412361
98520,97124,ACTIVE,KIT 4,20994,33.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,5.75,N,Y,33.6972938159476
98521,97148,ACTIVE,KIT 4,20964,164.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,6.95,N,Y,164.562239819832
98522,97128,ACTIVE,KIT 4,20959,9.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,9.40600631828344
98523,97130,ACTIVE,KIT 4,8658,7.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,7.19410429868143
98524,97132,ACTIVE,KIT 4,1704,66.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,19,N,N,6.95,N,Y,66.914180802884
98525,97134,ACTIVE,KIT 4,8671,89.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,19,N,N,9.35,N,Y,89.5315779345608
98526,97138,ACTIVE,KIT 4,8671,8.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,8.75368309602095
98527,97140,ACTIVE,KIT 4,8755,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,5.91008249754824
98528,97126,ACTIVE,KIT 4,8663,108.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,108.415578058327
98529,97142,ACTIVE,KIT 4,20988,13.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,13.5604970120176
98530,97146,ACTIVE,KIT 4,20988,46.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,46.2374066399478
98531,97144,ACTIVE,KIT 4,20988,82.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,82.6086568250623
98532,97152,ACTIVE,KIT 4,20988,10.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,10.8966671439277
98533,97154,ACTIVE,KIT 4,20959,5.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/1/2015 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,0,1,21,N,N,9.35,N,Y,5.19133091736298
98834,34330,ACTIVE,KIT 4,10393,7.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,39,N,N,3.83,N,Y,7.76029131283369
98835,97172,ACTIVE,KIT 4,10390,324.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,8.95,N,Y,324.867801524949
98836,97174,ACTIVE,KIT 4,6989,2.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,2.70398584451502
98837,97176,ACTIVE,KIT 4,6989,99.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,99.657694091384
98838,97178,ACTIVE,KIT 4,6980,15.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2016 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,0,2,37,N,N,9.35,N,Y,15.7946668015475
98839,97180,ACTIVE,KIT 4,10388,5.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,5.66317042834381
98840,97182,ACTIVE,KIT 4,6989,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,5.43,N,Y,13.5019781942409
98841,97184,ACTIVE,KIT 4,10394,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,5.9849044939428
98842,97186,ACTIVE,KIT 4,6989,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,2.93720586921107
98843,97188,ACTIVE,KIT 4,10394,298.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,8.95,N,Y,298.375980647105
98844,97190,ACTIVE,KIT 4,40264,172.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,7.35,N,Y,172.25344609293
98845,97192,ACTIVE,KIT 4,6991,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/5/2016 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,1.93460625347625
98846,97194,ACTIVE,KIT 4,10388,3.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2016 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,3.89736727111852
98847,97196,ACTIVE,KIT 4,6980,54.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,5.75,N,Y,54.3597340294121
98848,97198,ACTIVE,KIT 4,10390,7.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/5/2016 12:00:00 AM,PURCHASED,GHD,KITCHENER,N,,0,2,39,N,N,9.35,N,Y,7.09289736552464
98849,97200,ACTIVE,KIT 4,10394,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,3.65151782307777
98850,97202,ACTIVE,KIT 4,6980,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,6.6429219269639
98852,97206,ACTIVE,KIT 4,40264,13.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2015 12:00:00 AM,PURCHASED,GHD INC,KITCHENER,N,,0,2,40,N,N,9.35,N,Y,13.7309976750983
99793,97272,ACTIVE,BRIDGEPORT,13118,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/11/2009 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,45,N,N,5.43,N,Y,5.31988837436531
99794,97274,ACTIVE,BRIDGEPORT,13095,19.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,19.1984140726929
99795,97276,ACTIVE,BRIDGEPORT,13090,78.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,6.15,N,Y,78.1215388957371
99796,97278,ACTIVE,BRIDGEPORT,13090,137.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/15/2014 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,6.95,N,Y,137.114753442962
99797,97286,ACTIVE,BRIDGEPORT,13107,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,1.80358267000256
99798,97288,ACTIVE,BRIDGEPORT,13107,13.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,13.6377911237092
99799,97290,ACTIVE,BRIDGEPORT,12634,36.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,36.9415964685724
99800,97292,ACTIVE,BRIDGEPORT,12634,66.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,66.5191045322529
99806,97280,ACTIVE,BRIDGEPORT,13090,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,9.1949945001928
99807,97282,ACTIVE,BRIDGEPORT,13090,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,12.2630942510503
99808,97284,ACTIVE,BRIDGEPORT,13107,114.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,114.632036148816
100113,97312,ACTIVE,BRIDGEPORT,12634,120.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,7.75,N,Y,120.325264364004
100114,97314,ACTIVE,BRIDGEPORT,12634,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,10.2790684834923
100115,97316,ACTIVE,BRIDGEPORT,12634,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,12.4492273308769
100116,97318,ACTIVE,BRIDGEPORT,12636,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,2.60587578053126
100117,97320,ACTIVE,BRIDGEPORT,12566,81.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,81.8165818370117
100118,97322,ACTIVE,BRIDGEPORT,12566,88.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,88.2853479367248
100433,97332,ACTIVE,KIT 4,20631,62.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,8.5,N,Y,62.5188454748943
100434,97334,ACTIVE,KIT 4,20631,14.5m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,8.5,N,Y,14.5237113280672
100435,97336,ACTIVE,KIT 4,20631,3.9m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,REGION,N,,8,6,0,N,N,8.5,N,Y,3.9240275546561
100436,97340,ACTIVE,KIT 4,20631,14m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/2013 12:00:00 AM,PURCHASED,,REGION,N,,-1,6,0,N,N,9.1,N,Y,13.9746772506124
100437,97338,ACTIVE,KIT 4,20631,11.6m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/2013 12:00:00 AM,PURCHASED,,REGION,N,,-1,6,0,N,N,9.1,N,Y,11.5618887801231
100449,97342,ACTIVE,BRIDGEPORT,12566,93.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,93.5480981662115
100450,97344,ACTIVE,BRIDGEPORT,12566,79.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,79.5440758409493
100451,97352,ACTIVE,BRIDGEPORT,13095,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,4.90173011901
100452,97354,ACTIVE,BRIDGEPORT,13095,56.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,6.55,N,Y,56.663289325737
100453,97356,ACTIVE,BRIDGEPORT,13095,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/9/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,11.9482277900864
100454,97358,ACTIVE,KIT 4,11614,33.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,10,N,N,7.75,N,Y,33.2140970541666
100455,97360,ACTIVE,KIT 4,10194,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2016 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,5,4,3,N,N,9.35,N,Y,2.48784451968952
101073,97392,ACTIVE,KIT 4,7052,5.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,24,N,N,9.35,N,N,5.5763137030309
101075,97394,ACTIVE,KIT 4,11099,1.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,1.85978532333072
101076,97396,ACTIVE,KIT 4,1570,10.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,10.590417965418
101078,97400,ACTIVE,KIT 4,11097,20.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,20.5571030461091
101079,97402,ACTIVE,KIT 4,11110,19.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,19.3917703394784
101080,97404,ACTIVE,KIT 4,11110,2.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,2.12692383733144
101081,97406,ACTIVE,KIT 4,11110,.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.678224749384762
101082,97408,ACTIVE,KIT 4,11110,3.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,3.43867201410645
101083,97410,ACTIVE,KIT 4,8830,7.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,7.56031307136119
101084,97412,ACTIVE,KIT 4,11198,11.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,11.1392933347763
101085,133170,ACTIVE,KIT 4,11183,.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,0.399939621061376
101086,97416,ACTIVE,KIT 4,11179,3.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,3.23114887366873
101087,97418,ACTIVE,KIT 4,11183,11.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,11.3111923060315
101088,97420,ACTIVE,KIT 4,11185,3.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,3.8653517855731
101089,97422,ACTIVE,KIT 4,11185,.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.333253656545635
101090,97424,ACTIVE,KIT 4,11185,.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.646001115122451
101091,97426,ACTIVE,KIT 4,11182,14.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,14.0902659582666
101093,97430,ACTIVE,KIT 4,11162,12.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,12.2400681342342
101094,97432,ACTIVE,KIT 4,11099,.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,24,N,N,9.35,N,Y,0.833205868796855
101095,97434,ACTIVE,WAT 4,11183,.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,0.789960030832626
101096,97436,ACTIVE,KIT 4,602769,95.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,95.3905480406902
101097,97438,ACTIVE,KIT 4,8830,11.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,25,N,N,9.35,N,Y,11.8240307532656
101098,97440,ACTIVE,KIT 4,11092,7.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,7.09268766124783
101099,97442,ACTIVE,KIT 4,7052,1.3m 600mm  PVCO,TREATED,600,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,24,N,N,9.35,N,N,1.25114017223681
101100,97444,ACTIVE,KIT 4,7052,10.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,N,10.1904736658626
101104,97452,ACTIVE,KIT 4,1575,29.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,29.2443687136287
101105,97454,ACTIVE,KIT 4,1575,36.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,36.4930385872551
101106,97456,ACTIVE,KIT 4,1570,3.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,3.33878120607153
101107,97458,ACTIVE,KIT 4,1569,5.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,5.13653280383741
101108,97460,ACTIVE,KIT 4,1569,27.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,27.6276610827617
101109,97462,ACTIVE,KIT 4,1569,7.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,7.50100996634972
101110,97464,ACTIVE,KIT 4,1569,.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,0.859493320557855
101111,97466,ACTIVE,KIT 4,1569,76.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,76.1681088648417
101112,97468,ACTIVE,KIT 4,1569,10.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,10.0992939718409
101113,97470,ACTIVE,KIT 4,11183,10.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,10.8965161500005
101114,97472,ACTIVE,KIT 4,11183,85.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,7.35,N,Y,85.7992749460472
101115,97474,ACTIVE,KIT 4,11185,.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.826779202755171
101116,97476,ACTIVE,KIT 4,11164,7.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,7.65121326324703
101117,97478,ACTIVE,KIT 4,11183,3.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,3.20518102609679
101118,97480,ACTIVE,KIT 4,11182,9.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,9.41693473343685
101119,97482,ACTIVE,KIT 4,11164,39.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,39.3695085655146
101120,97484,ACTIVE,KIT 4,11164,28.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,28.388024029839
101121,97486,ACTIVE,KIT 4,11092,9.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,9.70789599095075
101122,97488,ACTIVE,KIT 4,11092,26.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,26.9040795027801
101123,97490,ACTIVE,KIT 4,11092,28m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,27.9987495006721
101124,97492,ACTIVE,KIT 4,11092,14m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,14.0012568303127
101125,97494,ACTIVE,KIT 4,11092,64.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,64.350765809725
101126,97496,ACTIVE,KIT 4,8822,4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,3.99699685907514
101127,97498,ACTIVE,KIT 4,11094,16.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,16.6190513013501
101129,97502,ACTIVE,KIT 4,8822,14.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,14.1251699806149
101130,97504,ACTIVE,KIT 4,7064,54.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,54.4750799283895
101131,97506,ACTIVE,KIT 4,7064,1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.966431502197485
101132,97508,ACTIVE,KIT 4,7064,94.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,94.3152714571556
101133,97510,ACTIVE,KIT 4,7064,7.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,7.89424237154737
101134,97512,ACTIVE,KIT 4,7064,4.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,4.05397060351664
101135,97514,ACTIVE,KIT 4,11110,7.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,7.13787429423906
101136,97516,ACTIVE,KIT 4,7063,12.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,12.8060994157512
101137,97518,ACTIVE,KIT 4,7063,3.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,3.16843873606166
101138,97520,ACTIVE,KIT 4,6676,16.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,16.2094725659027
101139,97522,ACTIVE,KIT 4,8830,14.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,14.0521015492689
101140,97524,ACTIVE,KIT 4,8830,3.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,3.09486762620198
101141,97526,ACTIVE,KIT 4,50013,108.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,25,N,N,9.35,N,Y,108.476076829253
101142,97528,ACTIVE,KIT 4,11096,3.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,25,N,N,9.35,N,Y,3.93208905101788
101143,97530,ACTIVE,KIT 4,6676,14.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,14.9352778322357
101144,97532,ACTIVE,KIT 4,6676,6.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,6.36228195346754
101145,97534,ACTIVE,KIT 4,11099,16.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/2/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,16.6915188518297
101146,97536,ACTIVE,KIT 4,11162,.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.708347069533621
101147,97538,ACTIVE,KIT 4,11185,.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.895833131180977
101148,97540,ACTIVE,WAT 4,11092,358.8m 600mm  PVCO,TREATED,600,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.35,N,Y,358.753301094032
101149,97542,ACTIVE,KIT 4,7064,.6m 400mm  PVCO,TREATED,400,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.35,N,Y,0.600022083294601
101150,97544,ACTIVE,WAT 4,1569,75.6m 600mm  PVCO,TREATED,600,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,33,N,N,9.35,N,Y,75.6430926890757
101151,97546,ACTIVE,WAT 4,1569,108m 600mm  PVCO,TREATED,600,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,33,N,N,9.35,N,Y,108.026914656477
101152,97548,ACTIVE,WAT 4,11183,112.1m 600mm  PVCO,TREATED,600,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.35,N,Y,112.054403070583
101153,97550,ACTIVE,WAT 4,7064,10m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.35,N,Y,10.0009418481806
101154,97552,ACTIVE,WAT 4,7064,3.6m 400mm  PVCO,TREATED,400,PVCO,NO,,NONE,1/22/2016 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.85,N,Y,3.62666130279392
101155,134536,ACTIVE,WAT 4,7064,1.4m 400mm  PVCO,TREATED,400,PVCO,NO,,NONE,1/22/2016 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.85,N,Y,1.40383959927974
101156,97556,ACTIVE,KIT 4,1569,42m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,42.0406991857273
101157,97558,ACTIVE,KIT 4,11099,391.1m 600mm  PVCO,TREATED,600,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,24,N,N,9.35,N,N,391.10156015414
101158,97560,ACTIVE,KIT 4,7063,85.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,24,N,N,9.35,N,Y,85.806426650234
101159,97562,ACTIVE,KIT 4,11110,.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.811153037280358
101160,97564,ACTIVE,KIT 4,11179,11.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,11.6963843958314
101161,97566,ACTIVE,KIT 4,11162,1.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,1.79164128517878
101162,97568,ACTIVE,KIT 4,11162,.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,0.56080257705032
101163,97570,ACTIVE,KIT 4,11099,.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,24,N,N,9.35,N,Y,0.552220870552876
101164,97572,ACTIVE,KIT 4,11099,5.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,24,N,N,9.35,N,Y,5.18872076791938
101165,97574,ACTIVE,WAT 4,11183,3.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,33,N,N,9.35,N,Y,3.6496169672377
101166,97576,ACTIVE,WAT 4,11183,.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,0.491618887182118
101167,97578,ACTIVE,KIT 4,7064,.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.35,N,Y,0.801894319816978
101393,68670,ACTIVE,KIT 4,6805,125.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/1/2003 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,2,23,N,N,9.35,N,Y,125.058821155166
101394,59610,ACTIVE,KIT 4,25525,22.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1996 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,17,N,N,9.35,N,Y,22.4300169441051
101713,71150,ACTIVE,KIT 5,602990,195.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,195.083627088267
101714,97614,ACTIVE,KIT 5,103411,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,1.44099197077114
101715,97616,ACTIVE,KIT 5,103411,41.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,41.4928684986348
101716,97618,ACTIVE,KIT 5,103411,3.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,3.74261466956398
101717,97620,ACTIVE,KIT 5,103411,1.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,1.8998571786129
101718,97622,ACTIVE,KIT 5,103413,4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,3.96719888212834
101719,97624,ACTIVE,KIT 5,103410,19.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,19.5101981902516
101720,97626,ACTIVE,KIT 5,103410,60.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,60.5864533778289
101721,97628,ACTIVE,KIT 5,103413,14.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,14.5618930217935
101722,97630,ACTIVE,KIT 5,103412,29.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,29.3439244554319
101723,97632,ACTIVE,KIT 5,103412,3.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,3.86752997530641
101724,97634,ACTIVE,KIT 5,103412,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/13/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,6.457307789206
101725,97652,ACTIVE,KIT 4,6736,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/10/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,23,N,N,9.35,N,Y,2.17922552534723
101726,97654,ACTIVE,KIT 4,6736,47.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/10/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,23,N,N,9.35,N,Y,47.244312992627
101727,97656,ACTIVE,KIT 4,6736,3.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/10/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,23,N,N,9.35,N,Y,3.91780099744262
101728,97658,ACTIVE,KIT 4,6737,3.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,23,N,N,9.1,N,Y,3.21378062318032
102033,97672,ACTIVE,KIT 4,10069,8.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1970 12:00:00 AM,DONATED,,REGION,N,,7,5,3,N,N,9.15,N,N,8.17222441416356
102354,97692,ACTIVE,KIT 4,8866,63.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,63.5696064424927
102355,97694,ACTIVE,KIT 4,40031,5.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,5.14303385598992
102356,97696,ACTIVE,KIT 4,8865,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,0.982002673134215
102357,97698,ACTIVE,KIT 4,8899,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,11.7857625028532
102358,97700,ACTIVE,KIT 4,1775,101.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,101.252664981446
102359,97702,ACTIVE,KIT 4,8863,17.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,17.4400172769852
102360,97704,ACTIVE,KIT 4,8862,111.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,111.345313125423
102361,97706,ACTIVE,KIT 4,8862,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,4.44628321322178
102362,97708,ACTIVE,KIT 4,8808,128.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,8,N,N,9.35,N,Y,128.450577339876
102363,97710,ACTIVE,KIT 4,8808,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,8,N,N,9.35,N,Y,0.687787329631035
102364,97712,ACTIVE,KIT 4,8864,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,7.79367208155843
102366,97716,ACTIVE,KIT 4,8865,317.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,8.95,N,Y,317.24133796403
102367,97718,ACTIVE,KIT 4,8865,7.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,7.38654544745625
102368,97720,ACTIVE,KIT 4,8863,140.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,140.606917897606
102369,97722,ACTIVE,KIT 4,8864,336.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,336.669079972218
102370,97724,ACTIVE,KIT 4,40031,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,8.8407272459184
102372,97728,ACTIVE,KIT 4,8899,161.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,-1,2,9,N,N,9.35,N,Y,161.344396759245
102673,97732,ACTIVE,KIT 4,103263,1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/16/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,1.00001497997772
102674,97734,ACTIVE,KIT 4,103264,20m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,20.0208941622549
102675,97736,ACTIVE,KIT 4,103244,11.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/17/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.5821790076487
102676,97738,ACTIVE,KIT 4,103253,7.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2015 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,7.41341514946775
102677,97740,ACTIVE,KIT 4,103254,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.6909675714759
102678,97742,ACTIVE,KIT 4,103255,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.30558043654283
102679,97744,ACTIVE,KIT 4,103273,3.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,3.39035193611594
102680,97746,ACTIVE,KIT 4,103260,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,0.924005541251948
102681,97748,ACTIVE,KIT 4,103261,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.6980882039547
102682,97750,ACTIVE,KIT 4,103270,33.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,33.5806410137107
102683,97752,ACTIVE,KIT 4,103263,3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,3.00006397598108
102684,97754,ACTIVE,KIT 4,103264,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.6945452528779
102685,97756,ACTIVE,KIT 4,103264,20m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/11/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,20.0182137799329
102686,97758,ACTIVE,KIT 4,103244,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/16/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,10.2780017917566
102687,97760,ACTIVE,KIT 4,103264,96.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/14/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,96.21727261305
102688,97762,ACTIVE,KIT 4,103244,15.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/17/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,15.3514939721855
102689,97764,ACTIVE,KIT 4,103244,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/17/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,13.76065104393
102690,97766,ACTIVE,KIT 4,103245,7.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,7.28118430034937
102691,97768,ACTIVE,KIT 4,103237,20.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,20.221988691127
102692,97770,ACTIVE,KIT 4,103263,7.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/16/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,7.37363654773371
102693,97772,ACTIVE,KIT 4,103264,45.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/11/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,45.5359902705814
102694,97774,ACTIVE,KIT 4,103264,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/14/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,1.07379786377657
102696,97778,ACTIVE,KIT 4,103244,125.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/21/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,125.590628938087
102697,97780,ACTIVE,KIT 4,103245,3.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2015 12:00:00 AM,DONATED,IBI,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,3.84511148309469
