OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
102698,97782,ACTIVE,KIT 4,103265,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,12.5073784226829
102699,97784,ACTIVE,KIT 4,103237,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,4.49998661465355
102700,97786,ACTIVE,KIT 4,103237,90.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,90.5051337689954
102701,97788,ACTIVE,KIT 4,103265,65.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,65.5095670557714
102702,97790,ACTIVE,KIT 4,103262,76.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,76.324762088235
102703,97792,ACTIVE,KIT 4,103264,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/16/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,4.50007623054221
102704,97794,ACTIVE,KIT 4,103237,15.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,15.7706148704546
102705,97796,ACTIVE,KIT 4,103254,71.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,71.6944717652668
102706,97798,ACTIVE,KIT 4,103253,7.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/1/2015 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,7.19280582931622
102707,97800,ACTIVE,KIT 4,103263,40.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,40.3524388898554
102708,97802,ACTIVE,KIT 4,103244,54.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/17/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,54.8820324580107
102709,97804,ACTIVE,KIT 4,103262,17.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,17.1511817970425
102710,97806,ACTIVE,KIT 4,103260,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.30838511242495
102711,97808,ACTIVE,KIT 4,103273,30.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,30.3391004855035
102712,97810,ACTIVE,KIT 4,103263,2.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/16/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,2.50005648841373
102713,97812,ACTIVE,KIT 4,103262,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.50566907345951
102714,97814,ACTIVE,KIT 4,103253,54.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,54.574850217095
102715,97816,ACTIVE,KIT 4,103263,53.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,53.4764363741875
102716,97818,ACTIVE,KIT 4,103260,.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,0.501598455026015
102717,97820,ACTIVE,KIT 4,103260,1.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,1.93269287840403
102718,97822,ACTIVE,KIT 4,103273,18.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,18.8875549833362
102719,97824,ACTIVE,KIT 4,104745,14.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,14.9401554290983
102720,133898,ACTIVE,KIT 4,103263,4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,3.95677863061291
102721,97828,ACTIVE,KIT 4,103261,41.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,41.4650971420581
102722,97830,ACTIVE,KIT 4,103263,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.29628149708465
102723,97832,ACTIVE,KIT 4,103260,29.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,1/9/2014 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,29.6589788505824
102724,97834,ACTIVE,KIT 4,103263,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,2.17721203547694
102725,97836,ACTIVE,KIT 4,103262,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,5.63374576014824
102726,97838,ACTIVE,KIT 4,103262,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/7/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,5.63741446109062
102727,97840,ACTIVE,KIT 4,103264,15.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/16/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,15.7220163859126
102728,97842,ACTIVE,KIT 4,103253,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.0090238191477
102729,97844,ACTIVE,KIT 4,103237,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,12.6709539217783
102730,97846,ACTIVE,KIT 4,103265,4.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,4.21227905196437
102731,97848,ACTIVE,KIT 4,103255,72.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,72.3025976053622
102994,97854,ACTIVE,KIT 4,103234,92.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,92.4226576164199
102995,97856,ACTIVE,KIT 4,103268,32.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,32.4076408562896
102996,97858,ACTIVE,KIT 4,103267,74.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,74.5675496667804
102997,97860,ACTIVE,KIT 4,103266,73.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,73.6430901542217
102998,97862,ACTIVE,KIT 4,103258,33.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/27/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,33.6150911139402
102999,97894,ACTIVE,KIT 4,103257,152.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,152.410875678392
103000,97866,ACTIVE,KIT 4,104745,38.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/22/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,38.4461258040485
103001,97868,ACTIVE,KIT 4,103233,101.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,101.408487702798
103002,97870,ACTIVE,KIT 4,103284,62.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,62.3235556581589
103003,97872,ACTIVE,KIT 4,103235,62.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,62.4320638758073
103005,97876,ACTIVE,KIT 4,103245,223.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/29/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,223.775451494696
103006,97878,ACTIVE,KIT 4,103249,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/28/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,5.57058033752018
103007,97880,ACTIVE,KIT 4,103252,68.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,68.0980094889172
103008,97882,ACTIVE,KIT 4,103251,151.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,151.564852910188
103009,97884,ACTIVE,KIT 4,103250,118.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/29/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,118.502947055999
103313,97886,ACTIVE,KIT 4,103235,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,3.30547386198913
103315,97890,ACTIVE,KIT 4,103250,55.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/29/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,55.4224605593135
103316,97892,ACTIVE,KIT 4,103284,15.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,15.409785973704
103317,97864,ACTIVE,KIT 4,103257,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.8295741836127
103318,97896,ACTIVE,KIT 4,103233,85.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,85.1938448486435
103319,97898,ACTIVE,KIT 4,103268,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,5.70122541552723
103320,97900,ACTIVE,KIT 4,103284,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,5.82852573521647
103321,97902,ACTIVE,KIT 4,103266,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.8001309027079
103322,97904,ACTIVE,KIT 4,103267,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.7807777690655
103323,97906,ACTIVE,KIT 4,103267,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,4.66521073771512
103324,97908,ACTIVE,KIT 4,103250,100m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/29/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,99.9605473109433
103325,97910,ACTIVE,KIT 4,103233,17.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,17.1678483820304
103326,97912,ACTIVE,KIT 4,103258,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/27/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,7.77373421010025
103327,97914,ACTIVE,KIT 4,103235,9.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,9.5567112529687
103328,97916,ACTIVE,KIT 4,103234,10.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,10.2495345190613
103633,97918,ACTIVE,KIT 4,103250,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/29/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,4.39995235049063
103634,97920,ACTIVE,KIT 4,103252,15.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,15.7339940071837
103636,97924,ACTIVE,KIT 4,103268,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,12.0297789364517
103637,97926,ACTIVE,KIT 4,103251,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2016 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.844703252767
103954,97934,ACTIVE,KIT 4,11334,16m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,16.0060674298085
103955,97936,ACTIVE,KIT 4,11387,16.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,16.1495071819475
103956,97938,ACTIVE,KIT 4,11387,27.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,5.75,N,Y,27.8887607947299
103960,97946,ACTIVE,KIT 4,11399,17.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,17.6410983430494
103961,97948,ACTIVE,KIT 4,11343,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,6.45313675435387
103962,97950,ACTIVE,KIT 4,11343,38.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,6.15,N,Y,38.5942720114858
103963,97952,ACTIVE,KIT 4,11343,66.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,66.5613159929782
103965,97956,ACTIVE,KIT 4,11343,8.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,8.8126424164631
103966,97958,ACTIVE,KIT 4,11331,8.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,8.93404099694972
103968,97962,ACTIVE,KIT 4,11336,55.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,55.9446062588146
103970,97966,ACTIVE,KIT 4,11610,17.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,17.8653630678904
103971,97968,ACTIVE,KIT 4,11610,7.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,7.44873828765028
103973,97972,ACTIVE,KIT 4,11337,42.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,42.0638863989032
103974,97974,ACTIVE,KIT 4,11337,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,14.3528108044971
103975,97976,ACTIVE,KIT 4,11330,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,1.80138885263271
103976,97978,ACTIVE,KIT 4,11337,13.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,13.4941965322523
103977,97980,ACTIVE,KIT 4,11608,108.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,7.75,N,Y,108.948488005973
103978,97982,ACTIVE,KIT 4,6714,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,5.99626097506418
103980,97986,ACTIVE,KIT 4,6714,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,5.12547421844416
103981,97988,ACTIVE,KIT 4,6714,52.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,52.9311892546968
103983,97992,ACTIVE,KIT 4,6714,121.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,121.325024556039
103985,97996,ACTIVE,KIT 4,6714,27.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,27.5143164971172
103986,97998,ACTIVE,KIT 4,6714,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,1.49010808007104
103987,98000,ACTIVE,KIT 4,6714,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,1.18205594164829
103989,98004,ACTIVE,KIT 4,6714,110.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,5,N,N,9.35,N,Y,110.340064638937
103991,98008,ACTIVE,KIT 4,6714,136.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,5,N,N,8.15,N,Y,136.065596741417
103992,98010,ACTIVE,KIT 4,6714,12.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,5,N,N,9.35,N,Y,12.6929645109539
103993,98012,ACTIVE,KIT 4,6714,88.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,5,N,N,9.35,N,Y,88.24414989337
103994,98014,ACTIVE,KIT 4,6714,30.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/30/2016 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,5,N,N,9.35,N,Y,30.5173501349488
103995,98016,ACTIVE,KIT 4,8707,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/30/2016 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,5,N,N,9.35,N,Y,0.681905345164294
104275,98064,ACTIVE,KIT 4,11238,97.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,97.8166493975909
104276,98054,ACTIVE,KIT 4,10590,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,12.9106961261037
104277,98056,ACTIVE,KIT 4,11247,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,12.4141947015374
104278,98074,ACTIVE,KIT 4,11243,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,12.8529345390169
104279,98060,ACTIVE,KIT 4,11252,14.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,14.3169842107915
104280,98062,ACTIVE,KIT 4,11239,21.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,21.6627905595406
104281,98052,ACTIVE,KIT 4,11241,19m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,18.95341694666
104282,98066,ACTIVE,KIT 4,11241,74.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,74.6749434805492
104283,98068,ACTIVE,KIT 4,11241,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,0.956765577714362
104284,98070,ACTIVE,KIT 4,11241,7.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,7.6302160179967
104285,98072,ACTIVE,KIT 4,11252,10.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,10.2194176451278
104286,98058,ACTIVE,KIT 4,11243,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,9.1997675047712
104287,98080,ACTIVE,KIT 4,11248,55.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,55.4535393791083
104288,98084,ACTIVE,KIT 4,11238,10.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,10.4560586278312
104593,98082,ACTIVE,KIT 4,11248,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,11.2995651775446
104594,98086,ACTIVE,KIT 4,11248,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,5.40664448710203
104913,98092,ACTIVE,KIT 4,6961,4.7m 25mm  PVC,TREATED,25,PVC,NO,,NONE,1/11/2017 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,29,N,N,9.35,N,N,4.72126348883583
104914,98094,ACTIVE,KIT 4,6961,1.4m 25mm  PVC,TREATED,25,PVC,NO,,NONE,1/11/2017 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,29,N,N,9.35,N,N,1.39999303230565
104916,98096,ACTIVE,KIT 4,6961,1.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/11/2017 12:00:00 AM,PURCHASED,,REGION,N,,-1,2,29,N,N,5.93,N,N,1.57926782786407
104917,98098,ACTIVE,KIT 4,22865,13.3m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1956 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,13.2709882274778
104918,98102,ACTIVE,KIT 6,5482,8.5m 200mm  DI,TREATED,200,DI,NO,,NONE,6/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,6,5,N,N,9.1,N,Y,8.46624983918585
105233,76149,ACTIVE,KIT 4,8736,91.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,24,N,N,7.85,N,Y,91.9376657003465
105553,98132,ACTIVE,KIT 4,20775,14.4m 250mm  PVC,UNTREATED,250,PVC,NO,,NONE,1/27/2016 12:00:00 AM,PURCHASED,COK,REGION,N,,-1,1,30,N,N,9.35,N,N,14.4372255304109
105554,98134,ACTIVE,KIT 4,20775,.9m 250mm  PVC,UNTREATED,250,PVC,NO,,NONE,1/27/2016 12:00:00 AM,PURCHASED,COK,REGION,N,,-1,1,30,N,N,9.35,N,N,0.897473549440306
105873,98152,ACTIVE,KIT 4,6717,217m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/16/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,4,N,N,9.35,N,Y,217.019082590269
106193,98172,ACTIVE,KIT 5,604949,135.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/11/2008 12:00:00 AM,DONATED,,REGION,N,,-1,6,0,N,N,9.35,N,Y,135.24023465442
106195,98176,ACTIVE,KIT 4,103185,59.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,6/1/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,4,0,N,N,9.35,N,Y,59.1514545022464
106197,98180,ACTIVE,KIT 4,601151,18.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2005 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,18.2207259078774
106198,98182,ACTIVE,KIT 4,601165,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/18/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,32,N,N,9.35,N,Y,4.99081819086269
106516,98232,ACTIVE,KIT 4,8742,64.5m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,10/13/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,8,N,N,10,N,Y,64.4573649566558
106517,98194,ACTIVE,KIT 4,8742,29.4m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,10/13/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,8,N,N,10,N,Y,29.4145014079271
106518,98192,ACTIVE,KIT 4,8742,64.5m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,10/13/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,8,N,N,10,N,Y,64.4573649566558
106519,98196,ACTIVE,KIT 4,8742,52.4m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,10/13/2016 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,8,N,N,7.2,N,Y,52.4307533820855
106833,98212,ACTIVE,KIT 4,22494,5.1m 200mm  DI,TREATED,200,DI,NO,,NONE,5/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,29,N,N,9.1,N,Y,5.12375770270641
107153,98252,ACTIVE,KIT 4,1575,60.1m 600mm  PVCO,TREATED,600,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,33,N,N,9.35,N,Y,60.0761703461564
107473,98272,ACTIVE,KIT 4,11079,177.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,2/1/2008 12:00:00 AM,PURCHASED,,REGION,N,,-1,2,24,N,N,8.55,N,N,177.5309313527
107489,98274,ACTIVE,KIT 4,1320,208.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/10/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,25,N,N,8.95,N,Y,208.561755814166
107490,98276,ACTIVE,KIT 4,1320,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/10/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,25,N,N,9.35,N,Y,5.16981843595739
107491,98278,ACTIVE,KIT 4,1264,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/10/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,25,N,N,5.43,N,Y,10.2968906407896
107492,98280,ACTIVE,KIT 4,1297,3.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/10/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,25,N,N,9.35,N,Y,3.12530003891327
107793,98292,ACTIVE,KIT 4,11216,8.3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1952 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,30,N,N,7.75,N,Y,8.30618995832978
107794,76710,ACTIVE,KIT 4,8793,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/1/2005 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,7,N,N,9.35,N,N,0.540696152682174
108113,97960,ACTIVE,KIT 4,11331,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/28/2012 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,2.13182395541413
108114,98312,ACTIVE,KIT 4,11331,1.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,1.69999742738953
108117,98318,ACTIVE,KIT 4,11331,4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,3.98129574906863
108118,98320,ACTIVE,KIT 4,11331,174.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,174.083529777139
108119,98322,ACTIVE,KIT 4,11333,111.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,111.591069630313
108120,98324,ACTIVE,KIT 4,11333,1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,0.977788345804217
108122,98328,ACTIVE,KIT 4,6722,146.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,8.15,N,Y,146.359027976905
108124,98332,ACTIVE,KIT 4,11331,18.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,18.2149825036005
108125,98334,ACTIVE,KIT 4,11331,2.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,2.79990279297592
108126,98336,ACTIVE,KIT 4,6722,1.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,1.15007890557431
108127,98338,ACTIVE,KIT 4,6722,1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/22/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,0.999931617309538
108128,98340,ACTIVE,KIT 4,13058,2.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,41,N,N,9.35,N,Y,2.57988650370131
108129,98342,ACTIVE,KIT 4,13058,111.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,41,N,N,6.55,N,Y,111.860719380349
108130,98344,ACTIVE,KIT 4,13058,30.5m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,41,N,N,5.75,N,Y,30.5300812202804
108131,98346,ACTIVE,KIT 4,13057,6.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,41,N,N,9.35,N,Y,6.05013309986656
108132,98348,ACTIVE,KIT 4,13057,9.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,41,N,N,9.35,N,Y,9.32122837625385
108133,98350,ACTIVE,KIT 4,13057,91.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,41,N,N,7.35,N,Y,91.2810173655764
108135,98354,ACTIVE,KIT 4,13057,23.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/6/2011 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,41,N,N,9.35,N,Y,23.6216785766171
108433,98372,ACTIVE,KIT 4,6924,205.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/27/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,27,N,N,9.35,N,Y,205.53147315627
108434,98374,ACTIVE,KIT 4,9785,109.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/27/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,27,N,N,9.35,N,Y,109.343762843528
108435,98376,ACTIVE,KIT 4,9785,55.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/27/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,27,N,N,9.35,N,Y,55.0714851252456
108753,98392,ACTIVE,KIT 4,11490,103.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,5.55,N,Y,103.796945591807
108754,98394,ACTIVE,KIT 4,9798,128.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,7.75,N,Y,128.079373208668
108755,98396,ACTIVE,KIT 4,9805,11.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,11.3987033287668
108757,98426,ACTIVE,KIT 4,11490,3.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,3.39573818308267
108758,98402,ACTIVE,KIT 4,9798,7.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,7.60250948093866
108759,98404,ACTIVE,KIT 4,9796,4.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,4.59831541414621
108760,155796,ACTIVE,KIT 4,11491,5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,5.00075705121886
108761,98408,ACTIVE,KIT 4,9803,10m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,10.0131225516992
108762,98410,ACTIVE,KIT 4,9801,76.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,76.7302556961756
108763,98412,ACTIVE,KIT 4,9798,2.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,2.89243037577488
108764,98414,ACTIVE,KIT 4,9801,12.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,12.6040930896416
108765,98416,ACTIVE,KIT 4,9801,2.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,2.50425749602042
108766,98418,ACTIVE,KIT 4,9801,9.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,9.28542531098395
108767,98420,ACTIVE,KIT 4,11254,99.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,6.55,N,Y,99.096645409145
108768,98422,ACTIVE,KIT 4,11494,2.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,2.20472791351134
108769,98424,ACTIVE,KIT 4,11254,1.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/12/2014 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,1.49999947311505
108785,98400,ACTIVE,KIT 4,11490,1.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,1/19/2017 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,1.29968565442641
108786,98428,ACTIVE,KIT 4,605949,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/7/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,3,2,N,N,9.35,N,N,5.99843061053415
108788,98432,ACTIVE,KIT 4,6388,209.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/7/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,3,2,N,N,9.35,N,N,209.599083025915
108790,98436,ACTIVE,KIT 4,6388,64.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/7/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,3,2,N,N,9.35,N,N,64.1142778399471
108791,98438,ACTIVE,KIT 4,605949,2.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/7/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,3,2,N,N,9.35,N,N,2.83439854038128
108792,98440,ACTIVE,KIT 6,5589,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,MERITECH ENGINEERING,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,2.22409051920652
108793,98442,ACTIVE,KIT 6,21058,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,MERITECH ENGINEERING,KITCHENER,N,,-1,6,6,N,N,9.35,N,N,1.59563069722892
108794,98444,ACTIVE,KIT 6,5589,66m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,MERITECH ENGINEERING,KITCHENER,N,,-1,6,6,N,N,9.35,N,N,66.0398097553039
109074,98454,ACTIVE,KIT 4,25486,140.1m 300mm  DI,TREATED,300,DI,NO,,NONE,10/26/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,8.5,N,Y,140.138140779946
109393,98472,ACTIVE,KIT 4,10842,11.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,3,N,N,8.5,N,N,11.3942660733975
109713,98492,ACTIVE,KIT 4,11376,0m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,2,N,N,9.35,N,Y,0.0280617168976909
110033,98512,ACTIVE,KIT 4,603815,133.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/25/2016 12:00:00 AM,PURCHASED,MMM GROUP,KITCHENER,N,,-1,2,0,N,N,9.35,N,N,133.193339135443
110034,98514,ACTIVE,KIT 4,10407,262.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/25/2016 12:00:00 AM,PURCHASED,MMM GROUP,KITCHENER,N,,-1,2,0,N,N,9.35,N,N,262.225104107617
110035,98516,ACTIVE,KIT 4,10407,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,MTO,KITCHENER,N,,-1,2,0,N,N,9.35,N,N,7.65701837423931
127605,133052,ACTIVE,KIT 5,602869,96.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,96.550636866063
127606,133054,ACTIVE,KIT 5,602869,17.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,17.4999807709026
127611,133064,ACTIVE,KIT 5,602869,130m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,129.9771862114
127614,133070,ACTIVE,KIT 5,602869,3.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,3.92931423204064
127616,133074,ACTIVE,KIT 5,602869,29m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,28.9899999401548
127636,133082,ACTIVE,KIT 5,602869,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,2.83903672827671
127637,133084,ACTIVE,KIT 5,602869,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,5.41125036976337
127638,133086,ACTIVE,KIT 5,602869,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,6.50437705620597
127639,133088,ACTIVE,KIT 5,602869,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,6.50435288781282
127640,133090,ACTIVE,KIT 5,602869,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,3.17670461016273
127641,133092,ACTIVE,KIT 5,602869,11.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,11.1406883869075
127953,133112,ACTIVE,KIT 4,9768,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,9.53321295869141
127954,133114,ACTIVE,KIT 4,11488,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,5.46138869486597
127955,133116,ACTIVE,KIT 4,9840,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,11.4217177449295
127956,133118,ACTIVE,KIT 4,9768,213.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,14,N,N,6.15,N,Y,213.850457287374
127957,133120,ACTIVE,KIT 4,11488,115.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,14,N,N,7.75,N,Y,115.067107633786
127958,133122,ACTIVE,KIT 4,9845,139.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,14,N,N,5.55,N,Y,139.872675237415
128274,133132,ACTIVE,KIT 4,20671,14.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,14.3254106192342
128275,133134,ACTIVE,KIT 4,20672,89.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/20/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,7.35,N,Y,89.1298391706296
128276,133136,ACTIVE,KIT 4,6340,86.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/12/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,6.15,N,Y,86.7320522675089
128278,133140,ACTIVE,KIT 4,20672,175.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/10/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,5.75,N,Y,175.792350720668
128279,133156,ACTIVE,KIT 4,20673,85.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/29/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,7.35,N,Y,85.3585439995075
128280,133144,ACTIVE,KIT 4,20671,20.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/18/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,20.627291697485
128281,133146,ACTIVE,KIT 4,20672,111.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,111.613589371471
128282,133148,ACTIVE,KIT 4,20673,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/10/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,5.43,N,Y,12.7919718672765
128283,133150,ACTIVE,KIT 4,20673,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/24/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,3.51082591435028
128284,133152,ACTIVE,KIT 4,20658,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,11.2972432692986
128287,133142,ACTIVE,KIT 4,20673,11.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/29/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,11.8244320629067
128288,133158,ACTIVE,KIT 4,20672,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,14.4870458241278
128289,133160,ACTIVE,KIT 4,6340,15.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/12/2016 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,3,N,N,9.35,N,Y,15.6488168971932
128305,133164,ACTIVE,KIT 5,103631,2.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,2.32024628037514
128306,133162,ACTIVE,KIT 5,103632,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,5.999982768078
128307,133168,ACTIVE,KIT 5,103652,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.22825251941032
128308,133166,ACTIVE,KIT 5,103612,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.17513676108789
128309,97414,ACTIVE,KIT 4,11183,.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/15/2014 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,0.40000121301209
128593,133172,ACTIVE,KIT 4,12688,21m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1953 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,4,N,N,7.75,N,N,21.0185985621959
128595,133192,ACTIVE,KIT 4,10703,19.7m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,19.7329815565641
128596,133194,ACTIVE,KIT 4,21855,81.2m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,81.2009081000558
128597,133196,ACTIVE,KIT 4,21854,133.9m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,133.925809224607
128913,133202,ACTIVE,KIT 4,21854,30.9m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,4.4,N,N,30.9244813868564
128914,133204,ACTIVE,KIT 4,21854,2m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,3,0,N,N,4.58,N,N,2.01667766635597
129233,133212,ACTIVE,KIT 4,21854,9.3m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,9.25434583633495
129234,133214,ACTIVE,KIT 4,21854,91.1m 450mm  PVCF,TREATED,450,PVCF,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,9.35,N,N,91.1276777222538
129235,133216,ACTIVE,KIT 4,21854,1.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,9.35,N,N,1.12257444210345
129236,133218,ACTIVE,KIT 4,21854,114.3m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,114.339921978482
129237,133220,ACTIVE,KIT 4,21804,54.6m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,54.5609811227739
129240,133234,ACTIVE,KIT 4,603310,43m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,42.9796557462838
129553,64240,ACTIVE,KIT 4,21854,3m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,7.75,N,N,3.03851928424395
129554,133272,ACTIVE,KIT 4,21854,13.6m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,8,N,N,13.6379683823566
129555,133274,ACTIVE,KIT 4,21854,8.8m 150mm  PVCB,TREATED,150,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,8,N,N,8.82460702016536
129557,133278,ACTIVE,KIT 4,21896,35.5m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,4/25/2015 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,3,0,N,N,8,N,N,35.4847556244072
129873,9730,ACTIVE,KIT 4,21996,.6m 300mm  DI,TREATED,300,DI,NO,,NONE,3/10/1972 12:00:00 AM,DONATED,,REGION,N,,6,5,0,N,N,8.5,N,N,0.620039111977851
129875,133292,ACTIVE,KIT 4,21996,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2017 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,1.72698722611823
129876,133294,ACTIVE,KIT 4,21996,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2017 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,2.38544041676673
129889,133300,ACTIVE,KIT 2W,21996,19.9m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,19.9187896493331
129890,133296,ACTIVE,KIT 4,21996,4.1m 450mm  DI,TREATED,450,DI,NO,,NONE,7/1/1969 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,4.1405925011124
129891,133298,ACTIVE,KIT 2W,21996,.7m 450mm  DI,TREATED,450,DI,NO,,NONE,5/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,7,5,0,N,N,9.1,N,N,0.710944681236114
129892,133302,ACTIVE,KIT 2W,21996,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2017 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,0.884986779604662
129893,133304,ACTIVE,KIT 2W,21996,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/1/2017 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,4.93569053233815
129895,133314,ACTIVE,KIT 4,23111,12.4m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,23B,N,N,3.83,N,Y,12.4268181028578
129896,133316,ACTIVE,KIT 4,11513,23m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,23B,N,N,9.35,N,Y,23.0089809312165
129897,133318,ACTIVE,KIT 4,11513,.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,-1,4,23B,N,N,9.35,N,Y,0.159813798023759
130193,133334,ACTIVE,KIT 6,9423,71.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/8/2009 12:00:00 AM,PURCHASED,NA,REGION,N,,7,6,0,N,N,9.35,N,Y,71.8219600648849
130195,133332,ACTIVE,MANNHEIM,9423,50.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,5/8/2009 12:00:00 AM,PURCHASED,NA,REGION,N,,0,6,0,N,N,9.35,N,Y,50.4911296021292
130196,133352,ACTIVE,KIT 4A,540407,48.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,48.9177882082572
130197,133354,ACTIVE,KIT 4A,601806,115.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,115.43915609228
130198,133356,ACTIVE,KIT 4A,601804,73.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,73.3422629745064
130199,133358,ACTIVE,KIT 4A,601806,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,7.42679271896094
130200,133360,ACTIVE,KIT 4A,601804,5.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/23/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,5.33569238821481
130513,133392,ACTIVE,KIT 4A,601857,78.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/8/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,44,N,N,9.35,N,Y,78.1224921553723
130833,133372,ACTIVE,KIT 4A,601857,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/5/2017 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,44,N,N,9.35,N,Y,4.10019408594102
130834,133362,ACTIVE,KIT 4A,601857,72.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/8/2016 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,44,N,N,9.35,N,Y,72.4365646214376
131153,133394,ACTIVE,KIT 4,10168,88.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,88.7907440683928
131154,133396,ACTIVE,KIT 4,9848,10.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,1/25/2015 12:00:00 AM,PURCHASED,WALTER FEDY,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,10.1689490485202
131155,133398,ACTIVE,KIT 4,11484,11.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,11.8284531581281
131156,133400,ACTIVE,KIT 4,9798,5.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,5.1500034971148
131161,133420,ACTIVE,KIT 4,11482,166.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,7.35,N,Y,166.605189375617
131162,133412,ACTIVE,KIT 4,9852,97.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,97.0814419521575
131166,133410,ACTIVE,KIT 4,11484,92.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,92.2010759060979
131167,133422,ACTIVE,KIT 4,11482,7.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,7.50313225341763
131168,133424,ACTIVE,KIT 4,9798,3.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,3.41423670161257
131169,133426,ACTIVE,KIT 4,11484,7.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,7.50727393269485
131171,133428,ACTIVE,KIT 4,11731,3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,3.04012838039657
131173,133434,ACTIVE,KIT 4,10168,3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2014 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,3.03112594877466
131473,133452,ACTIVE,KIT 4,22779,47.2m 150mm  AC,TREATED,150,AC,NO,,NONE,12/1/1974 12:00:00 AM,DONATED,NA,KITCHENER,N,,5,3,18,N,N,8.7,N,N,47.2491337657095
131793,133472,ACTIVE,KIT 4,22864,4.6m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1956 12:00:00 AM,PURCHASED,,KITCHENER,N,,5,2,10,N,N,7.75,N,Y,4.64879538386739
132113,63110,ACTIVE,KIT 5,21754,20.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1997 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.35,N,Y,20.6429481111532
132433,133572,ACTIVE,KIT 4,600167,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/10/2011 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,20,N,N,9.35,N,N,6.21308800779102
132753,133632,ACTIVE,KIT 4,11334,6.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/19/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,2,N,N,9.35,N,Y,6.44146493006163
132758,133642,ACTIVE,KIT 4,11334,125.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,6/19/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,13,N,N,9.35,N,Y,125.829863356805
133073,76183,ACTIVE,KIT 6,105584,302.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,5/8/2009 12:00:00 AM,PURCHASED,NA,REGION,N,,7,6,0,N,N,9.35,N,Y,302.326188074915
133713,133692,ACTIVE,KIT 4,10101,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,4.87779626011339
133714,133694,ACTIVE,KIT 4,22974,127.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,6.95,N,N,127.584492360938
133715,133696,ACTIVE,KIT 4,22973,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,16.2144498059775
133716,133698,ACTIVE,KIT 4,22971,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,7.25863466668045
133717,133700,ACTIVE,KIT 4,10105,21.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,21.1297505836538
133718,133702,ACTIVE,KIT 4,10737,8.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,8.13575205214125
133719,133704,ACTIVE,KIT 4,21857,264.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,264.300626818833
133720,133706,ACTIVE,KIT 4,10742,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,11.8991072743761
