OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
133721,133708,ACTIVE,KIT 4,22976,131.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,7.75,N,N,131.22517051134
133722,133710,ACTIVE,KIT 4,22974,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,11.3426507092804
133723,133712,ACTIVE,KIT 4,10737,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,5.6325937933743
133724,133714,ACTIVE,KIT 4,22974,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,13,N,N,9.35,N,N,4.83808239437068
133725,133732,ACTIVE,KIT 4,11042,4.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,5/1/2015 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,26,N,N,9.35,N,Y,4.61524844407264
133726,133734,ACTIVE,KIT 4,11042,164.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,5/1/2015 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,26,N,N,8.15,N,Y,164.81679761309
133727,133736,ACTIVE,KIT 4,11200,160.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,4/1/2015 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,26,N,N,9.35,N,Y,160.196614033905
133728,133740,ACTIVE,KIT 4,8812,66.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,5/1/2015 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,26,N,N,9.35,N,Y,66.3555788685324
134033,133738,ACTIVE,KIT 4,11042,5.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,5/1/2015 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,2,26,N,N,9.35,N,Y,5.31349277880153
134353,133752,ACTIVE,KIT 4,11374,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2012 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,2,N,N,9.35,N,Y,1.97401735099691
134354,133754,ACTIVE,KIT 4,6924,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/15/2002 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,27,N,N,9.35,N,Y,2.535519121943
134673,133772,ACTIVE,KIT 4,40087,169.6m 600mm  CPP,TREATED,600,CPP,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,REGION,N,,-1,4,0,N,N,9.55,N,N,169.552463462495
134674,133774,ACTIVE,KIT 4,12688,28.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,KITCHENER,N,,-1,2,27,N,N,9.35,N,N,28.5530382782762
134675,133776,ACTIVE,KIT 4,12688,1.6m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,7.75,N,N,1.58013414894607
134676,142294,ACTIVE,KIT 4,605109,120.9m 600mm  CPP,TREATED,600,CPP,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,REGION,N,,-1,2,0,N,N,9.55,N,N,120.894905402077
134677,133780,ACTIVE,KIT 4,12688,3.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,REGION,N,,-1,4,0,N,N,9.55,N,N,3.09485830516198
134678,133782,ACTIVE,KIT 4,12688,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,1.33595094552028
134993,133792,ACTIVE,KIT 4,21849,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/22/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,3.79998861120676
134994,33960,ACTIVE,KIT 4,21849,14.6m 300mm  CI,TREATED,300,CI,NO,,NONE,10/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,Y,7.4,N,N,14.5774359765979
135313,133832,ACTIVE,KIT 4,21548,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/23/2015 12:00:00 AM,DONATED,MTE,KITCHENER,N,,5,3,18,N,N,9.35,N,N,5.00880080290778
135314,133834,ACTIVE,KIT 4,11547,0m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/19/2007 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,7,2,16,N,N,9.35,N,Y,0.0347332704135913
135953,133872,ACTIVE,KIT 2EA,22255,.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,0.277741120378591
135954,133874,ACTIVE,KIT 2E,22255,.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,26,N,N,9.35,N,N,0.277837722583444
135955,66160,ACTIVE,KIT 2E,22255,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,26,N,N,9.35,N,N,1.36580064631231
135956,133876,ACTIVE,KIT 2EA,22255,.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,26,N,N,9.35,N,N,0.29782593920239
135957,133878,ACTIVE,KIT 2E,22255,.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/1998 12:00:00 AM,DONATED,,KITCHENER,N,,0,5,26,N,N,9.35,N,N,0.297729339541397
135958,133880,ACTIVE,KIT 2EA,22255,1.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,26,N,N,9.35,N,N,1.35699573409855
136274,133894,ACTIVE,KIT 4,8742,102.3m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,2/3/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,2,8,N,N,10,N,Y,102.256117282337
136305,133896,ACTIVE,KIT 4,13055,34.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1979 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,41,N,N,4.7,N,Y,34.0867492426926
136306,97826,ACTIVE,KIT 4,103263,2.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/9/2014 12:00:00 AM,DONATED,IBI GROUP,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,2.73493539491777
136594,133914,ACTIVE,KIT 4,9390,55.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,55.1766018313197
136595,133916,ACTIVE,KIT 4,9397,84.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,84.91195980522
136596,133918,ACTIVE,KIT 4,9390,9.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,9.76674155603033
136597,133920,ACTIVE,KIT 4,9390,10.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,10.1945532278806
136598,133922,ACTIVE,KIT 4,9848,64.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,64.9210626866669
136601,133924,ACTIVE,KIT 4,11485,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2012 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,5.27406971827569
136602,133926,ACTIVE,KIT 4,11485,.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,0.841778165919445
136603,133928,ACTIVE,KIT 4,11731,103.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,103.858524618624
136604,133930,ACTIVE,KIT 4,9800,93.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,15,N,N,9.35,N,Y,93.2822884595584
136606,133934,ACTIVE,KIT 4,11731,7.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,5.43,N,Y,7.20610337352123
136608,133938,ACTIVE,KIT 4,9800,10m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,9.96121810482162
136609,133940,ACTIVE,KIT 4,11485,5.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,5.25901468339459
136610,133942,ACTIVE,KIT 4,11485,129.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,129.892566828725
136611,133944,ACTIVE,KIT 4,11731,1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,0.959036525460631
136612,133946,ACTIVE,KIT 4,11731,5.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,5.38175045434118
136613,133948,ACTIVE,KIT 4,11731,.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,0.908352570651689
136913,97088,ACTIVE,KIT 4,9881,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2013 12:00:00 AM,PURCHASED,WalterFedy,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,5.73891658270891
136914,133952,ACTIVE,KIT 4,9881,248.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/9/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,248.092566938818
136915,133954,ACTIVE,KIT 4,9881,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/9/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,2.19991078207646
136916,133956,ACTIVE,KIT 4,9881,215.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/9/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,7.75,N,Y,215.286795953569
137233,133972,ACTIVE,KIT 4,10004,20.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,20.4438616696032
137234,133974,ACTIVE,KIT 4,13296,86.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,86.2804063152346
137235,133976,ACTIVE,KIT 4,10004,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,7,N,N,9.35,N,N,1.9386045747414
137236,133978,ACTIVE,KIT 4,10035,2.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,2.61795547154646
137237,133980,ACTIVE,KIT 4,13297,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,6.32338570882189
137238,133994,ACTIVE,KIT 4,10005,162m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,5.55,N,N,161.987716126483
137240,133986,ACTIVE,KIT 4,13298,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,10.9478990077926
137241,133988,ACTIVE,KIT 4,10005,131.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,6.55,N,N,131.540388324714
137242,133990,ACTIVE,KIT 4,10005,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,5.31835412957388
137243,133992,ACTIVE,KIT 4,10005,43.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,6.15,N,N,43.5263560247205
137244,133982,ACTIVE,KIT 4,10005,49.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,6.55,N,N,49.9021882300136
137245,133996,ACTIVE,KIT 4,13298,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,1.56783277812809
137246,133998,ACTIVE,KIT 4,13296,7.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,7.17689440973757
137247,134000,ACTIVE,KIT 4,10005,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,11.0809282611887
137248,134002,ACTIVE,KIT 4,13297,6.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/4/2017 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,5,6,N,N,9.35,N,N,6.76120055783596
137553,134012,ACTIVE,KIT 4,11653,92.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/7/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.35,N,Y,92.721662847418
137554,134014,ACTIVE,KIT 4,11653,76.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/7/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,1,N,N,9.35,N,Y,76.2624445021515
137555,134016,ACTIVE,KIT 4,11653,90.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/12/2018 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,2,1,N,N,9.35,N,Y,90.7825807099862
137556,134018,ACTIVE,KIT 2W,102860,140.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/18/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,Y,,-1,5,44,N,N,9.35,N,N,140.261358156837
137557,3370,ACTIVE,KIT 4,9679,153.4m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,0,N,N,8.5,N,N,153.415159496377
137558,134032,ACTIVE,KIT 4,9679,257m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,3,0,N,N,8.5,N,N,256.976333578487
137559,134034,ACTIVE,KIT 4,8686,20m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,22,N,N,9.35,N,Y,20.0330726534532
137560,134036,ACTIVE,KIT 4,8686,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/29/1973 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,6,1,22,N,N,9.05,N,Y,9.90365939007517
137873,64080,ACTIVE,KIT 4,15922,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,13,N,N,8.5,N,N,2.59588743165215
138193,134092,ACTIVE,KIT 4,11428,11.9m 300mm  CI,TREATED,300,CI,NO,,NONE,5/1/1964 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,11,N,N,3.83,N,Y,11.9359739710103
138514,20100,ACTIVE,KIT 4,21774,102.4m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1982 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,14,N,N,8.5,N,N,102.422672131848
138515,134112,ACTIVE,KIT 4,21774,53.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/5/2017 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,3,14,N,N,6.55,N,N,53.7368827198824
138516,134114,ACTIVE,KIT 4,21774,81.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/9/2017 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,3,14,N,N,9.35,N,N,81.2307506769814
138517,28960,ACTIVE,KIT 4,6611,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/4/1993 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,6,N,N,9.1,N,Y,4.74738270925809
138518,134132,ACTIVE,KIT 4,6725,219.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/16/2014 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,5,N,N,9.35,N,Y,219.684713202922
138519,134134,ACTIVE,KIT 4,6611,92.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,7,2,6,N,N,7.35,N,Y,92.5280058897656
138520,134136,ACTIVE,KIT 4,6725,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/2/2014 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,5,N,N,9.35,N,Y,7.00624615018742
138521,76255,ACTIVE,KIT 4,1789,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2007 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,32,N,N,9.35,N,Y,1.38577795061228
138522,134152,ACTIVE,KIT 4,1789,88.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,88.246833997079
138523,134154,ACTIVE,KIT 4,8822,125.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2015 12:00:00 AM,PURCHASED,MTE CONSULTANTS,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,125.403266180103
138524,134172,ACTIVE,KIT 2W,102911,110.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/18/2015 12:00:00 AM,PURCHASED,MMM GROUP,KITCHENER,N,,-1,5,41,N,N,9.35,N,N,110.051094157229
138527,134178,ACTIVE,KIT 2W,608391,98.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/18/2015 12:00:00 AM,PURCHASED,MMM GROUP,KITCHENER,N,,-1,5,41,N,N,9.35,N,N,98.5867667297873
138833,134182,ACTIVE,KIT 2W,608469,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/18/2015 12:00:00 AM,PURCHASED,MMM GROUP,KITCHENER,N,,-1,5,41,N,N,9.35,N,N,0.879822254337996
139153,134186,ACTIVE,KIT 2W,608469,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/18/2015 12:00:00 AM,PURCHASED,MMM GROUP,KITCHENER,N,,-1,5,41,N,N,9.35,N,N,1.09726999424177
139154,134188,ACTIVE,KIT 4,11299,20.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/26/2001 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,3,N,N,9.35,N,Y,20.385136323214
139473,134192,ACTIVE,KIT 4,6732,32.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,13,N,N,9.35,N,Y,32.2591147640311
139474,134194,ACTIVE,KIT 4,40136,5.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,5.77672894060866
139475,134212,ACTIVE,KIT 4,6722,1.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/4/2011 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,1,13,N,N,9.35,N,Y,1.20270632317234
140113,134252,ACTIVE,KIT 4,11088,4.2m 150mm  CI,TREATED,150,CI,NO,,NONE,6/1/1947 12:00:00 AM,DONATED,,KITCHENER,N,,6,2,31,N,N,7.75,N,Y,4.22352216237327
140114,134254,ACTIVE,KIT 4,22131,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2002 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,1.71873529468541
140433,134292,ACTIVE,KIT 4,7041,103.1m 450mm  CI,TREATED,450,CI,YES,1/1/1983 12:00:00 AM,CEMENT,1/1/1937 12:00:00 AM,DONATED,,REGION,N,,7,2,29,N,N,6.15,N,N,103.09996973905
141073,57110,ACTIVE,KIT 4,12646,243.7m 450mm  CI,TREATED,450,CI,YES,1/1/1983 12:00:00 AM,CEMENT,1/1/1937 12:00:00 AM,DONATED,,REGION,N,,7,2,29,N,Y,6.85,N,N,243.697362071302
141393,57240,ACTIVE,KIT 4,7039,14.7m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,REGION,N,,7,2,29,N,N,7.75,N,N,14.7423687421884
141394,134312,ACTIVE,KIT 4,604830,17m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2013 12:00:00 AM,DONATED,,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,17.0303993666638
141395,134314,ACTIVE,KIT 4,604830,.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2013 12:00:00 AM,DONATED,,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,0.414384387023897
141396,134316,ACTIVE,KIT 4,604830,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/25/2013 12:00:00 AM,DONATED,,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,1.21417460376101
141398,134320,ACTIVE,KIT 4,604830,28.7m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1988 12:00:00 AM,DONATED,,REGION,N,,8,4,0,N,N,9.1,N,Y,28.6880942132074
142033,134352,ACTIVE,KIT 5,105069,26.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/8/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,26.7587022199614
142673,134372,ACTIVE,KIT 5,104445,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/11/2016 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,1.06728347242961
142993,134392,ACTIVE,KIT 4,7044,10.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,30,N,N,9.35,N,Y,10.535700198595
142995,134396,ACTIVE,KIT 4,11113,100.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,100.69299953416
142996,134398,ACTIVE,KIT 4,11113,8.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,8.83995121407207
142997,134400,ACTIVE,KIT 4,11113,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,5.27689087048862
142998,134402,ACTIVE,KIT 4,7044,200.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,8.95,N,Y,200.122744691586
142999,134404,ACTIVE,KIT 4,11115,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/13/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,2.23891011996964
143000,134406,ACTIVE,KIT 4,11115,80.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,80.261671368996
143001,134408,ACTIVE,KIT 4,7044,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,3.50611326796477
143002,134410,ACTIVE,KIT 4,11113,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,8.32545359853832
143313,134412,ACTIVE,KIT 5,602089,3.3m 450mm  DI,TREATED,450,DI,NO,,NONE,6/1/1990 12:00:00 AM,PURCHASED,,REGION,N,,7,6,0,N,N,9.1,N,Y,3.26642507419703
143314,134414,ACTIVE,KIT 5,20571,79.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1979 12:00:00 AM,PURCHASED,,REGION,N,,7,6,41,N,N,8.5,N,Y,79.6735668388121
143953,134534,ACTIVE,KIT 4,7064,1.4m 400mm  PVCO,TREATED,400,PVCO,NO,,NONE,1/22/2016 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.85,N,Y,1.43790262867879
144289,134474,ACTIVE,KIT 4,9885,25.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,25.2340911404256
144290,134476,ACTIVE,KIT 4,9895,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,4.64951268641786
144291,134478,ACTIVE,KIT 4,9837,23.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,23.0969459279102
144292,134480,ACTIVE,KIT 4,9837,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,Y,0.80237394008546
144293,134482,ACTIVE,KIT 4,9886,10.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,10.2719584475182
144294,134484,ACTIVE,KIT 4,9886,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,5,N,N,9.35,N,Y,5.9164119642065
144295,134486,ACTIVE,KIT 4,11283,8.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,8.9472419257552
144296,134488,ACTIVE,KIT 4,11283,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,19,N,N,9.35,N,Y,6.37699469249963
144297,134490,ACTIVE,KIT 4,11272,10.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,19,N,N,9.35,N,Y,10.8219175820895
144298,134492,ACTIVE,KIT 4,11272,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,19,N,N,9.35,N,Y,4.56060420955627
144299,134494,ACTIVE,KIT 4,9769,20.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,19,N,N,9.35,N,Y,20.5166845593751
144300,134496,ACTIVE,KIT 4,9881,17.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,17.6092659775908
144301,134498,ACTIVE,KIT 4,11274,124.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,7.75,N,Y,124.588669507421
144302,134500,ACTIVE,KIT 4,11274,8.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,19,N,N,9.35,N,Y,8.1151853533665
144303,134502,ACTIVE,KIT 4,11271,13.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,19,N,N,5.43,N,Y,13.8300715921663
144304,134504,ACTIVE,KIT 4,11271,84.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,7.35,N,Y,84.4125600823701
144305,134506,ACTIVE,KIT 4,11271,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,4.79864641084302
144306,134508,ACTIVE,KIT 4,11283,14.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,14.18622344337
144307,134510,ACTIVE,KIT 4,9885,41.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,41.2442883869244
144308,134512,ACTIVE,KIT 4,9885,89.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,89.6073030982542
144309,134514,ACTIVE,KIT 4,9885,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,2.90916766020375
144310,134516,ACTIVE,KIT 4,9885,51.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,14,N,N,9.35,N,Y,51.3244578256299
144311,134518,ACTIVE,KIT 4,9885,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,5.87419744482841
144312,134520,ACTIVE,KIT 4,9885,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,3.84027618307876
144313,134522,ACTIVE,KIT 4,9895,22.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,22.3544173244464
144314,134524,ACTIVE,KIT 4,9895,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,1.18811085792847
144315,134526,ACTIVE,KIT 4,9895,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/27/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,6,N,N,9.35,N,N,2.41656811159628
144609,97554,ACTIVE,WAT 4,7064,1.4m 400mm  PVCO,TREATED,400,PVCO,NO,,NONE,1/22/2016 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.85,N,Y,1.39618584747483
144610,134452,ACTIVE,KIT 4,7064,1.4m 400mm  PVCO,TREATED,400,PVCO,NO,,NONE,1/22/2016 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,2,32,N,N,9.85,N,Y,1.36203533755704
144614,134554,ACTIVE,KIT 4,11230,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,8.41980731578131
144615,134556,ACTIVE,KIT 4,11230,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,5.04148565451635
144616,134558,ACTIVE,KIT 4,11234,10.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,10.7777843320113
144617,134560,ACTIVE,KIT 4,11236,16.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,16.8766930956875
144618,134562,ACTIVE,KIT 4,11075,68.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,68.4156860819992
144619,134564,ACTIVE,KIT 4,11230,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,11.4128152045563
144620,134566,ACTIVE,KIT 4,11070,68.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,68.7355559430273
144621,134568,ACTIVE,KIT 4,11070,10m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,10.0464967222584
144622,134570,ACTIVE,KIT 4,11073,86.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,86.8588176738923
144623,134572,ACTIVE,KIT 4,11073,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,2.78465763909875
144624,134574,ACTIVE,KIT 4,11215,118.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,118.608215726144
144929,134576,ACTIVE,KIT 4,11216,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,11.3268011815647
144930,134578,ACTIVE,KIT 4,11234,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,7.41318367832655
144931,134580,ACTIVE,KIT 4,11234,94.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,94.302471772256
144932,134582,ACTIVE,KIT 4,11234,16.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,16.9383046616116
144933,134584,ACTIVE,KIT 4,12642,14.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,14.3699966281064
144934,134586,ACTIVE,KIT 4,12642,115.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,7.75,N,Y,115.926733229962
144935,134588,ACTIVE,KIT 4,12642,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,3.98315121093125
144936,134590,ACTIVE,KIT 4,12642,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,13.1899995774285
144937,134592,ACTIVE,KIT 4,7006,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,13.7573483887147
144938,134594,ACTIVE,KIT 4,7006,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/14/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,7.09817184061578
144939,134596,ACTIVE,KIT 4,11222,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,6.77496597990484
144940,134598,ACTIVE,KIT 4,11222,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,36,N,N,9.35,N,Y,8.31400764224893
144941,134600,ACTIVE,KIT 4,11233,13.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,13.8383822255982
144942,134602,ACTIVE,KIT 4,11216,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,4.91353707339184
144943,134604,ACTIVE,KIT 4,11216,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/14/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,30,N,N,9.35,N,Y,4.84806582359448
144944,134606,ACTIVE,KIT 4,11221,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,7.90481002927671
144945,134608,ACTIVE,KIT 4,11221,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,4.11675326521767
144946,134610,ACTIVE,KIT 4,7030,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,5.14494880705531
144947,134612,ACTIVE,KIT 4,7030,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,7.89830158524734
144948,134614,ACTIVE,KIT 4,12642,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,0.890591376810242
144949,134616,ACTIVE,KIT 4,10495,23.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,23.4309815930102
145249,134634,ACTIVE,KIT 4,9571,5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,20,N,N,9.35,N,N,4.99459793063176
145250,134654,ACTIVE,KIT 2W,103028,2.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,9/23/2013 12:00:00 AM,DONATED,MTE CONSULTANTS INC,KITCHENER,N,,5,5,45,N,N,9.35,N,N,2.70269801084135
145251,134656,ACTIVE,KIT 2W,103028,2.8m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,6/1/2019 12:00:00 AM,DONATED,REGION,REGION,N,,5,5,45,N,N,9.85,N,N,2.81406530756165
145889,90130,ACTIVE,KIT 4,1725,14.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,23,N,N,7.85,N,Y,14.1860603479932
146209,134694,ACTIVE,KIT 4,1718,130.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,5.75,N,Y,130.512921949676
146210,134696,ACTIVE,KIT 4,1718,114.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/21/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,114.896951939866
146211,134698,ACTIVE,KIT 4,1229,124.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,124.816082873825
146212,134700,ACTIVE,KIT 4,1255,101.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/10/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,7.75,N,Y,101.432785499544
146213,134702,ACTIVE,KIT 4,1230,14.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/9/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,14.1645965583761
146214,134704,ACTIVE,KIT 4,8523,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2018 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,0.798488297813375
146215,134706,ACTIVE,KIT 4,8523,134.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,22,N,N,8.15,N,Y,134.308916032622
146216,134708,ACTIVE,KIT 4,8523,127.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,7.75,N,Y,127.77933591669
146217,134710,ACTIVE,KIT 4,8523,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/28/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,10.8892153488634
146218,134712,ACTIVE,KIT 4,1230,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,3.32262201442476
146219,134714,ACTIVE,KIT 4,8527,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,2.09147004933985
146220,134716,ACTIVE,KIT 4,8527,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/16/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,8.11709121811587
146221,134718,ACTIVE,KIT 4,1718,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,6.34498803081922
146225,134720,ACTIVE,KIT 4,8523,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,1.59995897755047
146226,134722,ACTIVE,KIT 4,8523,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/28/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,8.01640264846888
146227,134724,ACTIVE,KIT 4,1230,9.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/9/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,9.72712648609932
146228,134726,ACTIVE,KIT 4,1255,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/10/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,16.1599730524734
146229,134728,ACTIVE,KIT 4,1255,7.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/10/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,7.35536261939838
146230,134730,ACTIVE,KIT 4,1229,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/11/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,12.1591837344579
146231,134732,ACTIVE,KIT 4,8527,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/16/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,6.4956930016391
146232,134734,ACTIVE,KIT 4,1718,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,23,N,N,9.35,N,Y,1.29312367549041
147184,134824,ACTIVE,KIT 4,11417,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,6.06911315003627
147489,134826,ACTIVE,KIT 4,11414,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,8.79150793936343
147490,134828,ACTIVE,KIT 4,11417,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,0.600448340467292
147491,134830,ACTIVE,KIT 4,11417,2.1m 100mm  PVC,TREATED,100,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,2.11537458828371
147492,134832,ACTIVE,KIT 4,11740,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,12,N,N,9.35,N,Y,8.25543697295926
147493,134834,ACTIVE,KIT 4,11753,54.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,12,N,N,9.35,N,Y,54.8194169826791
147494,134836,ACTIVE,KIT 4,11741,178.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,12,N,N,6.55,N,Y,178.852718841944
147495,134838,ACTIVE,KIT 4,11740,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,12,N,N,9.35,N,Y,13.18781756153
147496,134840,ACTIVE,KIT 4,11740,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,12,N,N,9.35,N,Y,7.25621399711242
147497,134842,ACTIVE,KIT 4,11740,93.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,12,N,N,5.55,N,Y,93.7368459057589
147498,134844,ACTIVE,KIT 4,11417,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,5.23471822917394
147499,134846,ACTIVE,KIT 4,11414,211.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,6.15,N,Y,211.269941770721
147500,134848,ACTIVE,KIT 4,11417,19.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,19.4072361271445
147501,134850,ACTIVE,KIT 4,11414,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,3.6337290289083
147502,134852,ACTIVE,KIT 4,11414,2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/5/2016 12:00:00 AM,PURCHASED,CofK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,1.99994021205316
148130,134874,ACTIVE,KIT 4,11436,12.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,12.8301248554268
148131,134876,ACTIVE,KIT 4,11754,8.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,8.18832420132254
148132,134878,ACTIVE,KIT 4,11402,6.4m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,6.35428186561104
148134,134882,ACTIVE,KIT 4,11436,6.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,6.67082913349002
148135,134884,ACTIVE,KIT 4,11430,4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,4.01354313564498
148136,134886,ACTIVE,KIT 4,11434,18.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,18.3999987350377
148137,134888,ACTIVE,KIT 4,11754,4.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,4.90686963890972
148138,134890,ACTIVE,KIT 4,11754,71.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,71.3404782193195
148139,134892,ACTIVE,KIT 4,11430,3.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,3.67500051538147
148140,134894,ACTIVE,KIT 4,11434,5.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,5.72898207912589
148141,134896,ACTIVE,KIT 4,11436,2.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,2.73032766404798
148142,134898,ACTIVE,KIT 4,11436,.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,0.777258135770307
148143,134900,ACTIVE,KIT 4,11436,11.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,11.2903956161579
148144,134902,ACTIVE,KIT 4,11402,.6m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,N,0.559124359226686
148145,134904,ACTIVE,KIT 4,11402,54.4m 250mm  HDPE,TREATED,250,HDPE,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,10,N,Y,54.4404219039016
148146,134906,ACTIVE,KIT 4,11402,59.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,6.55,N,Y,59.9277477538389
148147,134908,ACTIVE,KIT 4,11436,90.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,90.1695222726474
148148,134910,ACTIVE,KIT 4,11436,160.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,160.307316787089
148149,134912,ACTIVE,KIT 4,11436,2.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,2.10104651295687
148150,134914,ACTIVE,KIT 4,11430,8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,7.99994041592641
148151,134916,ACTIVE,KIT 4,11754,84.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,84.2008129793698
148152,134918,ACTIVE,KIT 4,11754,108.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,108.894757906987
148153,134920,ACTIVE,KIT 4,11754,128.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,5.75,N,Y,128.684811659657
148154,134922,ACTIVE,KIT 4,11754,62.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,11,N,N,9.35,N,Y,62.6241895682242
148155,77194,ACTIVE,KIT 4,11181,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2011 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,6,2,33,N,N,9.35,N,Y,5.92607956978739
148158,134936,ACTIVE,KIT 4,11078,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,1.65444200952334
148159,134938,ACTIVE,KIT 4,11181,8.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,8.93450677287669
148160,134940,ACTIVE,KIT 4,11193,8.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,8.86465471621029
148449,134950,ACTIVE,KIT 4,11191,152.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,152.060527546391
148450,134944,ACTIVE,KIT 4,11209,78.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,78.1748859966165
148451,134934,ACTIVE,KIT 4,11086,64.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,64.7724001578961
148454,134946,ACTIVE,KIT 4,11088,.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,0.293486761699982
148455,134962,ACTIVE,KIT 4,11193,85.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,85.2613678781406
148456,134948,ACTIVE,KIT 4,11193,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,1.18199940794635
148457,134952,ACTIVE,KIT 4,11209,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,1.17687488252285
148458,134954,ACTIVE,KIT 4,11209,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,3.27493286270934
148459,134956,ACTIVE,KIT 4,11170,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,34,N,N,9.35,N,Y,4.98492708653731
148460,134958,ACTIVE,KIT 4,11209,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2016 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,7.28839152323945
148461,134942,ACTIVE,KIT 4,11181,65.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,33,N,N,5.75,N,Y,65.7648313870137
148462,134960,ACTIVE,KIT 4,11181,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,33,N,N,9.35,N,Y,3.00793033933001
148464,134966,ACTIVE,KIT 4,22864,19.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/17/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,19.3442388239419
148465,134968,ACTIVE,KIT 4,22864,68.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/17/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,68.1602763823456
148466,134970,ACTIVE,KIT 4,22864,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/17/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,0.945163901859864
148769,134974,ACTIVE,BRIDGEPORT,12575,125.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,125.451374688356
148770,134976,ACTIVE,BRIDGEPORT,12575,136.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,136.657592441693
148771,134978,ACTIVE,BRIDGEPORT,12575,150.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,150.634066110081
148772,134980,ACTIVE,BRIDGEPORT,12575,57.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,57.622944798744
148773,134982,ACTIVE,BRIDGEPORT,12575,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,8.35749290866694
148774,134984,ACTIVE,BRIDGEPORT,12571,13.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,13.7629547650886
148775,134986,ACTIVE,BRIDGEPORT,12571,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,3.97298378304573
148776,134988,ACTIVE,BRIDGEPORT,12954,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,5.98558729800131
148777,134990,ACTIVE,BRIDGEPORT,12954,9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,46,N,N,9.35,N,Y,8.98087789406219
148778,134992,ACTIVE,BRIDGEPORT,12958,178.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,178.127726987221
148779,134994,ACTIVE,BRIDGEPORT,13034,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,12.3657555880884
148780,134996,ACTIVE,BRIDGEPORT,13034,10.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,45,N,N,9.35,N,Y,10.5232730753052
148781,134998,ACTIVE,BRIDGEPORT,12956,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,7.20400938913343
148782,135000,ACTIVE,BRIDGEPORT,12956,5.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,5.39462279933865
148783,135002,ACTIVE,BRIDGEPORT,12946,15.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,15.5864993807926
148784,135004,ACTIVE,BRIDGEPORT,12946,112.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,112.742262154317
148785,135006,ACTIVE,BRIDGEPORT,12560,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,6.01689843349771
148786,135008,ACTIVE,BRIDGEPORT,12560,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,2.15556394455016
148787,135010,ACTIVE,BRIDGEPORT,12947,16.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,16.5760655330897
148788,135012,ACTIVE,BRIDGEPORT,12947,140.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,48,N,N,9.35,N,Y,140.94301820505
148789,135014,ACTIVE,BRIDGEPORT,12947,4.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,48,N,N,9.35,N,Y,4.28495593927052
148790,135016,ACTIVE,BRIDGEPORT,12947,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,48,N,N,9.35,N,Y,4.59860658532598
148791,135018,ACTIVE,BRIDGEPORT,12947,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,48,N,N,9.35,N,Y,1.25144279046881
149094,135042,ACTIVE,KIT 4,8646,229.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,6.15,N,Y,229.060041605232
149096,135046,ACTIVE,KIT 4,8646,5.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/11/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,5.0600565040917
149097,135048,ACTIVE,KIT 4,8646,3.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,3.68843319947932
149098,135050,ACTIVE,KIT 4,8646,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,2.20017884948834
149409,135066,ACTIVE,KIT 4,10175,124m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,124.000666214045
149410,135056,ACTIVE,KIT 4,9240,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,12.382518304294
149411,135058,ACTIVE,KIT 4,9231,86.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,12,N,N,7.35,N,Y,86.4817428065834
