OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
149412,135060,ACTIVE,KIT 4,9240,73m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,73.0059669018958
149413,135062,ACTIVE,KIT 4,9231,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2017 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,4.8371820070444
149414,135054,ACTIVE,KIT 4,9227,133.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,133.325460786507
149415,135064,ACTIVE,KIT 4,10175,28.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/23/2016 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,28.073319123282
149729,135074,ACTIVE,KIT 4,11088,102m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,102.012491511551
149730,135076,ACTIVE,KIT 4,11086,10.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,10.0891587050501
149746,135078,ACTIVE,KIT 4,11086,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,7.01286895957421
149747,135080,ACTIVE,KIT 4,11078,3.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,3.1187479863554
149749,135082,ACTIVE,KIT 4,11094,1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1929 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,32,N,N,7.75,N,Y,1.00922747939941
149750,135084,ACTIVE,KIT 4,8817,212.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,32,N,N,8.95,N,Y,212.485633562373
149751,135086,ACTIVE,KIT 4,11078,199.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,31,N,N,7.35,N,Y,199.090053304503
149752,135088,ACTIVE,KIT 4,8817,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/1/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,6.66708023116162
149753,135090,ACTIVE,KIT 4,8817,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/11/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,32,N,N,9.35,N,Y,2.67409156545014
149754,135092,ACTIVE,KIT 4,11078,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/11/2018 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,2,31,N,N,9.35,N,Y,5.88657409451324
149755,19470,ACTIVE,KIT 4,7022,1.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1955 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,29,N,N,7.75,N,Y,1.24891574179924
150049,135094,ACTIVE,KIT 4,7030,85m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,7.35,N,Y,84.9999929709845
150050,135096,ACTIVE,KIT 4,11220,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,7.49505041456387
150051,135098,ACTIVE,KIT 4,12644,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,5.72189073615449
150052,135100,ACTIVE,KIT 4,12644,9.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/21/2018 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,9.6636673361481
150053,135102,ACTIVE,KIT 4,11220,115.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/24/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,115.785158944915
150054,135104,ACTIVE,KIT 4,7025,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,11.0917096640926
150055,135106,ACTIVE,KIT 4,7028,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/27/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,5.98125763466792
150056,135108,ACTIVE,KIT 4,7028,41.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/27/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,41.3060183950989
150057,135110,ACTIVE,KIT 4,7028,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/26/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,7.49644086930048
150058,135112,ACTIVE,KIT 4,11220,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/26/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,9.4090016702625
150059,135114,ACTIVE,KIT 4,7022,54.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,54.3649261131035
150060,135116,ACTIVE,KIT 4,7022,68.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,68.4676074420444
150061,135118,ACTIVE,KIT 4,7022,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/18/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,2.70451792222284
150062,135120,ACTIVE,KIT 4,7026,9.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,9.20526541742727
150064,135124,ACTIVE,KIT 4,7026,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/21/2018 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,7.48006609113389
150065,135126,ACTIVE,KIT 4,7026,117.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/19/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,117.670185171354
150066,135128,ACTIVE,KIT 4,7037,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,8.0000430424168
150067,135130,ACTIVE,KIT 4,6963,78.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,78.8120859187369
150069,135134,ACTIVE,KIT 4,7037,78.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/20/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,78.8302406529423
150070,135136,ACTIVE,KIT 4,7037,10.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/20/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,10.4177069580433
150071,135138,ACTIVE,KIT 4,7025,130.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/30/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,130.30766449849
150072,135140,ACTIVE,KIT 4,7026,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/4/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,29,N,N,9.35,N,Y,7.6829299046176
150369,135154,ACTIVE,KIT 4,103247,76.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/10/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,76.4245309615604
150370,135156,ACTIVE,KIT 4,103269,77.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/10/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,77.8957335225715
150371,135158,ACTIVE,KIT 4,103247,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.2989087058674
150372,135160,ACTIVE,KIT 4,103247,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,7.07149635755419
150373,135162,ACTIVE,KIT 4,606655,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/2/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.21084562426359
150374,135164,ACTIVE,KIT 4,103247,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,1.02586318697945
150375,135166,ACTIVE,KIT 4,103246,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/2/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,8.32270062201869
150376,135168,ACTIVE,KIT 4,103258,115.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,115.623141923529
150377,135170,ACTIVE,KIT 4,103232,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.29602195855161
150378,135172,ACTIVE,KIT 4,103246,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.16244897521771
150379,135174,ACTIVE,KIT 4,103268,93.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/10/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,93.6283680972119
150380,135176,ACTIVE,KIT 4,103248,122.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/6/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,122.428041101754
150381,135178,ACTIVE,KIT 4,103246,49.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/2/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,49.0600059809486
150382,135180,ACTIVE,KIT 4,103249,58.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/6/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,58.7065695132837
150383,135182,ACTIVE,KIT 4,103249,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/6/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.9667526971853
150384,135184,ACTIVE,KIT 4,103248,15.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/10/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,15.7083933214947
150385,135186,ACTIVE,KIT 4,103248,26.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/10/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,26.3616911735997
150386,135188,ACTIVE,KIT 4,103247,118.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/10/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,118.102425262832
150387,135190,ACTIVE,KIT 4,103247,10.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,10.796521438143
150388,135192,ACTIVE,KIT 4,103246,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,11.6764182565787
150389,135194,ACTIVE,KIT 4,606655,9.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/2/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,9.62260888379348
150390,135196,ACTIVE,KIT 4,103232,107.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,107.417653887883
150391,135198,ACTIVE,KIT 4,103232,16m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,16.0071224339335
150392,135200,ACTIVE,KIT 4,103259,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.39354781796512
150393,135202,ACTIVE,KIT 4,103259,70.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,70.6442132952851
150394,135204,ACTIVE,KIT 4,606655,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/2/2017 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,5.94692863065275
150395,135206,ACTIVE,KIT 4,103246,24.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,24.5526728821533
150396,135208,ACTIVE,KIT 4,103246,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.59151353722285
150397,135210,ACTIVE,KIT 4,103246,66.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,66.9488026618404
150398,135212,ACTIVE,KIT 4,103247,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/12/2017 12:00:00 AM,DONATED,WALTERFEDY,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,6.08092704114849
150690,135214,ACTIVE,KIT 4A,603356,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,1.48702639264478
150691,135216,ACTIVE,KIT 4A,603356,70.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,70.8099126092801
150692,135218,ACTIVE,KIT 4A,603354,71.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,71.5996233349064
150693,135220,ACTIVE,KIT 4A,603356,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,1.60212677651068
150694,135222,ACTIVE,KIT 4A,603356,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,1.39984150870722
151649,135434,ACTIVE,KIT 4,600052,53.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,1/22/2014 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,53.2970293033115
151969,135454,ACTIVE,KIT 4,104425,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,6.78553986464287
151970,135456,ACTIVE,KIT 4,104425,6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/19/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.85,N,N,6.02095716075854
151971,135458,ACTIVE,KIT 4,601708,59.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,59.8815576013516
151972,135460,ACTIVE,KIT 4,604151,36.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,36.0853470043138
151973,135462,ACTIVE,KIT 4,604151,16.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,16.3063261549619
151974,135464,ACTIVE,KIT 4,600178,29.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,29.4187484391532
151975,135466,ACTIVE,KIT 4,104425,40.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,40.7267743593887
151976,135468,ACTIVE,KIT 4,600179,79.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,79.8343335073167
151977,135470,ACTIVE,KIT 4,600179,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,12.0383596354685
151978,135472,ACTIVE,KIT 4,601708,13.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2017 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,13.6822179802303
152289,135476,ACTIVE,KIT 4,40181,5.2m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,27,Y,N,7.75,N,Y,5.22415134858708
152290,135474,ACTIVE,KIT 4,40181,2.6m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1936 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,27,Y,N,7.75,N,Y,2.55304533687999
152305,135496,ACTIVE,KIT 5,103524,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,6.33048003338373
152306,135498,ACTIVE,KIT 5,103524,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,3.0248459684278
152307,135500,ACTIVE,KIT 5,103644,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,7.5145780739198
152308,135502,ACTIVE,KIT 5,103524,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,4.81678862451193
152309,135504,ACTIVE,KIT 5,103645,19.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,19.2482361119968
152310,135506,ACTIVE,KIT 5,103524,44m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,43.9628914815359
152312,135510,ACTIVE,KIT 5,103645,87.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,87.1339129632275
152313,135512,ACTIVE,KIT 5,103524,70.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,70.1957370670763
152314,135514,ACTIVE,KIT 5,103524,138.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,138.437246680084
152315,135516,ACTIVE,KIT 5,103524,166.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/5/2016 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,166.627211967177
152609,135534,ACTIVE,KIT 4,604151,37m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,37.0258293559391
152610,135536,ACTIVE,KIT 4,600181,13.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,13.7000147825681
152611,135538,ACTIVE,KIT 4,600183,32.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/29/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,21,N,N,9.85,N,N,32.6891400804968
152612,135540,ACTIVE,KIT 4,600183,52.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,52.9464892883738
152613,135542,ACTIVE,KIT 4,600183,68.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,68.5026972992005
152614,135544,ACTIVE,KIT 4,600181,140.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,140.067276834515
152615,135546,ACTIVE,KIT 4,102802,98.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,98.0978696369819
152616,135548,ACTIVE,KIT 4,102802,25.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,25.9371415020004
152617,135550,ACTIVE,KIT 4,600181,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC CONSULTING,KITCHENER,N,,-1,3,21,N,N,9.35,N,N,3.76202001135996
152618,135554,ACTIVE,KIT 4,1231,1.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,7,1,22,N,N,7.75,N,N,1.2211550327003
153249,135574,ACTIVE,KIT 4,13245,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/21/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,4,19,N,N,9.35,N,Y,2.97055347907201
153250,135576,ACTIVE,KIT 4,13245,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/21/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,4,19,N,N,9.35,N,Y,9.84359321847489
153257,135590,ACTIVE,KIT 4,13253,12.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/21/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,4,19,N,N,9.35,N,Y,12.6586913656355
153260,135596,ACTIVE,KIT 4,13253,122.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/21/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,4,19,N,N,6.15,N,Y,122.483714496586
153262,135600,ACTIVE,KIT 4,13243,227.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/21/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,4,19,N,N,6.15,N,Y,227.050614878981
153569,135602,ACTIVE,KIT 4,10479,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,2.92282050793541
153571,135606,ACTIVE,KIT 4,10435,17.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,17.5373978250813
153572,135608,ACTIVE,KIT 4,10382,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,7.21211260679588
153576,135616,ACTIVE,KIT 4,10422,165.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,165.713456449387
153578,135620,ACTIVE,KIT 4,10422,12.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,12.9297793768973
153579,135622,ACTIVE,KIT 4,10436,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,6.97659556193163
153580,135624,ACTIVE,KIT 4,10436,51m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,50.9609454670647
153581,135626,ACTIVE,KIT 4,10478,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,5.92415288439775
153582,135628,ACTIVE,KIT 4,10478,81.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,81.4647164575711
153583,135630,ACTIVE,KIT 4,10478,10m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,10.025188480023
153585,135634,ACTIVE,KIT 4,10382,74.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,74.7923781503563
153586,135636,ACTIVE,KIT 4,10382,72.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,6.95,N,Y,72.1951875424546
153587,135638,ACTIVE,KIT 4,10382,68.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,68.8944639907279
153588,135640,ACTIVE,KIT 4,10382,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,9.35,N,Y,5.9338650896784
153589,135642,ACTIVE,KIT 4,6950,15.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,37,N,N,9.35,N,Y,15.4917545956047
153590,135644,ACTIVE,KIT 4,10382,64.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/28/2018 12:00:00 AM,PURCHASED,WSP CANADA INC.,KITCHENER,N,,-1,2,35,N,N,6.95,N,Y,64.8120918330735
153591,135654,ACTIVE,KIT 4,9202,212.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/15/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,9.35,N,Y,212.862728901608
153592,135656,ACTIVE,KIT 4,9203,186.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,9.35,N,Y,186.08906160695
153889,135674,ACTIVE,KIT 4,9202,7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/15/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,5.43,N,Y,7.04056029944481
153890,135676,ACTIVE,KIT 4,9202,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/15/2018 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,17,N,N,9.35,N,Y,2.97647135253694
154236,135748,ACTIVE,KIT 2W,602361,23.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,23.804754711108
154237,135750,ACTIVE,KIT 2W,602266,85m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,85.0001417721735
154238,135752,ACTIVE,KIT 2W,602266,15.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,15.5259888624275
154239,135754,ACTIVE,KIT 2W,602266,8.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,8.57404301427594
154240,135756,ACTIVE,KIT 2W,602266,180.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,180.513964738015
154241,135758,ACTIVE,KIT 2W,604295,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,13.2771154368643
154242,135760,ACTIVE,KIT 2W,604295,126.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,126.841922719469
154243,135762,ACTIVE,KIT 2W,604296,63.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,63.7968256141173
154244,135764,ACTIVE,KIT 2W,602277,105.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,105.255285908232
154245,135766,ACTIVE,KIT 2W,602277,140.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,140.790325365188
154246,135768,ACTIVE,KIT 2W,602266,176.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,-1,5,40,N,N,9.85,N,N,176.605490086966
154247,135770,ACTIVE,KIT 2W,602266,8.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,-1,5,40,N,N,9.85,N,N,8.57395166875635
154248,135772,ACTIVE,KIT 2W,602266,240.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,-1,5,40,N,N,9.85,N,N,240.116130441044
154249,135774,ACTIVE,KIT 2W,602266,10.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,-1,5,40,N,N,9.85,N,N,10.4228193814855
154250,135776,ACTIVE,KIT 2W,102854,33.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,-1,5,40,N,N,9.85,N,N,33.1285567161924
154253,135782,ACTIVE,KIT 2W,602266,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,1.50001206541908
154254,135784,ACTIVE,KIT 2W,602266,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,1.50001206712053
154255,135786,ACTIVE,KIT 2W,102852,4.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,4.86500908140697
154256,135788,ACTIVE,KIT 2W,602261,42.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,42.4890863555439
154257,135790,ACTIVE,KIT 2W,102852,17.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,17.3041600009734
154258,135792,ACTIVE,KIT 2W,102852,32.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,REGION,N,,-1,5,40,N,N,9.85,N,N,32.1653512733028
154259,135794,ACTIVE,KIT 2W,602266,60.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,60.5487549091444
154260,135796,ACTIVE,KIT 2W,602264,121.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,121.272787709454
154261,135798,ACTIVE,KIT 2W,602264,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,12.3115229734953
154262,135800,ACTIVE,KIT 2W,602266,128.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/1/2017 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,-1,5,40,N,N,9.35,N,N,128.862062373506
154264,135816,ACTIVE,KIT 5,103668,31m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,30.9989579436952
154265,135818,ACTIVE,KIT 5,103659,23m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/17/2015 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,22.9784223746177
154266,135820,ACTIVE,KIT 5,103648,57.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/16/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,57.3116599833646
154267,135822,ACTIVE,KIT 5,103780,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/14/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,7.46966950555837
154268,135824,ACTIVE,KIT 5,103524,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/14/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,3.73072356157073
154269,135826,ACTIVE,KIT 5,103659,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/17/2015 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,11.0659722495073
154270,135828,ACTIVE,KIT 5,103657,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/17/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,6.80096325732584
154271,135830,ACTIVE,KIT 5,103657,10.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/16/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,10.590571147806
154272,135832,ACTIVE,KIT 5,605329,38.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2015 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,38.3548105347526
154529,135834,ACTIVE,KIT 5,103665,34.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,34.3701162615291
154530,135836,ACTIVE,KIT 5,103665,19.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,19.1333283824818
154531,135838,ACTIVE,KIT 5,103780,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,12.0080714340654
154532,135840,ACTIVE,KIT 5,103780,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,7.75904076781917
154533,135842,ACTIVE,KIT 5,103845,63.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,63.1656699447197
154534,135844,ACTIVE,KIT 5,103780,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,6.24952537083733
154535,135846,ACTIVE,KIT 5,103646,77m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,76.9617895643562
154536,135848,ACTIVE,KIT 5,103665,55m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,54.9950187434426
154537,135850,ACTIVE,KIT 5,103780,178.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,178.865040743519
154538,135852,ACTIVE,KIT 5,103572,128.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2015 12:00:00 AM,DONATED,MTE CONSULTING LTD,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,128.304301741012
154539,135854,ACTIVE,KIT 5,103657,60m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,60.0101029590481
154540,135856,ACTIVE,KIT 5,103658,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,12.2387870693997
154541,135858,ACTIVE,KIT 5,103658,108.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/9/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,108.586984505431
154545,86604,ACTIVE,KIT 4,1696,60m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,DONATED,,KITCHENER,N,,0,1,19,N,N,7.75,N,Y,60.0493991836781
154547,135860,ACTIVE,KIT 4,1696,11.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,11.3584410846373
154548,135862,ACTIVE,KIT 4,1696,9.4m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,5.43,N,Y,9.41633516262898
154549,135864,ACTIVE,KIT 4,8651,7.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,7.38630294845908
154550,135866,ACTIVE,KIT 4,8648,17m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,17.0488417571744
154552,135870,ACTIVE,KIT 4,8649,85.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,85.7930181239118
154553,135872,ACTIVE,KIT 4,8649,8.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,8.87113313255232
154554,135874,ACTIVE,KIT 4,8756,16.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,16.4372966666782
154555,135876,ACTIVE,KIT 4,8756,1.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,1.90186202013326
154556,135878,ACTIVE,KIT 4,8635,32.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,32.8068267884956
154557,135880,ACTIVE,KIT 4,8635,41.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,6.15,N,Y,41.6479719919449
154558,135882,ACTIVE,KIT 4,8634,6.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,6.06544073459238
154559,135884,ACTIVE,KIT 4,8634,11m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,11.0127303975948
154560,135886,ACTIVE,KIT 4,8752,8.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,8.91214545300702
154561,135888,ACTIVE,KIT 4,8750,12.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,12.3139155427394
154562,135890,ACTIVE,KIT 4,1697,22.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,22.8896649943535
154563,135892,ACTIVE,KIT 4,8634,1.2m 100mm  PVCO,TREATED,100,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,1.19996581700498
154564,135894,ACTIVE,KIT 4,8635,18.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,18.9483470689776
154565,135896,ACTIVE,KIT 4,8646,16.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,16.2977775720569
154566,135898,ACTIVE,KIT 4,8756,9.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,9.39053856836528
154567,135900,ACTIVE,KIT 4,8646,9.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,9.74014694361243
154568,135902,ACTIVE,KIT 4,8634,12.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,5.43,N,Y,12.5401048057194
154569,135904,ACTIVE,KIT 4,8755,63.5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,63.5223002813737
154570,135906,ACTIVE,KIT 4,8651,60.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,60.1179392307416
154571,135908,ACTIVE,KIT 4,8518,15.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,15.9402910420886
154572,135910,ACTIVE,KIT 4,8518,12.7m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,12.7116995117694
154573,135912,ACTIVE,KIT 4,1696,29.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,29.2955982589293
154574,135914,ACTIVE,KIT 4,1696,1.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,1.44996265452831
154575,135916,ACTIVE,KIT 4,1696,.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,0.850045705280025
154576,135918,ACTIVE,KIT 4,8752,60.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,60.8796797387891
154577,135920,ACTIVE,KIT 4,8752,12.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,5.43,N,N,12.2825843461902
154578,135922,ACTIVE,KIT 4,8750,85.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,85.1329753398816
154579,135924,ACTIVE,KIT 4,8749,3.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,3.49997417783774
154580,135926,ACTIVE,KIT 4,8638,3.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,N,3.37103719517739
154581,135928,ACTIVE,KIT 4,8755,4.8m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,4.80730590849059
154582,135930,ACTIVE,KIT 4,8755,3.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/21/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,19,N,N,9.35,N,Y,3.25962786489494
154849,135934,ACTIVE,KIT 5,9722,3m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1990 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.1,N,N,2.96775484224604
155169,135954,ACTIVE,KIT 4,20900,2.3m 200mm  PVCB,TREATED,200,PVCB,NO,,NONE,7/5/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,6,N,N,8.5,N,Y,2.29582966461648
155493,135982,ACTIVE,KIT 4,104466,114.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/30/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,114.705437625434
155496,135988,ACTIVE,KIT 4,21849,9.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/30/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,9.31615703837322
155504,136004,ACTIVE,KIT 4,104464,60.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/15/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,60.9211129125262
155507,136010,ACTIVE,KIT 4,104464,129.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/15/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,129.179894148078
155509,136014,ACTIVE,KIT 4,104464,83.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/22/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,83.2026366498006
155511,136018,ACTIVE,KIT 4,104464,9.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/22/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,9.41695144948948
155514,136024,ACTIVE,KIT 4,104465,218.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,218.724414375264
155516,136028,ACTIVE,KIT 4,21862,40.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/15/2018 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,3,14,N,N,9.35,N,N,40.0786066327292
155518,136034,ACTIVE,KIT 4,104464,2.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/22/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,2.27060011769413
155519,136032,ACTIVE,KIT 4,104464,5.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1965 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,8,3,0,N,N,8.5,N,N,5.05965819888448
155522,136036,ACTIVE,KIT 4,104464,94.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/15/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,94.1580900591476
155523,136038,ACTIVE,KIT 4,104464,65m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/15/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,64.9586133136233
155524,136040,ACTIVE,KIT 4,104465,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/22/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,3.98462498043616
155525,135978,ACTIVE,KIT 4,104466,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/13/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,12.1213026000663
155526,136042,ACTIVE,KIT 4,104466,12m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/30/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,11.9589486493102
155527,136046,ACTIVE,KIT 4,104466,169m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/13/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,168.99059321841
155528,136044,ACTIVE,KIT 4,104466,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/13/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,7.95822307554106
155529,136048,ACTIVE,KIT 4,104466,2.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,2/13/2017 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.35,N,N,2.27420566459456
155530,136050,ACTIVE,KIT 4,21862,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/15/2018 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,3,14,N,N,9.35,N,N,4.50073271448832
155531,136054,ACTIVE,KIT 4,20984,1.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,1,20,N,N,7.75,N,N,1.51751426344765
155532,136056,ACTIVE,KIT 4,6584,4.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1957 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,1,1,N,N,7.75,N,Y,4.65061914722422
155533,136074,ACTIVE,KIT 4,12661,31.5m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,,KITCHENER,Y,,-1,2,39,N,N,6.2,N,Y,31.4645356682676
155534,136076,ACTIVE,KIT 4,12661,123.5m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,MTO,KITCHENER,N,,-1,2,39,N,N,10,N,Y,123.520296459585
155535,136078,ACTIVE,KIT 4,12661,44.5m 150mm  HDPE,TREATED,150,HDPE,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,0,N,N,10,N,N,44.4790115283076
155810,136094,ACTIVE,KIT 4,6330,22.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,22.1351033089261
155811,136096,ACTIVE,KIT 4,6333,41.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,16,N,N,9.35,N,Y,41.2311625822384
155812,136098,ACTIVE,KIT 4,6434,13.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,13.4632253721706
155813,136100,ACTIVE,KIT 4,6432,45.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,14,N,N,9.35,N,Y,45.0991543584042
155814,136102,ACTIVE,KIT 4,6472,126.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,14,N,N,7.75,N,Y,126.23256116835
155815,136104,ACTIVE,KIT 4,6436,6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,5.98639245088637
155816,136106,ACTIVE,KIT 4,6440,11.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,11.8651148807158
155817,136108,ACTIVE,KIT 4,6439,10.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,10.8479035518198
155818,136110,ACTIVE,KIT 4,6440,7.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,7.46236801295914
155819,136112,ACTIVE,KIT 4,6334,4.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,4.62221509694446
155820,136114,ACTIVE,KIT 4,6472,16.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,14,N,N,9.35,N,Y,16.3731409035093
155821,136116,ACTIVE,KIT 4,6330,2.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,16,N,N,9.35,N,Y,2.54729291979376
155822,136118,ACTIVE,KIT 4,6333,139.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,16,N,N,9.35,N,Y,139.294406386041
155823,136120,ACTIVE,KIT 4,6439,80.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,6.15,N,Y,80.623705562284
155824,136122,ACTIVE,KIT 4,6330,183.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,16,N,N,6.15,N,Y,183.756114887166
155825,136124,ACTIVE,KIT 4,6439,8.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,8.88515453067992
155826,136126,ACTIVE,KIT 4,6336,77.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,6.15,N,Y,77.2482233328874
155827,136128,ACTIVE,KIT 4,6434,62.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,62.9493797204525
155828,136130,ACTIVE,KIT 4,6434,13.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,5.43,N,Y,13.8316581814322
155829,136132,ACTIVE,KIT 4,601973,4.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,4.5793631761633
155830,136134,ACTIVE,KIT 4,6440,3.7m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,3.66006823089338
155831,136136,ACTIVE,KIT 4,6436,1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,1.00502562171014
155832,136138,ACTIVE,KIT 4,6437,120.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,14,N,N,9.35,N,Y,120.750254252653
155833,136140,ACTIVE,KIT 4,6450,11.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,14,N,N,9.35,N,Y,11.5157102086807
155834,136142,ACTIVE,KIT 4,6336,10.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,10.382057217232
155835,136144,ACTIVE,KIT 4,6334,74.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,8/28/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,9,N,N,9.35,N,Y,74.861570007011
155836,91742,ACTIVE,KIT 4,21849,26.7m 300mm  CI,TREATED,300,CI,NO,,NONE,10/1/1965 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,29,N,N,7.85,N,N,26.6531125305126
155837,136154,ACTIVE,KIT 4,104466,77.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/28/2019 12:00:00 AM,PURCHASED,ODAN-DETECH,KITCHENER,N,,-1,5,29,N,N,9.85,N,N,77.772296604937
155840,136254,ACTIVE,KIT 2E,16185,9.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,9,5,0,N,N,9.35,N,N,9.28816407047287
156129,136256,ACTIVE,KIT 5,40285,14m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,13.9685997899394
156449,136274,ACTIVE,KIT 4A,601812,47.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/23/2012 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,47.3155011403369
156770,136336,ACTIVE,KIT 2W,21774,14.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/31/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,30,N,N,9.85,N,N,14.7336186865991
156786,136334,ACTIVE,KIT 4,21774,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,3,14,N,N,9.85,N,N,0.890112229360227
156787,136340,ACTIVE,KIT 2W,21772,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/31/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,30,N,N,9.85,N,N,0.695552563467487
157090,136356,ACTIVE,KIT 2W,21774,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,3,14,N,N,9.85,N,N,1.87552209742076
157091,136358,ACTIVE,KIT 4,21774,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/31/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,3,14,N,N,9.85,N,N,1.24995024656569
157409,136394,ACTIVE,KIT 4,103097,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,1.71885341136814
157729,136434,ACTIVE,KIT 4,10780,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2022 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,4,21,N,N,9.4,N,Y,1.82699977282984
157730,136436,ACTIVE,KIT 6,5393,2.9m 50mm  PVC,TREATED,50,PVC,NO,,NONE,11/21/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,8,N,N,9.85,N,Y,2.91352656673485
157731,136438,ACTIVE,KIT 6,5459,4.5m 25mm  PVC,TREATED,25,PVC,NO,,NONE,11/14/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,7,N,N,9.85,N,N,4.51817053771292
157732,136440,ACTIVE,KIT 6,5389,2.7m 25mm  PVC,TREATED,25,PVC,NO,,NONE,11/22/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,6,8,N,N,9.85,N,Y,2.66446762068313
158049,136454,ACTIVE,KIT 4A,607410,151.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,151.413791678836
158050,136456,ACTIVE,KIT 4A,601818,128.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,128.050771616515
158051,136458,ACTIVE,KIT 4A,601812,13.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,42,N,N,9.35,N,Y,13.7562363638591
158369,136474,ACTIVE,KIT 4,9213,144m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/9/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,143.973793743741
