OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
158370,136476,ACTIVE,KIT 4,9213,1.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,1.66280813571604
158371,136478,ACTIVE,KIT 4,9213,12.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/28/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,12.362292662108
158372,136480,ACTIVE,KIT 4,11713,64m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/11/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,63.9830754444937
158373,136482,ACTIVE,KIT 4,11713,12.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/13/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,12.8414272305442
158374,136484,ACTIVE,KIT 4,11717,15.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/13/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,15.4732143462342
158375,136486,ACTIVE,KIT 4,11717,51.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/10/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,51.2137107441774
158376,136488,ACTIVE,KIT 4,11717,16.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/3/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,16.7549055166015
158377,136490,ACTIVE,KIT 4,10144,85.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/3/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,85.7530638692114
158378,136492,ACTIVE,KIT 4,10144,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/9/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,12.9828395553345
158379,136494,ACTIVE,KIT 4,10133,3.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/9/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,3.71924070106637
158380,136496,ACTIVE,KIT 4,10133,50.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/9/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,50.302416665119
158381,136498,ACTIVE,KIT 4,10133,7.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/26/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,7.86793183310808
158382,136500,ACTIVE,KIT 4,10133,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/26/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,5.63622139589698
158383,136502,ACTIVE,KIT 4,10138,116.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/26/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,116.316901415779
158384,136504,ACTIVE,KIT 4,10138,49.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/21/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,49.8466604428979
158385,136506,ACTIVE,KIT 4,10138,16.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/2/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,16.0703692119848
158386,136508,ACTIVE,KIT 4,22848,78.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/31/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,78.8853595935329
158387,136510,ACTIVE,KIT 4,22848,9.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/3/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,9.82379383201394
158388,136512,ACTIVE,KIT 4,22848,128.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/2/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,128.266833037964
158389,136514,ACTIVE,KIT 4,22848,12.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/1/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,12.4313634028188
158390,136516,ACTIVE,KIT 4,22848,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,1.80332284412496
158391,136518,ACTIVE,KIT 4,22848,14.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,14.9085088986918
158392,136520,ACTIVE,KIT 4,9214,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,8.20863803874639
158393,136522,ACTIVE,KIT 4,10141,14.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/13/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,14.8892259594155
158394,136524,ACTIVE,KIT 4,11705,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,6.89965952330571
158395,136526,ACTIVE,KIT 4,11705,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,3.46039058182187
158396,136528,ACTIVE,KIT 4,10143,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,12.4154021245564
158397,136530,ACTIVE,KIT 4,10143,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,1,N,N,9.35,N,N,1.56843485414179
158398,136532,ACTIVE,KIT 4,10143,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,1,N,N,9.35,N,N,3.33538568324086
158399,136534,ACTIVE,KIT 4,10132,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/10/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,6.72514637614059
158400,136536,ACTIVE,KIT 4,10138,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/26/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,6.72590883113101
158401,136538,ACTIVE,KIT 4,10137,21.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,21.7428841212927
158403,136542,ACTIVE,KIT 4,22848,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,2.25925436003091
158404,136544,ACTIVE,KIT 4,22848,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,3.94387027252566
158406,136548,ACTIVE,KIT 4,22848,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,0.945165773132479
158407,136550,ACTIVE,KIT 4,22848,23.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,23.2095348271237
158408,136552,ACTIVE,KIT 4,22848,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/28/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC,KITCHENER,N,,-1,2,10,N,N,9.35,N,Y,1.12762381277098
158706,136558,ACTIVE,KIT 4,10070,51.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,51.3233577057764
158707,136560,ACTIVE,KIT 4,10070,99.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,99.1917359042645
159009,136574,ACTIVE,KIT 4,10070,80.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,80.7246711652667
159010,136576,ACTIVE,KIT 4,10070,18.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,18.5831923775635
159011,136578,ACTIVE,KIT 4,10070,63.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,63.580322996881
159013,136580,ACTIVE,KIT 4,10070,35.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,35.3778317117348
159015,136584,ACTIVE,KIT 4,40084,101.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,101.21754952889
159016,136586,ACTIVE,KIT 4,10070,19.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,19.5205052553625
159017,136588,ACTIVE,KIT 4,10070,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,,REGION,N,,-1,5,2,N,N,9.85,N,N,0.943666563197936
159018,136590,ACTIVE,KIT 4,10070,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,1.6107746460705
159019,136592,ACTIVE,KIT 4,40084,69.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,69.6497858708233
159020,136594,ACTIVE,KIT 4,40084,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,7.27440258003434
159345,136616,ACTIVE,KIT 4,9213,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,1.15454699728428
159346,136618,ACTIVE,KIT 4,11680,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,1,N,N,9.35,N,N,5.80926073534744
159347,136620,ACTIVE,KIT 4,11680,19.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,1,N,N,9.85,N,N,19.8085116403901
159348,136622,ACTIVE,KIT 4,9213,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,1,N,N,9.35,N,N,9.12585181009109
159649,136634,ACTIVE,KIT 4,11716,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,11,N,N,9.85,N,Y,4.38527206155761
159650,136636,ACTIVE,KIT 4,11716,8.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,11,N,N,9.35,N,Y,8.26082597874643
159651,136638,ACTIVE,KIT 4,11687,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,3.52330431867357
159652,136640,ACTIVE,KIT 4,11687,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,4.53380366263124
159653,136642,ACTIVE,KIT 4,11688,18.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,18.3553977658239
159654,136644,ACTIVE,KIT 4,11737,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,7.01616630687908
159655,136646,ACTIVE,KIT 4,11688,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,12.5824453149752
159656,136648,ACTIVE,KIT 4,11737,11m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,10.9849216682872
159657,136650,ACTIVE,KIT 4,11732,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,6.22931156768631
159658,136652,ACTIVE,KIT 4,11732,65.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.85,N,Y,65.171929143343
159661,136654,ACTIVE,KIT 4,11732,9.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/2/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,11,N,N,9.35,N,Y,9.4903439650659
159969,136674,ACTIVE,KIT 5,601978,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,5.62869191350983
159970,136676,ACTIVE,KIT 5,604950,10.5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.85,N,Y,10.5331708520363
159971,136678,ACTIVE,KIT 5,608490,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,N,4.25894406855311
159972,136680,ACTIVE,KIT 5,604950,6.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.85,N,Y,6.33211477588626
159973,136682,ACTIVE,KIT 5,604949,137.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.85,N,Y,137.196477360503
159974,136684,ACTIVE,KIT 5,604949,220.9m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,220.939881343765
159975,136686,ACTIVE,KIT 5,21651,171.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,0,N,N,9.55,N,N,171.684000642822
159976,136688,ACTIVE,KIT 5,21651,349.9m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,349.879793415631
159977,136690,ACTIVE,KIT 5,602990,566.8m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,566.796308471882
159978,136692,ACTIVE,KIT 5,21651,359.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,359.343113864207
159979,136694,ACTIVE,KIT 5,21651,1.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.1,N,Y,1.84830570428807
159980,136696,ACTIVE,KIT 5,21651,4m 300mm  DI,TREATED,300,DI,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,3.97686822258983
159981,136698,ACTIVE,KIT 5,21651,3.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.1,N,Y,3.90738089574958
159985,136706,ACTIVE,KIT 5,21651,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,0,N,N,9.85,N,N,10.203596558156
159986,136708,ACTIVE,KIT 5,21651,4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,4.04165910519209
159987,136710,ACTIVE,KIT 5,21651,3.8m 150mm  DI,TREATED,150,DI,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,3.83928176876797
159988,144154,ACTIVE,KIT 5,604950,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.85,N,Y,4.66751301333869
159989,136714,ACTIVE,KIT 5,604949,9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,8.96495526333456
160289,136734,ACTIVE,KIT 4,604830,105.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/12/2018 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,105.474517998592
160290,136736,ACTIVE,KIT 4,604830,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/12/2018 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,0.730142451590916
160291,136738,ACTIVE,KIT 4,604830,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/12/2018 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.35,N,Y,0.998840072334348
160929,136794,ACTIVE,KIT 4,6726,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/1996 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,2,5,N,N,9.1,N,Y,3.26900913620487
161249,136814,ACTIVE,KIT 4,20765,51.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,31,N,N,9.85,N,Y,51.6765726419603
161250,136816,ACTIVE,KIT 4,20773,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,31,N,N,9.35,N,Y,8.42409331794434
161251,136818,ACTIVE,KIT 4,20773,93.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,31,N,N,9.35,N,Y,93.6414367284686
161252,136820,ACTIVE,KIT 4,20774,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/7/2019 12:00:00 AM,PURCHASED,WATERLOO,KITCHENER,N,,-1,1,31,N,N,9.85,N,Y,11.9804119306122
161254,136822,ACTIVE,KIT 4,8861,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,31,N,N,9.35,N,Y,6.81701410126952
161255,136824,ACTIVE,KIT 4,8861,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,31,N,N,5.43,N,Y,7.78842302646362
161256,136826,ACTIVE,KIT 4,1283,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,31,N,N,9.35,N,Y,11.3292350827682
161570,136854,ACTIVE,KIT 4,7016,.5m 200mm  CI,TREATED,200,CI,NO,,NONE,6/1/1904 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,31,N,N,9.05,N,Y,0.500013299679957
161571,136874,ACTIVE,KIT 4,8542,6.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/11/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,6.77600315534491
161572,136876,ACTIVE,KIT 4,8542,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,7.86798346872533
161573,136878,ACTIVE,KIT 4,8738,61.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,61.2285331813445
161574,136880,ACTIVE,KIT 4,8738,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,12.4613062724307
161575,136882,ACTIVE,KIT 4,8739,88.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,88.1067835750147
161576,136884,ACTIVE,KIT 4,8739,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,12.5999520335073
161577,136886,ACTIVE,KIT 4,8687,87m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,87.0288009685214
161578,136888,ACTIVE,KIT 4,1224,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,6.8710827459309
161579,136890,ACTIVE,KIT 4,1224,128.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,128.086748130432
161580,136892,ACTIVE,KIT 4,1224,114.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,114.502074319088
161581,136894,ACTIVE,KIT 4,1224,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,6.06146711442131
161582,136896,ACTIVE,KIT 4,1235,19.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,19.8997133691467
161583,136898,ACTIVE,KIT 4,8685,121.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,121.721707371258
161584,136900,ACTIVE,KIT 4,8685,102.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,102.318117371296
161889,136902,ACTIVE,KIT 4,8685,7.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,7.9110051033969
161893,136910,ACTIVE,KIT 4,1235,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,2.99144487852654
161894,136912,ACTIVE,KIT 4,1224,7.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,7.24745233276322
161895,136914,ACTIVE,KIT 4,1224,16.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2018 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.35,N,Y,16.7295168335994
162529,136954,ACTIVE,KIT 6,600736,5.6m 150mm  DI,TREATED,150,DI,NO,,NONE,12/12/1997 12:00:00 AM,DONATED,NA,KITCHENER,N,,6,6,39,N,N,9.1,N,Y,5.56932253931192
162849,136974,ACTIVE,KIT 4,7044,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2016 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,2,30,N,N,9.35,N,Y,4.90986818525569
162850,136978,ACTIVE,KIT 6,4863,56.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,6,37,N,N,9.35,N,Y,56.2627191657358
162851,136976,ACTIVE,KIT 6,4863,.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,7,6,37,N,N,9.35,N,Y,0.85149668836934
163169,136994,ACTIVE,KIT 4,11614,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,12.8486630675079
163170,136996,ACTIVE,KIT 4,6319,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,2.28046934182064
163171,136998,ACTIVE,KIT 4,6316,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,12.1591758361953
163172,137000,ACTIVE,KIT 4,20966,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,5.60453173935554
163173,137002,ACTIVE,KIT 4,6315,9.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,9.67112606108487
163174,137004,ACTIVE,KIT 4,20920,21m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,21.0226134523392
163175,137006,ACTIVE,KIT 4,6318,13m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,13.010432821326
163176,137008,ACTIVE,KIT 4,20966,77m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,76.9919617192312
163177,137010,ACTIVE,KIT 4,11614,69.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,69.8160617263176
163178,137012,ACTIVE,KIT 4,6576,86.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,86.3940137310197
163179,137014,ACTIVE,KIT 4,6316,184m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,184.008338552296
163180,137016,ACTIVE,KIT 4,6316,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,13.3694185669175
163181,137018,ACTIVE,KIT 4,11352,1.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/31/2020 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,1.64505115352508
163182,137020,ACTIVE,KIT 4,6315,6.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/31/2020 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,6.45182920998357
163183,137022,ACTIVE,KIT 4,6319,5.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/31/2020 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,5.81646356933612
163184,137024,ACTIVE,KIT 4,6318,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/31/2020 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,1,10,N,N,9.85,N,Y,3.301325324697
163185,137026,ACTIVE,KIT 4,20966,12.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,12.4150859405642
163186,137028,ACTIVE,KIT 4,6576,11.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,11.4146330018359
163188,137032,ACTIVE,KIT 4,11614,96.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,96.8309671468614
163189,137034,ACTIVE,KIT 4,6576,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2017 12:00:00 AM,PURCHASED,MERITECH,KITCHENER,N,,-1,1,10,N,N,9.35,N,Y,7.2268849647909
163192,23480,ACTIVE,KIT 4,13068,10.4m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1948 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,40,N,N,3.83,N,Y,10.3993370330037
163193,137054,ACTIVE,KIT 4,12619,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,14.0382152303105
163194,137056,ACTIVE,KIT 4,13068,.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,0.340292241912842
163195,137058,ACTIVE,KIT 4,13068,6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,40,N,N,9.35,N,Y,5.96245356619862
163196,137060,ACTIVE,KIT 4,13068,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,1.23765272149636
163197,137062,ACTIVE,KIT 4,12589,80.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,80.5698762592944
163198,137064,ACTIVE,KIT 4,12376,188.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,188.787905475153
163199,137066,ACTIVE,KIT 4,12376,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,5.61000272880868
163200,137068,ACTIVE,KIT 4,12586,17.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,17.5930338177239
163489,137070,ACTIVE,KIT 4,12586,185.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,185.495409477609
163490,137072,ACTIVE,KIT 4,12586,84.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,84.0968089367488
163491,137074,ACTIVE,KIT 4,12586,11.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,11.693388647328
163492,137076,ACTIVE,KIT 4,13068,62.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,62.462071439615
163493,137078,ACTIVE,KIT 4,13068,1.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,1.12479943079906
163494,137080,ACTIVE,KIT 4,13068,63.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,63.8518596223247
163495,137082,ACTIVE,KIT 4,13068,191.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/14/2014 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,38,N,N,9.35,N,Y,191.611914251234
163810,137094,ACTIVE,KIT 4,50005,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,1.06790135412113
163811,137096,ACTIVE,KIT 4,1775,21.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,9,N,N,9.85,N,Y,21.0922568263868
163812,137098,ACTIVE,KIT 4,1741,9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,9,N,N,9.85,N,Y,9.02800798576551
163813,137100,ACTIVE,KIT 4,8868,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,9,N,N,9.85,N,Y,9.13245625944456
163814,137102,ACTIVE,KIT 4,8900,22m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,21.9620650966111
163815,137104,ACTIVE,KIT 4,11061,83.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,83.787947850729
163816,137106,ACTIVE,KIT 4,11061,87.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,87.5217207980975
163817,137108,ACTIVE,KIT 4,11061,76.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,76.271270490909
163818,137110,ACTIVE,KIT 4,8868,13.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,13.7927221756104
163819,137112,ACTIVE,KIT 4,1776,53.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,53.5645139638472
163820,137114,ACTIVE,KIT 4,50005,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,11.2691369245611
163821,137116,ACTIVE,KIT 4,1746,53.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,53.1926957415752
163822,137118,ACTIVE,KIT 4,1741,18.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,18.093043313021
163823,137120,ACTIVE,KIT 4,50008,90.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,90.4939907441032
163824,137122,ACTIVE,KIT 4,8898,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,6.93086453833471
163825,137124,ACTIVE,KIT 4,11061,87.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,9,2,9,N,N,9.85,N,Y,87.7683686943975
163826,137126,ACTIVE,KIT 4,40013,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,0.743280795109789
163827,137128,ACTIVE,KIT 4,1734,90.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,90.8478681226725
163828,137130,ACTIVE,KIT 4,11063,14.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,14.7115110877676
163829,137132,ACTIVE,KIT 4,10652,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,0.992765355113158
163830,137134,ACTIVE,KIT 4,10652,35.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,35.4637307730076
163831,137136,ACTIVE,KIT 4,11068,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,6,2,9,N,N,9.85,N,Y,5.78835286941799
163832,137138,ACTIVE,KIT 4,11064,72.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,72.221170922637
163833,137140,ACTIVE,KIT 4,11064,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,4.50078077044442
163834,137142,ACTIVE,KIT 4,11061,18.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,18.6747730390884
163835,137144,ACTIVE,KIT 4,11064,75.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,75.0662497508831
163836,137146,ACTIVE,KIT 4,10652,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,0.877516705560668
163837,137148,ACTIVE,KIT 4,11063,13.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,13.5814338469008
163838,137150,ACTIVE,KIT 4,11063,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,0.742619052674193
163839,137152,ACTIVE,KIT 4,11063,2m 250mm  PVC,TREATED,250,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,1.96325564069407
163840,137154,ACTIVE,KIT 4,11063,14.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,14.4827539647962
163841,137156,ACTIVE,KIT 4,8898,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,1.46668910971195
163842,137158,ACTIVE,KIT 4,8898,14.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,14.478709517669
163843,137160,ACTIVE,KIT 4,40013,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,2.18827502939056
163844,137162,ACTIVE,KIT 4,40013,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/29/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,4.93237184859381
163845,137164,ACTIVE,KIT 4,40013,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/29/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,10.6925127072536
163847,137168,ACTIVE,KIT 4,10661,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,9,N,N,9.85,N,Y,8.01368361911444
163848,137170,ACTIVE,KIT 4,10661,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,9,N,N,9.85,N,Y,0.799777431755274
163849,137172,ACTIVE,KIT 4,10661,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,2.23416602159692
163850,137174,ACTIVE,KIT 4,10652,85.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,85.1769865645685
163851,137176,ACTIVE,KIT 4,10652,67.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,67.5853385943497
163852,137178,ACTIVE,KIT 4,5880,3.4m 300mm  DI,TREATED,300,DI,NO,,NONE,11/13/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,25,N,N,9.1,N,Y,3.41010119475916
163853,137180,ACTIVE,KIT 4,5880,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,25,N,N,9.85,N,Y,1.77431950317562
163854,137182,ACTIVE,KIT 4,1734,31.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,25,N,N,9.1,N,Y,31.823835284049
163857,137188,ACTIVE,KIT 4,5880,60.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,60.6751194720373
163858,137190,ACTIVE,KIT 4,601635,60m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.1,N,Y,59.9859332270215
163859,137192,ACTIVE,KIT 4,1734,1.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.1,N,Y,1.50740567211001
163860,137194,ACTIVE,KIT 4,8895,32.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,25,N,N,9.85,N,Y,32.5628821881817
163861,137196,ACTIVE,KIT 4,1730,2.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,25,N,N,9.85,N,Y,2.60162830852934
163862,137198,ACTIVE,KIT 4,5880,25.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,25.7060584799758
163863,137200,ACTIVE,KIT 4,5880,54.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.1,N,Y,54.2962937575005
163864,137202,ACTIVE,KIT 4,5880,97.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.1,N,Y,97.8321986023738
163865,137204,ACTIVE,KIT 4,5880,26.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.85,N,Y,26.811324258405
163867,137208,ACTIVE,KIT 4,1730,10.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,25,N,N,9.85,N,Y,10.3895146771666
163868,97726,ACTIVE,KIT 4,40013,92m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/31/2015 12:00:00 AM,PURCHASED,GHD LIMITED,KITCHENER,N,,6,2,9,N,N,9.35,N,Y,91.978056913476
164129,137214,ACTIVE,KIT 4,10293,.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,2,33,N,N,7.75,N,Y,0.505855562698619
164130,137216,ACTIVE,KIT 4,11175,225.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/29/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,33,N,N,9.85,N,Y,225.33720763627
164131,137218,ACTIVE,KIT 4,11175,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/29/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,33,N,N,9.85,N,Y,9.85116108870364
164132,137220,ACTIVE,KIT 4,11175,136.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/29/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,33,N,N,9.85,N,Y,136.923970784625
164134,8890,ACTIVE,KIT 4,22896,82.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,3,N,N,4.25,N,Y,82.8742324023942
164135,137236,ACTIVE,KIT 4,22896,9.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,9.82161745166085
164136,137238,ACTIVE,KIT 4,22896,79.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,79.3022913563976
164137,137240,ACTIVE,KIT 4,10190,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,4.65552682271204
164138,137242,ACTIVE,KIT 4,10190,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,2.29349283426838
164139,137244,ACTIVE,KIT 4,10190,95.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,95.4528882714993
164140,137246,ACTIVE,KIT 4,22896,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,1.30003677671027
164141,137248,ACTIVE,KIT 4,10190,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,4.81887985639383
164142,137250,ACTIVE,KIT 4,22896,54.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/25/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,4,3,N,N,9.85,N,Y,54.5506099768968
164769,81838,ACTIVE,KIT 4,8787,2.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,0,2,6,N,N,9.55,N,N,2.1571051276187
165089,137254,ACTIVE,KIT 4,6911,92.8m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1940 12:00:00 AM,PURCHASED,NA,KITCHENER,N,,8,2,12,N,N,3.5,N,Y,92.7692953825259
165409,10520,ACTIVE,KIT 4,6663,28.9m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1974 12:00:00 AM,DONATED,,KITCHENER,N,,8,2,22,N,Y,3.8,N,Y,28.9496538122236
166050,81494,ACTIVE,KIT 4,9239,122.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1963 12:00:00 AM,DONATED,,REGION,N,,0,2,1,N,N,9.15,N,N,122.703389032506
166051,79054,ACTIVE,KIT 4,10748,51.1m 300mm  HDPE,TREATED,300,HDPE,NO,,NONE,3/22/2012 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,5,17,N,N,7.2,N,N,51.1358256827324
166052,137294,ACTIVE,KIT 4,10747,5.2m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,8,5,17,N,N,8.5,N,N,5.2005544333337
166053,137296,ACTIVE,KIT 4,21835,1.1m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,DUAL CITY AND REGION,N,,7,5,0,N,N,8.5,N,N,1.11549498461402
166055,137314,ACTIVE,KIT 4,10729,43m 450mm  DI,TREATED,450,DI,NO,,NONE,9/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,0,N,N,8.5,N,N,43.0250106286257
166056,137316,ACTIVE,KIT 4,10709,13.7m 450mm  DI,TREATED,450,DI,NO,,NONE,9/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,0,N,N,8.5,N,N,13.7231150734271
166057,137318,ACTIVE,KIT 4,5880,9.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,9.48966792125654
166058,137320,ACTIVE,KIT 4,5880,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,0.949982953203968
166059,137322,ACTIVE,KIT 4,5880,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,4.82583493007015
166060,137324,ACTIVE,KIT 4,5901,24.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,24.8534755432187
166061,137326,ACTIVE,KIT 4,5901,109.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,109.082339183786
166062,137328,ACTIVE,KIT 4,8949,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,24,N,N,9.85,N,Y,3.28045587287683
166063,137330,ACTIVE,KIT 4,8941,14.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,24,N,N,9.85,N,Y,14.315773632676
166064,137332,ACTIVE,KIT 4,8941,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,24,N,N,9.85,N,Y,0.804574384606535
166369,137334,ACTIVE,KIT 4,8941,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,24,N,N,9.85,N,N,2.95741649359356
166370,137336,ACTIVE,KIT 4,8941,70.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,22,N,N,9.85,N,N,70.2189658700305
166371,137338,ACTIVE,KIT 4,8941,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,24,N,N,9.85,N,N,6.51614599320305
166372,137340,ACTIVE,KIT 4,8941,23m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,22,N,N,9.85,N,N,22.9972236006786
166374,137344,ACTIVE,KIT 4,6663,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,Y,1.38419973287187
166375,137346,ACTIVE,KIT 4,6664,13.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,Y,13.2279574732269
166376,137348,ACTIVE,KIT 4,102959,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/2/2020 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,22,N,N,9.85,N,N,7.49892745557769
166377,137350,ACTIVE,KIT 4,6663,14.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,14.3778040570944
166378,137352,ACTIVE,KIT 4,8950,16.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,16.6190363870396
166379,137354,ACTIVE,KIT 4,6663,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,1.16258844020509
166380,137356,ACTIVE,KIT 4,6663,81.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,81.4216717013468
166381,137358,ACTIVE,KIT 4,8950,98.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,98.304448039851
166382,137360,ACTIVE,KIT 4,9173,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,2.40384407572511
166383,137362,ACTIVE,KIT 4,9173,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,3.39908125360869
166384,137364,ACTIVE,KIT 4,6475,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,22,N,N,9.85,N,N,4.5219033900446
166385,137366,ACTIVE,KIT 4,6700,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,1.22954928760095
166386,137368,ACTIVE,KIT 4,6475,15.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,15.9264031419108
166387,137370,ACTIVE,KIT 4,6653,15.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,15.3009558693869
166388,137372,ACTIVE,KIT 4,6700,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,0.899351321155895
166389,137374,ACTIVE,KIT 4,6655,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,6.66374246805468
166390,137376,ACTIVE,KIT 4,6741,8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/13/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,22,N,N,9.35,N,N,7.99787704209633
166391,137378,ACTIVE,KIT 4,6741,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/13/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,22,N,N,9.35,N,Y,0.98670474747823
166392,137380,ACTIVE,KIT 4,6769,18.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/13/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,22,N,N,9.35,N,Y,18.1283086716622
166393,137382,ACTIVE,KIT 4,6663,14.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,14.2873353940978
166394,137384,ACTIVE,KIT 4,6700,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,2.50595152745317
166395,137386,ACTIVE,KIT 4,6700,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,2.9861554368307
166396,137388,ACTIVE,KIT 4,6700,150.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,150.785709749276
166397,137390,ACTIVE,KIT 4,6700,9.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,9.2334544810655
166398,137392,ACTIVE,KIT 4,6804,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/13/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,22,N,N,9.35,N,Y,2.14952066295505
166399,137394,ACTIVE,KIT 4,6741,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/13/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,22,N,N,9.35,N,Y,4.56552837055416
166400,137396,ACTIVE,KIT 4,6743,53.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,53.813106831846
166401,137398,ACTIVE,KIT 4,6700,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,1.36408219673689
166402,137400,ACTIVE,KIT 4,6743,54.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,54.5006441603178
166403,137402,ACTIVE,KIT 4,6804,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,12.3271953321361
166404,137404,ACTIVE,KIT 4,6804,99.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,99.2586084667023
166405,137406,ACTIVE,KIT 4,6802,10m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,10.0426168173027
166406,137408,ACTIVE,KIT 4,6802,14.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,14.4792567129304
166407,137410,ACTIVE,KIT 4,6802,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,1.06617156319199
166408,137412,ACTIVE,KIT 4,6804,8.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/13/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,22,N,N,9.35,N,N,8.7039856108452
166409,137414,ACTIVE,KIT 4,6743,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,12.339205622897
166410,137416,ACTIVE,KIT 4,6803,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,3.97512022001805
166411,137418,ACTIVE,KIT 4,6634,9.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,5,2,21,N,N,9.85,N,N,9.37406327318417
166412,137420,ACTIVE,KIT 4,6802,60m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,59.9975141937549
166413,137422,ACTIVE,KIT 4,600045,.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,0.61903384370762
166414,137424,ACTIVE,KIT 4,600045,6.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,6.59780839721949
166415,137426,ACTIVE,KIT 4,11320,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,1.01212155944801
166416,137428,ACTIVE,KIT 4,6635,21m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,21.0122318882557
166417,137430,ACTIVE,KIT 4,6630,9.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,9.68666526725339
166418,137432,ACTIVE,KIT 4,6630,19.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,N,19.6808424363416
166419,137434,ACTIVE,KIT 4,11320,10.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,10.4060192052095
166420,137436,ACTIVE,KIT 4,11320,52.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,52.4566702377549
166421,137438,ACTIVE,KIT 4,11322,35.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,35.8037030897202
166422,137440,ACTIVE,KIT 4,6801,53m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,53.0283206099793
166423,137442,ACTIVE,KIT 4,6803,24.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,24.4200731364842
