OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
166424,137444,ACTIVE,KIT 4,8923,75.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,75.5175558941132
166425,137446,ACTIVE,KIT 4,8925,92.3m 300mm  DI,TREATED,300,DI,NO,,NONE,11/15/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,6,N,N,9.1,N,N,92.3096368384158
166426,137448,ACTIVE,KIT 4,8925,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,1.04419433573233
166427,137450,ACTIVE,KIT 4,9033,36.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,22,N,N,9.85,N,N,36.5168680541522
166428,137452,ACTIVE,KIT 4,8923,79m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,-1,2,22,N,N,9.85,N,N,78.9974358245725
166429,137454,ACTIVE,KIT 4,8925,14.7m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,14.7158083688115
166430,137456,ACTIVE,KIT 4,9033,5.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,22,N,N,9.85,N,N,5.25973266560359
166431,137458,ACTIVE,KIT 4,8915,3.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,3.49496106567985
166432,137460,ACTIVE,KIT 4,8934,5.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,5.59617378882267
166433,137462,ACTIVE,KIT 4,8933,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.85,N,N,0.64045087980222
166434,137464,ACTIVE,KIT 4,8933,1.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,1.22330993630682
166435,137466,ACTIVE,KIT 4,8913,19m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,Y,19.0473096894221
166436,137468,ACTIVE,KIT 4,8925,1.5m 450mm  DI,TREATED,450,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,1.45499322951055
166437,137470,ACTIVE,KIT 4,8931,2.4m 450mm  DI,TREATED,450,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,2.4099328121924
166438,137472,ACTIVE,KIT 4,8931,3m 450mm  DI,TREATED,450,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,3.0435811235673
166439,137474,ACTIVE,KIT 4,8934,1.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,1.85710943406977
166440,137476,ACTIVE,KIT 4,8934,5.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,6,N,N,9.1,N,N,5.10806415694574
166441,137478,ACTIVE,KIT 4,8925,5.1m 450mm  DI,TREATED,450,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,5.07376484515237
166442,137480,ACTIVE,KIT 4,8781,10.9m 450mm  DI,TREATED,450,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,Y,10.8834567766066
166443,137482,ACTIVE,KIT 4,8931,12.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.85,N,N,12.6123834777347
166444,137484,ACTIVE,KIT 4,608850,25.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,Y,25.1999640533552
166445,137486,ACTIVE,KIT 4,6687,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.85,N,N,1.47182988775359
166446,137488,ACTIVE,KIT 4,8925,13.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,13.5760180591192
166447,137490,ACTIVE,KIT 4,8925,23.7m 300mm  DI,TREATED,300,DI,NO,,NONE,11/15/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,6,N,N,9.1,N,N,23.6586691786598
166448,137492,ACTIVE,KIT 4,8925,9.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,9.83528578639596
166449,137494,ACTIVE,KIT 4,8915,76.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,76.7077525752904
166450,137496,ACTIVE,KIT 4,8915,70.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.85,N,N,70.5396704146884
166451,137498,ACTIVE,KIT 4,8915,6.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,6.28041532450764
166452,137500,ACTIVE,KIT 4,8925,1m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,22,N,N,9.85,N,N,1.02619750587809
166453,137502,ACTIVE,KIT 4,8787,22.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,22,N,N,9.85,N,N,22.6465302090378
166454,137504,ACTIVE,KIT 4,8787,3.8m 600mm  PVC,TREATED,600,PVC,NO,,NONE,11/15/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,8,2,6,N,N,9.85,N,N,3.78479059004697
166455,137506,ACTIVE,KIT 4,8925,109.9m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,109.917959732567
166456,137508,ACTIVE,KIT 4,8925,24.9m 600mm  DI,TREATED,600,DI,NO,,NONE,11/15/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,8,2,6,N,N,9.1,N,N,24.8684132366585
166457,137510,ACTIVE,KIT 4,8933,22.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,22.4100576917432
166458,137512,ACTIVE,KIT 4,8933,69.5m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,69.5037799333452
166459,137514,ACTIVE,KIT 4,8933,95.3m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,95.2500603908483
166460,137516,ACTIVE,KIT 4,8915,12.7m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,12.7060201655768
166461,137518,ACTIVE,KIT 4,8915,15.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,15.3101165043286
166462,137520,ACTIVE,KIT 4,8915,16.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,16.5702162453118
166463,137522,ACTIVE,KIT 4,8933,140.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,140.493324924689
166464,137524,ACTIVE,KIT 4,8787,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,6,N,N,9.35,N,N,1.34953103313025
166465,137526,ACTIVE,KIT 4,8787,25.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,25.8977301413309
166466,137528,ACTIVE,KIT 4,6611,4.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.85,N,Y,4.7638742481511
166467,137530,ACTIVE,KIT 4,6611,19.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,Y,19.6582077828512
166468,137532,ACTIVE,KIT 4,6697,8.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,8.56692093730049
166469,137534,ACTIVE,KIT 4,6697,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.85,N,N,3.98815424421893
166470,137536,ACTIVE,KIT 4,6478,15.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,Y,15.3387675201587
166471,137538,ACTIVE,KIT 4,6813,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.1,N,Y,4.67977237007198
166472,137540,ACTIVE,KIT 4,6612,10.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,Y,10.8646770445439
166473,137542,ACTIVE,KIT 4,6687,155.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,155.785475116218
166474,137544,ACTIVE,KIT 4,6687,9.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,9.66310356934129
166475,137546,ACTIVE,KIT 4,6704,17.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,17.5683922676451
166476,137548,ACTIVE,KIT 4,6704,84.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.1,N,N,84.6874833630313
166477,138134,ACTIVE,KIT 4,6687,445.3m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,6,N,N,9.1,N,N,445.28346228731
166478,137552,ACTIVE,KIT 4,6638,23.8m 600mm  PVC,TREATED,600,PVC,NO,,NONE,10/26/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,8,2,21,N,N,9.85,N,N,23.7888094595074
166479,137554,ACTIVE,KIT 4,6638,260m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,21,N,N,9.85,N,N,259.967328246891
166480,137556,ACTIVE,KIT 4,6704,12.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.1,N,N,12.7710840697445
166481,137558,ACTIVE,KIT 4,6813,115.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,115.6405839155
166482,137560,ACTIVE,KIT 4,11314,12.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,12.1943339274353
166483,137562,ACTIVE,KIT 4,11314,11.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,21,N,N,9.85,N,Y,11.2235742514496
166484,137564,ACTIVE,KIT 4,6697,2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,1.97192702955008
166485,137566,ACTIVE,KIT 4,6687,2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,6,N,N,9.1,N,N,2.04056188797905
166486,137568,ACTIVE,KIT 4,6813,24.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,24.8127523038513
166487,137570,ACTIVE,KIT 4,6687,1.9m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,-1,2,6,N,N,9.1,N,N,1.92467943298505
166488,137572,ACTIVE,KIT 4,6638,75.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,75.7878662516249
166489,137574,ACTIVE,KIT 4,6638,15.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,21,N,N,9.85,N,N,15.44365058457
166490,137576,ACTIVE,KIT 4,6638,18.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,18.4184279796937
166493,137582,ACTIVE,KIT 4,6813,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,1.18723430192297
166494,137584,ACTIVE,KIT 4,6616,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,9.61951459327144
166495,137586,ACTIVE,KIT 4,6628,101m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,101.038887464059
166496,137588,ACTIVE,KIT 4,6638,86.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/26/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,21,N,N,9.35,N,N,86.666234242973
166497,137590,ACTIVE,KIT 4,6638,90.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,90.1498425184949
166498,137592,ACTIVE,KIT 4,11365,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/26/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,16,N,N,9.35,N,Y,4.35378442416768
166499,137594,ACTIVE,KIT 4,11368,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,N,0.422367092661134
166500,137596,ACTIVE,KIT 4,11368,27.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,27.356522069424
166501,137598,ACTIVE,KIT 4,11362,5.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,16,N,N,9.85,N,N,5.77335691646279
166502,137600,ACTIVE,KIT 4,6903,224.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,2,N,N,9.85,N,N,224.612294645349
166503,137602,ACTIVE,KIT 4,6624,132.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,16,N,N,9.85,N,N,132.742309026254
166504,137604,ACTIVE,KIT 4,11362,13.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,16,N,N,9.85,N,N,13.0795083315801
166505,137606,ACTIVE,KIT 4,11358,52.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,16,N,N,9.85,N,N,52.6800830767259
166506,137608,ACTIVE,KIT 4,11368,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,N,5.49278727208593
166507,137610,ACTIVE,KIT 4,6903,22.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,N,22.2637623147948
166508,137612,ACTIVE,KIT 4,6904,108.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,108.877796463058
166509,137614,ACTIVE,KIT 4,11668,3.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,2,N,N,9.85,N,N,3.90274687520117
166510,137616,ACTIVE,KIT 4,6903,155.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,N,155.257638209061
166511,137618,ACTIVE,KIT 4,11368,35.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,N,35.1526745201783
166512,137620,ACTIVE,KIT 4,11368,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,2,N,N,9.85,N,Y,9.80477510834625
166513,137622,ACTIVE,KIT 4,11368,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,N,1.67328900372428
166514,137624,ACTIVE,KIT 4,6624,321.3m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,16,N,N,9.85,N,N,321.276969180575
166515,137626,ACTIVE,KIT 4,11370,8.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,Y,8.20106321206699
166516,137628,ACTIVE,KIT 4,9222,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,2.24553219182512
166517,137630,ACTIVE,KIT 4,9222,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,2.01094773704711
166518,137632,ACTIVE,KIT 4,11664,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,Y,6.92836610530549
166519,137634,ACTIVE,KIT 4,11664,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,0.870962916664692
166521,137638,ACTIVE,KIT 4,11664,17.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,17.7851741117273
166522,137640,ACTIVE,KIT 4,9222,62.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,62.4288786555472
166523,137642,ACTIVE,KIT 4,9222,119m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,2,N,N,9.85,N,N,119.042174610627
166524,137644,ACTIVE,KIT 4,11664,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,6.7977789356468
166525,137646,ACTIVE,KIT 4,9222,172.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,172.655433894819
166526,137648,ACTIVE,KIT 4,11693,21.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,21.5576293687919
166527,137650,ACTIVE,KIT 4,11693,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,1.5879104023877
166528,137652,ACTIVE,KIT 4,9222,33.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,7,2,2,N,N,9.85,N,N,33.1654149566742
166529,137654,ACTIVE,KIT 4,9222,14.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,1,N,N,9.85,N,N,14.1905065075745
166530,137656,ACTIVE,KIT 4,9222,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,1.30014053357494
166531,137658,ACTIVE,KIT 4,9222,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,3.4888622122308
166532,137660,ACTIVE,KIT 4,9222,14.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,14.1328134568546
166533,137662,ACTIVE,KIT 4,9226,193.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,1,N,N,9.85,N,N,193.177179811624
166534,137664,ACTIVE,KIT 4,9222,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,0.913289986973338
166535,137666,ACTIVE,KIT 4,9222,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,0.654860176878057
166536,137668,ACTIVE,KIT 4,9222,10.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,10.7647276290887
166537,137670,ACTIVE,KIT 4,9221,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,0.891072669030735
166538,137672,ACTIVE,KIT 4,11371,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,3.79326110152059
166539,137674,ACTIVE,KIT 4,11371,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,5.22205469933056
166540,137676,ACTIVE,KIT 4,11371,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,Y,1.72672814557193
166541,137678,ACTIVE,KIT 4,6904,17.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,17.6710157184022
166542,137680,ACTIVE,KIT 4,11646,94.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,94.3343122830735
166543,137682,ACTIVE,KIT 4,11646,326.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,2,N,N,9.85,N,N,326.433457297427
166544,137684,ACTIVE,KIT 4,11302,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,21,N,N,9.85,N,Y,0.763891989161729
166545,137686,ACTIVE,KIT 4,11304,25.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,25.1194480735864
166546,137688,ACTIVE,KIT 4,6903,10m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,9.95285901383066
166547,137690,ACTIVE,KIT 4,6903,.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,0.850568615866683
166548,137692,ACTIVE,KIT 4,11668,16.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,16.9408241560149
166549,137694,ACTIVE,KIT 4,11668,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,0.591048837769784
166550,137696,ACTIVE,KIT 4,11668,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,1.51639784457329
166551,137698,ACTIVE,KIT 4,11668,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,4.91370903259549
166552,137700,ACTIVE,KIT 4,11668,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,1.11405528246918
166553,137702,ACTIVE,KIT 4,6616,2.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,21,N,N,9.85,N,Y,2.60000112352458
166554,137704,ACTIVE,KIT 4,6616,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,4.68932522338418
166555,137706,ACTIVE,KIT 4,6616,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,1.18480186029029
166556,137708,ACTIVE,KIT 4,6627,22.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,Y,22.0899027153025
166557,137710,ACTIVE,KIT 4,6616,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,3.37225336337743
166558,137712,ACTIVE,KIT 4,6616,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,21,N,N,9.85,N,N,1.81672571386577
166559,137714,ACTIVE,KIT 4,11302,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/26/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,21,N,N,9.35,N,Y,3.77295780298458
166560,137716,ACTIVE,KIT 4,11368,29.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,2,N,N,9.85,N,N,29.2070880984639
166561,137718,ACTIVE,KIT 4,11670,24.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,Y,24.7633915898041
166562,137720,ACTIVE,KIT 4,9222,4.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,4.17114217912745
166563,137722,ACTIVE,KIT 4,9221,24m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,23.966607193812
166564,137724,ACTIVE,KIT 4,9221,30.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,30.6315097545262
166566,137728,ACTIVE,KIT 4,6899,11.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,11.6727060603842
166567,137730,ACTIVE,KIT 4,6895,.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,0.335748015633668
166568,137732,ACTIVE,KIT 4,9221,33.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.85,N,Y,33.8903657622626
166569,137734,ACTIVE,KIT 4,6897,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,1.33580043870013
166571,137738,ACTIVE,KIT 4,11654,85.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,85.5608246271449
166572,137740,ACTIVE,KIT 4,104724,99m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/7/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,2,1,N,N,9.35,N,Y,99.0415866933105
166573,137742,ACTIVE,KIT 4,9221,3.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,3.08067634763492
166574,137744,ACTIVE,KIT 4,11654,18m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,17.9959434442282
166575,137746,ACTIVE,KIT 4,9221,7.6m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,7.59381929497476
166576,137748,ACTIVE,KIT 4,9221,68.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,9,2,1,N,N,9.1,N,Y,68.2598504837595
166577,137750,ACTIVE,KIT 4,11654,141.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,141.152489814002
166580,137756,ACTIVE,KIT 4,9235,21m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,21.040957270635
166581,137758,ACTIVE,KIT 4,9230,18.5m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,18.4717801717915
166582,137760,ACTIVE,KIT 4,9238,13.7m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,13.6895769682258
166583,137762,ACTIVE,KIT 4,9230,1.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,1.28511964371715
166584,137764,ACTIVE,KIT 4,9382,78.9m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,78.9197591911468
166585,137766,ACTIVE,KIT 4,9230,2.3m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,2.27864943037398
166586,137768,ACTIVE,KIT 4,9230,61.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.1,N,Y,61.094226125341
166587,137770,ACTIVE,KIT 4,9382,107.2m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,107.202071008672
166588,137772,ACTIVE,KIT 4,9382,4.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.1,N,Y,4.38281432235219
166589,137774,ACTIVE,KIT 4,9377,12.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,12.5684041770765
166590,137776,ACTIVE,KIT 4,9393,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,1.0290461307685
166591,137778,ACTIVE,KIT 4,9378,13.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,13.390504708676
166592,137780,ACTIVE,KIT 4,9375,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,0.728996735238156
166595,137786,ACTIVE,KIT 4,9393,74.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,74.7077032656238
166596,137788,ACTIVE,KIT 4,9375,56.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,1,N,N,9.85,N,Y,56.6905011959923
166597,137790,ACTIVE,KIT 4,9393,11.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,11.5891321868893
166598,137792,ACTIVE,KIT 4,11477,14.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,14.1558708405715
166599,137794,ACTIVE,KIT 4,9380,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,0.807525615372322
166600,137796,ACTIVE,KIT 4,9380,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.85,N,Y,4.58811116869896
166601,137798,ACTIVE,KIT 4,6888,14.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.85,N,Y,14.468382551447
166602,137800,ACTIVE,KIT 4,9373,17.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,17.0583101524781
166603,137802,ACTIVE,KIT 4,9374,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,0.57411606029664
166604,137804,ACTIVE,KIT 4,9373,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/29/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,1,12,N,N,9.35,N,Y,5.89523063576759
166605,137806,ACTIVE,KIT 4,9375,22.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,22.252484073822
166606,137808,ACTIVE,KIT 4,9374,84.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,84.5421671874745
166607,137810,ACTIVE,KIT 4,9374,14.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,14.2406581632141
166608,137812,ACTIVE,KIT 4,6886,61.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,61.1708934295565
166609,137814,ACTIVE,KIT 4,6886,16.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,16.4240385345083
166610,137816,ACTIVE,KIT 4,9371,15.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,15.1871324047115
166611,137818,ACTIVE,KIT 4,6886,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,0.57723141046121
166612,137820,ACTIVE,KIT 4,6886,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,6.8915479022501
166613,137822,ACTIVE,KIT 4,6890,38.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,38.726271814558
166614,137824,ACTIVE,KIT 4,6890,6.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,6.45644636816731
166615,137826,ACTIVE,KIT 4,6890,94.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,94.058697803343
166616,137828,ACTIVE,KIT 4,9370,14.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,14.1426232399473
166617,137830,ACTIVE,KIT 4,6890,.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,0.597213814480127
166618,137832,ACTIVE,KIT 4,9370,4.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/29/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,8,1,12,N,N,9.35,N,Y,4.88161811267632
166619,137834,ACTIVE,KIT 4,10901,3.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,3.76299221516163
166620,137836,ACTIVE,KIT 4,11456,13.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,13.6799334423582
166621,137838,ACTIVE,KIT 4,10901,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,4.64372438611518
166622,137840,ACTIVE,KIT 4,10899,60.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/29/2018 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,1,12,N,N,9.35,N,Y,60.1781607453765
166624,137844,ACTIVE,KIT 4,10901,9.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,1,12,N,N,9.85,N,Y,9.81550144324413
166625,137846,ACTIVE,KIT 4,10901,71.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,1,12,N,N,9.85,N,Y,71.8889211107188
166626,137848,ACTIVE,KIT 4,9226,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,0.779806872135028
166627,137850,ACTIVE,KIT 4,9226,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,0.705959206685412
166628,137852,ACTIVE,KIT 4,9226,14.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,14.6991346034089
166629,137854,ACTIVE,KIT 4,9226,158.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,158.321289659055
166630,137856,ACTIVE,KIT 4,9226,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,6.20594228297075
166631,137858,ACTIVE,KIT 4,9239,11.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,11.3677838709442
166632,137860,ACTIVE,KIT 4,9239,28.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,1,N,N,9.85,N,N,28.5727377012808
166633,137862,ACTIVE,KIT 4,9239,7.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,1,N,N,9.85,N,N,7.35715707343224
166635,137866,ACTIVE,KIT 4,9230,19.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,N,19.8660214093628
166636,137868,ACTIVE,KIT 4,9393,8.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,2,1,N,N,9.85,N,Y,8.24069116822047
166637,137870,ACTIVE,KIT 4,10868,15.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/7/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,5,5,N,N,9.35,N,N,15.4120527726541
166638,137872,ACTIVE,KIT 4,104704,45.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,7,5,17,N,N,9.85,N,N,45.2327854105773
166639,137874,ACTIVE,KIT 4,10099,31m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,DUAL CITY AND REGION,N,,-1,5,0,N,N,9.85,N,N,30.988653380705
166640,137876,ACTIVE,KIT 4,10748,157.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,5,17,N,N,9.85,N,N,157.441505339039
166641,137878,ACTIVE,KIT 4,104704,177.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,5,17,N,N,9.85,N,N,177.337599273068
166642,137880,ACTIVE,KIT 4,104704,27m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,5,17,N,N,9.85,N,N,26.9541498812969
166643,137882,ACTIVE,KIT 4,21835,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,0.832635124061666
166644,137884,ACTIVE,KIT 4,10106,29.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,5,0,N,N,9.85,N,N,29.5693178009726
166645,137886,ACTIVE,KIT 4,11670,2.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,10/26/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,8,2,12,N,N,9.85,N,N,2.21271272361635
166646,137888,ACTIVE,KIT 4,9221,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,1,N,N,9.85,N,Y,0.906042378212118
166689,137894,ACTIVE,KIT 5,40342,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,1.71888255858992
166690,137896,ACTIVE,KIT 5,607507,34.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.85,N,Y,34.8763788205938
166691,137898,ACTIVE,KIT 4,102802,1.8m 150mm  DI,TREATED,150,DI,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,23,N,N,9.1,N,N,1.82110405045132
166692,137900,ACTIVE,KIT 6,602407,881.2m 750mm  CPP,TREATED,750,CPP,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,881.237048373011
166693,137902,ACTIVE,KIT 5,40342,2.6m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,2.64123339808472
166694,137904,ACTIVE,KIT 5,40342,3.6m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,3.56661933434515
166695,137906,ACTIVE,KIT 5,40342,4.7m 600mm  CPP,TREATED,600,CPP,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,4.74202777124399
166696,137908,ACTIVE,KIT 5,600855,863.5m 750mm  CPP,TREATED,750,CPP,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,863.51114069648
166697,137910,ACTIVE,KIT 6,601743,4.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,1,N,N,9.55,N,Y,4.05473894057008
166698,137912,ACTIVE,KIT 6,601743,5.5m 300mm  DI,TREATED,300,DI,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,1,N,N,9.1,N,Y,5.46819969322796
166699,137914,ACTIVE,KIT 6,601743,1.4m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,1.44881508564351
166700,137916,ACTIVE,KIT 4,600181,4.1m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/2017 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,21,N,N,9.1,N,N,4.10301479492031
166701,137918,ACTIVE,KIT 4,600165,3.4m 750mm  CPP,TREATED,750,CPP,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,3,0,N,N,9.55,N,N,3.43828836737787
166702,137920,ACTIVE,KIT 4,600165,4.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,3,0,N,N,9.1,N,N,4.29243820754626
166703,137922,ACTIVE,KIT 4,600165,3.5m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,3,0,N,N,9.1,N,N,3.45611086860087
166704,137924,ACTIVE,KIT 4,600165,4.4m 600mm  CPP,TREATED,600,CPP,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,3,0,N,N,9.55,N,N,4.43725650070628
166705,137926,ACTIVE,KIT 4,600178,958.2m 750mm  CPP,TREATED,750,CPP,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,3,0,N,N,9.55,N,N,958.211136718526
166706,137928,ACTIVE,KIT 4,602424,937.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,23,N,N,9.55,N,N,937.050956850482
166707,137930,ACTIVE,KIT 5,604950,10.3m 750mm  CPP,TREATED,750,CPP,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,10.3244261202675
166708,137932,ACTIVE,KIT 4,602436,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,23,N,N,9.35,N,N,0.797584164110595
166709,137934,ACTIVE,KIT 4,600175,1.3m 150mm  DI,TREATED,150,DI,NO,,NONE,8/1/2017 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,3,0,N,N,9.1,N,N,1.28016850510917
166710,137936,ACTIVE,KIT 4,102802,2m 750mm  CPP,TREATED,750,CPP,NO,,NONE,8/1/2017 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,21,N,N,9.55,N,N,1.97886711244221
166711,137938,ACTIVE,KIT 4,102802,2.7m 750mm  CPP,TREATED,750,CPP,NO,,NONE,8/1/2017 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,21,N,N,9.55,N,N,2.71697169294886
166712,137940,ACTIVE,KIT 4,102802,30.1m 750mm  CPP,TREATED,750,CPP,NO,,NONE,8/1/2017 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,21,N,N,9.55,N,N,30.1411128366872
166713,137942,ACTIVE,KIT 4,102802,4.7m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/2017 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,21,N,N,9.1,N,N,4.65876160221319
166714,137944,ACTIVE,KIT 6,9423,4.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,4.38406439855883
166715,137946,ACTIVE,KIT 5,40303,1.5m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,1.50998112351921
166716,137948,ACTIVE,KIT 6,9423,1.7m 150mm  DI,TREATED,150,DI,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.1,N,Y,1.74180889906535
166717,137950,ACTIVE,KIT 5,602420,3.1m 600mm  CPP,TREATED,600,CPP,NO,,NONE,6/1/2018 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,6,0,N,N,9.55,N,Y,3.07364034967045
166718,137952,ACTIVE,KIT 4,102802,1.4m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/2017 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,21,N,N,9.1,N,N,1.39744418790807
166719,137954,ACTIVE,KIT 6,9423,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,REGION,N,,-1,6,0,N,N,9.85,N,Y,4.60912068747042
167009,137974,ACTIVE,KIT 4,11061,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,9,N,N,9.85,N,Y,6.35245786941007
167010,137976,ACTIVE,KIT 2W,601554,148.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,45,N,N,9.85,N,N,148.925012232087
167011,137978,ACTIVE,KIT 2W,601554,1.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,5,45,N,N,9.85,N,N,1.23804204284998
167012,137980,ACTIVE,KIT 2W,601549,246.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,246.357539679592
167013,137982,ACTIVE,KIT 2W,103028,52.6m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,52.6003627241167
167014,137984,ACTIVE,KIT 2W,601556,128.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,44,N,N,9.85,N,N,128.315753750529
167015,150494,ACTIVE,KIT 2W,103028,2.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,2.33458261769747
167016,137990,ACTIVE,KIT 2W,103028,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,0.664875664786457
167017,137992,ACTIVE,KIT 2W,103028,17m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,16.9816575113785
167018,137994,ACTIVE,KIT 2W,103028,1.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,1.39904781937996
167019,137996,ACTIVE,KIT 2W,103028,.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,0.61864277963836
167020,137998,ACTIVE,KIT 2W,103028,10.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,10.2354823331643
167021,138000,ACTIVE,KIT 2W,103028,1.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,1.28410710244446
167022,138028,ACTIVE,KIT 2W,601556,191.7m 450mm  PVCF,TREATED,450,PVCF,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,191.698674655977
167329,138014,ACTIVE,KIT 2W,602156,609.7m 450mm  PVCF,TREATED,450,PVCF,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,609.708501993558
167330,138016,ACTIVE,KIT 2W,601482,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,5,0,N,N,9.85,N,N,1.34470724369184
167331,138018,ACTIVE,KIT 2W,102861,3.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,1/6/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,REGION,N,,0,5,46,N,N,9.35,N,N,3.86982094870298
167332,138020,ACTIVE,KIT 2W,102861,8.3m 450mm  PVCF,TREATED,450,PVCF,NO,,NONE,6/1/2019 12:00:00 AM,DONATED,REGION,REGION,N,,-1,5,46,N,N,9.85,N,N,8.28492561882927
167333,138022,ACTIVE,KIT 4,9222,21.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,2,N,N,9.85,N,N,21.6389040863522
167334,138024,ACTIVE,KIT 4,6744,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,20,N,N,9.85,N,Y,3.97125414274388
167335,140076,ACTIVE,KIT 4,9221,36.3m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,8.5,N,Y,36.2613226352936
167654,138044,ACTIVE,KIT 4,22203,50.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/17/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,50.3578270038602
167664,138064,ACTIVE,KIT 4,22328,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,DONATED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,2.05484330343926
167667,138070,ACTIVE,KIT 4,22328,42.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,42.1456799047931
167668,138072,ACTIVE,KIT 4,22321,14.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,14.7581944777989
167670,138076,ACTIVE,KIT 4,22328,11.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,11.5105771637706
167672,138080,ACTIVE,KIT 4,23060,6.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,DONATED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,6.68747618681135
167675,138086,ACTIVE,KIT 4,22328,63.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,63.1342676031313
167682,138100,ACTIVE,KIT 4,22203,49.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/18/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,49.4011248981114
167685,138106,ACTIVE,KIT 4,22322,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/25/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,2.34000738807315
167686,138108,ACTIVE,KIT 4,22328,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,DONATED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,1.78520314202812
167687,138110,ACTIVE,KIT 4,22321,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,4.83545775382696
167688,138112,ACTIVE,KIT 4,22321,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/21/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,3.50006122543709
167969,137550,ACTIVE,KIT 4,6813,158.3m 600mm  DI,TREATED,600,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,REGION,N,,8,2,21,N,N,9.1,N,N,158.32194813567
167970,138154,ACTIVE,KIT 4,1734,48.8m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,25,N,N,9.1,N,Y,48.8385068946688
168289,138174,ACTIVE,KIT 4,10060,38m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,15,N,N,9.85,N,N,37.9526166280379
168290,138176,ACTIVE,KIT 4,10057,2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/16/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,1.99877645155638
168291,138178,ACTIVE,KIT 4,10088,32.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/27/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,32.3870353831799
168292,138180,ACTIVE,KIT 4,9411,132.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/3/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,132.44080927685
168293,138182,ACTIVE,KIT 4,22959,107.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/4/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,107.232410336205
168294,138184,ACTIVE,KIT 4,22959,97.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/18/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,97.3677593327984
168295,138186,ACTIVE,KIT 4,22959,17.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/17/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,17.7216517810615
168296,138188,ACTIVE,KIT 4,22938,102.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/27/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,102.503526185799
168297,138190,ACTIVE,KIT 4,10956,56.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/23/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,56.5474541261541
168298,147794,ACTIVE,KIT 4,10956,5.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,5.1679219315938
168299,138194,ACTIVE,KIT 4,10100,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/25/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,4.99116873927585
168300,138196,ACTIVE,KIT 4,9411,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/3/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,13.5803140944044
168301,138198,ACTIVE,KIT 4,10059,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/27/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,13.9645329259587
168302,138200,ACTIVE,KIT 4,10956,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,1.57686575085986
168303,138202,ACTIVE,KIT 4,10100,4.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/25/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,4.49957001214045
168304,138204,ACTIVE,KIT 4,10956,14.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,14.7270595016451
168305,138206,ACTIVE,KIT 4,10060,1.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,1.87510693660568
168306,138208,ACTIVE,KIT 4,10060,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,0.796074776160772
168307,138210,ACTIVE,KIT 4,22938,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/27/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,7.71267178058185
