OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
168308,138212,ACTIVE,KIT 4,10056,9.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/16/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,9.82274215101889
168309,138214,ACTIVE,KIT 4,10056,7.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/16/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,14,N,N,9.85,N,N,7.75434345159829
168625,138276,ACTIVE,KIT 4,6921,199.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,27,N,N,9.85,N,Y,199.453115688867
168626,138278,ACTIVE,KIT 4,9775,9.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,19,N,N,9.85,N,Y,9.85234327167119
168627,138280,ACTIVE,KIT 4,6923,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,19,N,N,9.85,N,Y,4.79998081964886
168628,138282,ACTIVE,KIT 4,6921,5.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,19,N,N,9.85,N,Y,5.85111766970267
168629,138284,ACTIVE,KIT 4,9774,11.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,19,N,N,9.85,N,Y,11.0836295530105
168630,138286,ACTIVE,KIT 4,9774,147.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,19,N,N,9.85,N,Y,147.459757424508
168631,138288,ACTIVE,KIT 4,9774,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2019 12:00:00 AM,PURCHASED,CITY OF KITCHENER,KITCHENER,N,,-1,2,19,N,N,9.85,N,Y,3.78575966439915
168929,138294,ACTIVE,KIT 5,6092,42.7m 900mm  PVC,TREATED,900,PVC,NO,,NONE,1/1/1991 12:00:00 AM,PURCHASED,,REGION,N,,-1,6,0,N,N,9.35,N,Y,42.7257587627825
168930,138296,ACTIVE,KIT 2E,12709,7.7m 100mm  CPP,TREATED,100,CPP,NO,,NONE,4/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,0,N,N,9.35,N,N,7.67952098853525
168931,137184,ACTIVE,KIT 4,1734,4.1m 300mm  DI,TREATED,300,DI,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,25,N,N,9.1,N,Y,4.11559080604185
169249,68727,ACTIVE,KIT 4,5898,102.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/2004 12:00:00 AM,PURCHASED,,REGION,N,,8,2,22,N,N,9.55,N,N,102.27332641885
169250,138314,ACTIVE,KIT 4,9033,33.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,8,2,22,N,N,9.85,N,N,33.4176735713012
169252,138334,ACTIVE,KIT 4,13236,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,2.4999694823953
169253,138336,ACTIVE,KIT 4,13236,6.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/14/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,6.17548508548875
169254,138338,ACTIVE,KIT 4,11031,28.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,28.930506421971
169255,138340,ACTIVE,KIT 4,11031,3.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/9/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,3.9201317043095
169256,138342,ACTIVE,KIT 4,11031,7.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/15/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,7.54094909350695
169257,138344,ACTIVE,KIT 4,10796,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,6.87116473849629
169258,138346,ACTIVE,KIT 4,10796,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,1.15545877482552
169259,138348,ACTIVE,KIT 4,10800,15.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/11/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,15.2337567111105
169260,138350,ACTIVE,KIT 4,10800,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,20,N,N,9.85,N,Y,2.20010008284337
169261,138352,ACTIVE,KIT 4,10800,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,20,N,N,9.85,N,Y,0.739464597303837
169262,138354,ACTIVE,KIT 4,10800,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/13/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,20,N,N,9.85,N,Y,4.07520890614742
169263,138356,ACTIVE,KIT 4,10796,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,3.25005443981415
169264,138358,ACTIVE,KIT 4,10799,6.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,6.26029194341805
169569,138360,ACTIVE,KIT 4,10783,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,6.59999049235381
169570,138362,ACTIVE,KIT 4,10783,10.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,10.2297436251442
169571,138364,ACTIVE,KIT 4,10783,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/9/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,5.00666736012422
169572,138366,ACTIVE,KIT 4,13150,13.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,13.2688864780153
169573,138368,ACTIVE,KIT 4,13150,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,20,N,N,9.85,N,Y,4.96334812027977
169574,138370,ACTIVE,KIT 4,10781,12.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,12.6831519069305
169575,138372,ACTIVE,KIT 4,10781,4.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,4.28175008151695
169576,138374,ACTIVE,KIT 4,10781,3.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/22/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,3.06669192483431
169577,138376,ACTIVE,KIT 4,10799,1.6m 150mm  DI,TREATED,150,DI,NO,,NONE,10/4/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.1,N,Y,1.63785574850376
169578,138378,ACTIVE,KIT 4,13227,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,20,N,N,9.85,N,Y,6.17188172803084
169579,138380,ACTIVE,KIT 4,13227,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,13.3528832276453
169580,138382,ACTIVE,KIT 4,10796,5.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/17/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,5.25982406443849
169581,138384,ACTIVE,KIT 4,10799,7.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/16/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,7.41755729789929
169582,138386,ACTIVE,KIT 4,10799,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,2.19326573975867
169583,138388,ACTIVE,KIT 4,10799,16m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/4/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,16.0400093908585
169584,138390,ACTIVE,KIT 4,11031,14.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/15/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,14.1197018064154
169585,138392,ACTIVE,KIT 4,11031,40.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/7/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,40.6437405411527
169586,138394,ACTIVE,KIT 4,11031,54.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,54.4452183149657
169587,138396,ACTIVE,KIT 4,11031,56.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/9/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,56.570717794202
169588,138398,ACTIVE,KIT 4,13236,7.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,7.0605159901887
169589,138400,ACTIVE,KIT 4,13227,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/12/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,20,N,N,9.85,N,Y,0.977839599130639
169590,138402,ACTIVE,KIT 4,13236,28.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/14/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,28.8244515229277
169591,138404,ACTIVE,KIT 4,13236,12.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,12.8988016016307
169592,138406,ACTIVE,KIT 4,10781,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,3.52301948510541
169593,138408,ACTIVE,KIT 4,10781,30.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/22/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,30.9236124278036
169594,138410,ACTIVE,KIT 4,10781,72m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/21/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,71.9985458601766
169595,138412,ACTIVE,KIT 4,10781,40m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/19/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,39.9999494426367
169596,138414,ACTIVE,KIT 4,13147,3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,3.03511226203604
169597,138416,ACTIVE,KIT 4,13147,25m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/10/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,25.0000111303066
169598,138418,ACTIVE,KIT 4,10783,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/9/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,0.992914274948952
169599,138420,ACTIVE,KIT 4,10799,29.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,29.7410416800347
169600,138422,ACTIVE,KIT 4,10799,67m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/7/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,67.0017197242045
169601,138424,ACTIVE,KIT 4,10799,36m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/5/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,35.9999751379746
169602,138426,ACTIVE,KIT 4,10783,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,21,N,N,9.85,N,Y,1.50983347696328
169603,138428,ACTIVE,KIT 4,13150,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,20,N,N,9.85,N,Y,2.52002294570931
169889,138434,ACTIVE,KIT 4,6903,16.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,2,N,N,9.85,N,N,16.9006607392975
169890,138436,ACTIVE,KIT 4,6903,3.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,2,N,N,9.85,N,N,3.33141689059706
169891,138438,ACTIVE,KIT 4,6903,3.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/26/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,2,2,N,N,9.35,N,N,3.6240007091307
170209,138454,ACTIVE,KIT 4,1673,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,4.30243043185974
170210,138456,ACTIVE,KIT 4,1673,119.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,119.721092485222
170211,138458,ACTIVE,KIT 4,1321,94m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,93.9695719038303
170212,138460,ACTIVE,KIT 4,1324,93.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,93.1432728506103
170213,138462,ACTIVE,KIT 4,1306,69.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,69.8658461800948
170214,138464,ACTIVE,KIT 4,1366,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,8.07585272001727
170215,138466,ACTIVE,KIT 4,1270,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,7.81829191290001
170216,138468,ACTIVE,KIT 4,1330,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,29,N,N,9.85,N,Y,6.91507229989622
170217,138470,ACTIVE,KIT 4,1324,9.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,9.5414432920897
170218,138472,ACTIVE,KIT 4,1268,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,7.29331939252471
170219,138474,ACTIVE,KIT 4,1268,115.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,28,N,N,9.85,N,Y,115.643240636066
170220,138476,ACTIVE,KIT 4,40183,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/4/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,1,27,N,N,9.85,N,Y,1.80788914025744
170529,138498,ACTIVE,KIT 4,9595,15.2m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/14/2020 12:00:00 AM,PURCHASED,,REGION,N,,-1,3,0,N,N,9.85,N,N,15.1927705169189
170545,138500,ACTIVE,KIT 4,9583,4.5m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/17/2020 12:00:00 AM,PURCHASED,,REGION,N,,-1,3,13,N,N,9.85,N,N,4.4995738677171
170849,138514,ACTIVE,KIT 4,600656,31.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1970 12:00:00 AM,PURCHASED,,REGION,N,,8,4,33,N,N,8.5,N,N,31.7858632741768
171169,138554,ACTIVE,KIT 5,602311,4.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,6/1/2004 12:00:00 AM,DONATED,,REGION,N,,7,6,0,N,N,9.35,N,Y,4.8756752505195
171489,138574,ACTIVE,KIT 5,21651,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/8/2019 12:00:00 AM,DONATED,STANTEC,REGION,N,,-1,3,0,N,N,9.85,N,N,2.93030961001686
171811,62800,ACTIVE,RAW NO ZONE,40286,193.4m 300mm  PVC,UNTREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,REGION,N,,0,6,29,N,N,9.35,N,Y,193.400281516565
171812,79018,ACTIVE,KIT 4,1260,4m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,12/11/2013 12:00:00 AM,PURCHASED,COK,REGION,N,,6,1,28,N,N,9.35,N,N,4.04708250631055
171813,138654,ACTIVE,KIT 4,50167,463.2m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,,REGION,N,,-1,1,27,N,N,9.85,N,N,463.200077402625
171814,138656,ACTIVE,KIT 4,1661,267.1m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,1,27,N,N,9.85,N,N,267.144646197964
171815,138658,ACTIVE,KIT 4,1260,.4m 450mm  PVC,UNTREATED,450,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,,REGION,N,,-1,1,28,N,N,9.85,N,N,0.376958419688113
172129,138694,ACTIVE,KIT 6,9423,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,0.960943213223209
172133,138700,ACTIVE,KIT 6,9423,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,0.709714907591938
172134,138702,ACTIVE,KIT 6,9423,188m 1200mm  PVC,TREATED,1200,PVC,NO,,NONE,1/3/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,188.04766388263
172135,138704,ACTIVE,KIT 6,9423,1.3m 750mm  PVC,TREATED,750,PVC,NO,,NONE,3/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,1.26756781594812
172136,138706,ACTIVE,KIT 6,9423,7.9m 750mm  PVC,TREATED,750,PVC,NO,,NONE,3/1/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,7.85650358831146
172137,138708,ACTIVE,KIT 6,9423,81.7m 1200mm  PVC,TREATED,1200,PVC,NO,,NONE,6/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,81.6888187880294
172138,138710,ACTIVE,KIT 6,9423,30.1m 1200mm  PVC,TREATED,1200,PVC,NO,,NONE,1/3/2020 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,30.0858423494288
172449,138714,ACTIVE,KIT 2E,12709,.4m 25mm  PVC,TREATED,25,PVC,NO,,NONE,4/1/1986 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,0,N,N,9.35,N,N,0.390530318720561
172769,138734,ACTIVE,KIT 6,105584,280.8m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,280.784541209638
172770,138736,ACTIVE,KIT 6,9423,44.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,44.2855791664959
172771,138738,ACTIVE,KIT 6,9423,12m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,12.0166434521147
172772,138740,ACTIVE,KIT 6,9423,122.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,122.42893905568
172773,138742,ACTIVE,KIT 6,9423,14.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,14.6833173539744
172774,138744,ACTIVE,KIT 6,9423,7.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,7.6618487181266
172775,138746,ACTIVE,KIT 6,9423,1.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,1.52311127138568
172776,138748,ACTIVE,KIT 6,9423,9.7m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,9.6567967716086
172777,138750,ACTIVE,KIT 5,9423,442.7m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,442.686660264207
172778,138752,ACTIVE,KIT 5,9423,90.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,90.3274348318353
172779,138754,ACTIVE,KIT 5,21733,15.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,32,N,N,9.85,N,Y,15.8399967286126
172780,138756,ACTIVE,KIT 5,600124,2.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,32,N,N,9.35,N,Y,2.60073482639191
172781,138758,ACTIVE,KIT 5,21733,20.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,31,N,N,9.35,N,Y,20.2323131630634
172782,138782,ACTIVE,KIT 5,21735,12.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,31,N,N,9.35,N,Y,12.1081719250383
172783,138762,ACTIVE,KIT 5,21738,8.8m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,31,N,N,9.85,N,Y,8.75463898673938
172784,138764,ACTIVE,KIT 5,40286,3.7m 400mm  PVC,TREATED,400,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,31,N,N,9.85,N,Y,3.70375026739875
172786,138766,ACTIVE,KIT 6,9423,2.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,2.40511608236137
172787,138768,ACTIVE,KIT 6,9423,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,0.997333830711635
172788,138770,ACTIVE,KIT 6,9423,5m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,4.99588486588085
172789,138772,ACTIVE,KIT 6,9423,.9m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,0.894897379031368
172790,138774,ACTIVE,KIT 6,9423,1.2m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,1.16172363203324
172791,138776,ACTIVE,KIT 5,21738,246.7m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,246.712532653368
172793,138778,ACTIVE,KIT 5,21735,31.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,31,N,N,9.85,N,Y,31.1731822050494
172794,138780,ACTIVE,KIT 5,21735,1.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,31,N,N,9.35,N,Y,1.14845514075233
172795,138760,ACTIVE,KIT 5,21735,2.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,31,N,N,9.35,N,Y,2.81710941589646
172797,138786,ACTIVE,KIT 5,40286,11.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,31,N,N,9.35,N,Y,11.7816084760379
172798,138788,ACTIVE,KIT 5,21733,403.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,403.570943387374
172799,138790,ACTIVE,KIT 5,9423,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,0.973792549577651
172800,138792,ACTIVE,KIT 5,9423,.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,0.934925157596236
172801,138794,ACTIVE,KIT 5,21733,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,32,N,N,9.85,N,Y,2.15948623603184
172802,138796,ACTIVE,KIT 5,600124,2.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,32,N,N,9.85,N,Y,2.09348892325376
172803,138798,ACTIVE,KIT 5,21738,1.4m 450mm  PVC,TREATED,450,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,31,N,N,9.85,N,Y,1.42289955110151
173089,138914,ACTIVE,BRIDGEPORT,12560,57.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2013 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,57.4253474279679
173090,138916,ACTIVE,BRIDGEPORT,12560,8.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,4/10/2013 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,2,47,N,N,9.35,N,Y,8.49888481983883
173409,139014,ACTIVE,KIT 4,10691,14.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2020 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,14.7999040085066
173410,139018,ACTIVE,KIT 4,10691,123.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,123.380719759223
173411,139020,ACTIVE,KIT 4,10691,67.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,67.5111291801909
173412,139024,ACTIVE,KIT 4,10691,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,1.17154036217892
173413,139022,ACTIVE,KIT 4,10691,1.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/21/2019 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,9,N,N,9.85,N,Y,1.1686065242629
173729,139034,ACTIVE,KIT 4,50071,1.2m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,7,4,4,N,N,8.5,N,N,1.18789763825637
174370,139076,ACTIVE,KIT 4,10157,1.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,6,N,N,7.75,N,N,1.0826100913889
174371,139094,ACTIVE,KIT 5,21738,216.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,REGION,REGION,N,,-1,6,0,N,N,9.85,N,Y,216.382376970473
174689,89846,ACTIVE,KIT 4,10332,4m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,11,N,N,8.5,N,Y,4.01471818489332
174691,139118,ACTIVE,KIT 4,10410,12.7m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,11,N,N,7.75,N,N,12.7032903808702
174692,139120,ACTIVE,KIT 4,10410,6.2m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1963 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,11,N,N,7.75,N,N,6.17428785321493
174693,139122,ACTIVE,KIT 4,10410,71.8m 600mm  DI,TREATED,600,DI,NO,,NONE,1/1/1978 12:00:00 AM,PURCHASED,,REGION,N,,8,4,11,N,N,8.5,N,N,71.7514802681411
175009,139134,ACTIVE,KIT 4,22772,7.9m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,7.92754292604238
175010,139136,ACTIVE,KIT 4,22772,19.1m 150mm  AC,TREATED,150,AC,NO,,NONE,6/1/1975 12:00:00 AM,DONATED,,KITCHENER,N,,5,3,18,N,N,8.7,N,N,19.1346829638358
175329,139214,ACTIVE,KIT 4,40165,7.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1991 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,7.87496635285112
175330,55110,ACTIVE,KIT 4,9445,28.6m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,6,3,10,N,N,9.1,N,N,28.6109115446592
175649,139334,ACTIVE,KIT 4,1234,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,7.45268010370566
175650,139336,ACTIVE,KIT 4,1234,149.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,149.19030892417
175651,139338,ACTIVE,KIT 4,1234,117.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,117.49017586574
175652,139340,ACTIVE,KIT 4,1234,6.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,6.87164144865801
175653,139342,ACTIVE,KIT 4,1234,8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,8.01921536657721
175654,139344,ACTIVE,KIT 4,8542,19.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,19.6207998509726
175655,139346,ACTIVE,KIT 4,8542,83.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,83.3840326088163
175656,139348,ACTIVE,KIT 4,8542,97.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,97.1788367914468
175660,139356,ACTIVE,KIT 4,1716,12.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,12.3995367721576
175661,139358,ACTIVE,KIT 4,1234,17.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/9/2020 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,1,22,N,N,9.85,N,Y,17.7047546604196
175969,139374,ACTIVE,KIT 4,8647,12.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,12.1705622393885
175970,139376,ACTIVE,KIT 4,8648,112.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,112.057142037285
175972,139380,ACTIVE,KIT 4,8648,7.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,7.73387918967873
175978,139392,ACTIVE,KIT 4,8648,117.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/4/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,117.574251721201
175984,139398,ACTIVE,KIT 4,8648,11m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,11.0354559000658
175987,139736,ACTIVE,KIT 4,1705,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/11/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,7.54127052611009
175988,139400,ACTIVE,KIT 4,1705,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/7/2020 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,2.53404397201969
175989,139402,ACTIVE,KIT 4,8647,1.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/7/2020 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,1,19,N,N,9.85,N,Y,1.8110614615307
176289,139414,ACTIVE,KIT 2W,105666,8.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,8.1997483680531
176290,139416,ACTIVE,KIT 2W,105666,8.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,8.11377016897505
176291,139418,ACTIVE,KIT 2W,105666,56.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,56.2352138582608
176292,139420,ACTIVE,KIT 2W,105666,55.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,55.1871689660426
176294,139424,ACTIVE,KIT 2W,105667,106.2m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,106.206602910847
176295,139426,ACTIVE,KIT 2W,105665,7.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,7.19216767489471
176296,139428,ACTIVE,KIT 2W,105664,57.1m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,57.0995620307242
176297,139430,ACTIVE,KIT 2W,105668,18m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.85,N,N,18.0245535748465
176298,139432,ACTIVE,KIT 2W,105668,8.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.85,N,N,8.10080176040103
176299,139434,ACTIVE,KIT 2W,105665,3.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,3.58509662437488
176300,139436,ACTIVE,KIT 2W,105666,10.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,10.1592569218793
176301,139438,ACTIVE,KIT 2W,105666,11.8m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,11.7578409114202
176302,139440,ACTIVE,KIT 2W,105668,115m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.85,N,N,114.998867373252
176304,139444,ACTIVE,KIT 2W,105667,72.9m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,72.8916309576609
176305,139446,ACTIVE,KIT 2W,105666,5.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,5.48573066846291
176306,139448,ACTIVE,KIT 2W,105666,9.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,9.57502455006839
176307,139450,ACTIVE,KIT 2W,105666,77.4m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,77.4306090128038
176308,139452,ACTIVE,KIT 2W,105666,4.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,4.06443657211498
176309,139454,ACTIVE,KIT 2W,105666,64.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,64.1062460020546
176310,139456,ACTIVE,KIT 2W,105665,36.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,36.8860568565503
176311,139458,ACTIVE,KIT 2W,105664,32.3m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,32.2597169092202
176312,139460,ACTIVE,KIT 2W,105664,11.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,11.0881152747551
176313,139462,ACTIVE,KIT 2W,105664,35.2m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,35.2084968378103
176314,139464,ACTIVE,KIT 2W,105664,34.7m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,34.6856463715465
176315,139466,ACTIVE,KIT 2W,105664,14m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,13.9771121237068
176316,139468,ACTIVE,KIT 2W,105668,17.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.85,N,N,17.5426985527457
176317,139470,ACTIVE,KIT 2W,105666,8.4m 200mm  PVCO,TREATED,200,PVCO,NO,,NONE,2/6/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.85,N,N,8.4259985898907
176609,139534,ACTIVE,KIT 4,10035,31.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/18/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,31.140683102898
176610,139536,ACTIVE,KIT 4,10035,54m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/16/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,53.9999496012282
176611,139538,ACTIVE,KIT 4,13306,25m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/4/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,24.9725709183438
176612,139540,ACTIVE,KIT 4,13306,7.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/4/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,7.1905054104762
176613,139542,ACTIVE,KIT 4,13297,37m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/8/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,37.000072103411
176614,139544,ACTIVE,KIT 4,13297,24m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/9/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,23.9999711736212
176615,139546,ACTIVE,KIT 4,13297,31m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/12/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,30.9999578327495
176616,139548,ACTIVE,KIT 4,13297,26m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/14/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,26.0000705343443
176617,139550,ACTIVE,KIT 4,13297,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,13.9999733203056
176618,139552,ACTIVE,KIT 4,13297,29m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/16/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,28.9999898258664
176619,139554,ACTIVE,KIT 4,13297,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/19/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,12.0177053653462
176620,139556,ACTIVE,KIT 4,13297,18m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/20/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,17.9823406304825
176621,139558,ACTIVE,KIT 4,13297,19m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/21/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,18.9999919715487
176622,139560,ACTIVE,KIT 4,13297,18m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/22/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,17.999988241914
176623,139562,ACTIVE,KIT 4,13297,96.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/28/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,96.6148584856693
176624,139564,ACTIVE,KIT 4,13297,25.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/7/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,25.3801280826605
176625,139566,ACTIVE,KIT 4,13297,49.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/6/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,5,6,N,N,9.85,N,N,49.3347192695009
176929,139614,ACTIVE,KIT 2W,602267,22.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,22.7205482612632
176930,139616,ACTIVE,KIT 2W,602268,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,2/1/2015 12:00:00 AM,DONATED,SCS CONSULTING,KITCHENER,N,,0,5,41,N,N,9.35,N,N,13.0000211996089
176931,139618,ACTIVE,KIT 2W,602267,55.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/14/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,41,N,N,9.85,N,N,55.1667195086832
176932,139622,ACTIVE,KIT 2W,602267,.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/14/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,41,N,N,9.85,N,N,0.789469878183319
176936,8470,ACTIVE,KIT 4,10103,48.9m 450mm  DI,TREATED,450,DI,YES,10/24/2020 12:00:00 AM,EPS,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,9,5,0,N,N,8.5,N,N,48.8641164586792
176937,139714,ACTIVE,KIT 4,10103,6.7m 450mm  DI,TREATED,450,DI,NO,,NONE,1/1/1970 12:00:00 AM,DONATED,,DUAL CITY AND REGION,N,,9,5,0,N,N,8.5,N,N,6.72628600893791
176938,139738,ACTIVE,KIT 4,9595,1.9m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/14/2020 12:00:00 AM,PURCHASED,,REGION,N,,-1,3,0,N,N,9.85,N,N,1.90510860547166
176939,139740,ACTIVE,KIT 4,9583,.5m 50mm  PVC,TREATED,50,PVC,NO,,NONE,6/17/2020 12:00:00 AM,PURCHASED,,REGION,N,,-1,3,13,N,N,9.85,N,N,0.531673594623997
176941,89640,ACTIVE,KIT 4,22334,30m 450mm  CI,TREATED,450,CI,NO,,NONE,1/1/1961 12:00:00 AM,DONATED,,KITCHENER,N,,7,5,0,N,N,7.75,Y,N,29.985627215293
176942,139854,ACTIVE,KIT 4,50071,2.9m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1958 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,4,N,N,7.75,N,N,2.92288776730465
177249,139754,ACTIVE,KIT 4,105646,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,3.51638357741505
177250,139756,ACTIVE,KIT 4,103773,1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,0.958639046499431
177251,139758,ACTIVE,KIT 4,604929,15.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,15.5987608905587
177252,139760,ACTIVE,KIT 4,103777,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,1.29675386167708
177253,139762,ACTIVE,KIT 4,604778,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,1.40800519082986
177254,139764,ACTIVE,KIT 4,103773,135.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,135.53362090929
177255,139766,ACTIVE,KIT 4,105646,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,3.51638357741505
177256,139768,ACTIVE,KIT 4,103773,1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,REGION,N,,-1,3,18,N,N,9.85,N,N,0.958639046499431
177257,139770,ACTIVE,KIT 4,604929,15.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,15.5987608905587
177258,139772,ACTIVE,KIT 4,103777,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,1.29675386167708
177259,139774,ACTIVE,KIT 4,604778,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,1.40800519082986
177260,139776,ACTIVE,KIT 4,103773,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,1.32760959734981
177261,139778,ACTIVE,KIT 4,105645,12.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,12.9271945816068
177262,139780,ACTIVE,KIT 4,105646,28.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,28.5913623372352
177263,139782,ACTIVE,KIT 4,103777,246.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,246.563576152623
177264,139784,ACTIVE,KIT 4,103773,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,6.65604418008279
177265,139786,ACTIVE,KIT 4,103777,574.3m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,REGION,N,,-1,3,18,N,N,9.85,N,N,574.253951055462
177266,139788,ACTIVE,KIT 4,105645,29.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,29.4622759178977
177267,139790,ACTIVE,KIT 4,604778,2.1m 450mm  PVC,TREATED,450,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,REGION,N,,-1,3,0,N,N,9.85,N,N,2.11066871356042
177268,139792,ACTIVE,KIT 4,604778,1.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,1.89571975986669
177269,139794,ACTIVE,KIT 4,604778,19.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,19.7564435876773
177270,139796,ACTIVE,KIT 4,21533,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,17,N,N,9.85,N,N,1.5145127398018
177271,139798,ACTIVE,KIT 4,21533,103m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,102.978833213442
177272,139800,ACTIVE,KIT 4,103777,12.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,12.7453091912428
177273,139802,ACTIVE,KIT 4,105646,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,6.14996264136108
177274,139804,ACTIVE,KIT 4,105646,116.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,116.886809752762
177275,139806,ACTIVE,KIT 4,604929,74.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/1/2019 12:00:00 AM,PURCHASED,STANTEC CONSULTING,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,74.2533532463599
177569,139814,ACTIVE,KIT 4,600415,17.3m 300mm  CI,TREATED,300,CI,NO,,NONE,1/1/1961 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,5,19,N,N,7.75,N,N,17.2651353086529
177889,139834,ACTIVE,KIT 4,606529,81.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/1/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,20,N,N,9.85,N,N,81.1016224611377
177890,139836,ACTIVE,KIT 4,606529,54.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/1/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,20,N,N,9.85,N,N,54.066064669229
177891,139838,ACTIVE,KIT 4,105284,16.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,20,N,N,9.85,N,N,16.2524628399425
177892,139840,ACTIVE,KIT 4,105284,91.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,20,N,N,9.85,N,N,91.20420151057
177893,139842,ACTIVE,KIT 4,606529,25.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/1/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,20,N,N,9.85,N,N,25.4773987147787
177894,139844,ACTIVE,KIT 4,606529,47m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/1/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,20,N,N,9.85,N,N,46.9636694952286
178209,139874,ACTIVE,KIT 2W,102887,6.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,6.93967713896771
178210,139876,ACTIVE,KIT 2W,102885,7.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,7.16025114851256
178211,139878,ACTIVE,KIT 2W,102887,58.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,58.1848651856602
178212,139880,ACTIVE,KIT 2W,102885,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/6/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,4.33953896107063
178213,139882,ACTIVE,KIT 2W,102885,2.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/7/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,2.23458697050452
178214,139884,ACTIVE,KIT 2W,102885,139.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,139.187205936793
178215,139886,ACTIVE,KIT 2W,102887,7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/5/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,7.02455640021095
178216,139888,ACTIVE,KIT 2W,102888,44.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/7/2018 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,44.4996019537441
178217,139890,ACTIVE,KIT 2W,102885,106m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/6/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,106.043306080151
178218,139892,ACTIVE,KIT 2W,102885,136.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/6/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,136.336587888663
178219,139894,ACTIVE,KIT 2W,602151,76.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/2/2018 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,76.5145973559828
178530,138026,ACTIVE,KIT 4,9221,26.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1978 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,1,N,N,8.5,N,Y,26.7983314647569
178849,140114,ACTIVE,KIT 2W,602168,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,9.60413703983633
178850,140116,ACTIVE,KIT 2W,102884,1.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,1.77136007635102
178851,140118,ACTIVE,KIT 2W,102884,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,12.9926434032878
178852,140120,ACTIVE,KIT 2W,603969,7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,7.01061455099596
178853,140122,ACTIVE,KIT 2W,102861,73.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,46,N,N,9.35,N,N,73.4991378297827
178854,140124,ACTIVE,KIT 2W,603969,14.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,14.1421175526043
178855,140126,ACTIVE,KIT 2W,102890,7.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,7.73610917164357
178856,140128,ACTIVE,KIT 2W,102890,41.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,41.8171049779784
178857,140130,ACTIVE,KIT 2W,102891,54.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,54.09512164679
178858,140132,ACTIVE,KIT 2W,102891,8.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,8.75116614578178
178859,140134,ACTIVE,KIT 2W,102860,128.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,128.400097192049
178860,140136,ACTIVE,KIT 2W,605250,153.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,46,N,N,9.35,N,N,153.322164641982
178861,140138,ACTIVE,KIT 2W,102884,205.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,205.356337236206
178862,140140,ACTIVE,KIT 2W,102860,4.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,4.74764987959969
178863,140142,ACTIVE,KIT 2W,102884,79.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,79.6646314592614
178864,140144,ACTIVE,KIT 2W,102883,46m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,45.9739850403171
178865,140146,ACTIVE,KIT 2W,102891,3.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,3.91618561405197
178870,140156,ACTIVE,KIT 2W,102891,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,1.30001579134809
178871,140158,ACTIVE,KIT 2W,102891,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,1.37709367203605
178872,140160,ACTIVE,KIT 2W,102891,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,0.780019140301182
178873,140162,ACTIVE,KIT 2W,102891,10.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,10.4031095464981
178874,140164,ACTIVE,KIT 2W,102884,4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,3.99999426208948
178875,140166,ACTIVE,KIT 2W,102891,3.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,3.54992012515934
178876,140168,ACTIVE,KIT 2W,102888,4.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,4.29323514460794
