OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
178877,140170,ACTIVE,KIT 2W,102888,14.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,14.2966477888211
178878,140172,ACTIVE,KIT 2W,102891,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,1.26997419244515
178879,140174,ACTIVE,KIT 2W,102884,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,5/10/2016 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,44,N,N,9.35,N,N,1.26998945705325
178884,140194,ACTIVE,KIT 5,600567,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/30/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,13.2454494644731
178885,140196,ACTIVE,KIT 5,103027,125.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/30/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,125.106893526689
178886,140198,ACTIVE,KIT 5,600566,13.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/30/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,13.7020346327735
178887,140200,ACTIVE,KIT 5,600567,45.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/30/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,45.3988198789
178888,140202,ACTIVE,KIT 5,600566,93.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/30/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,93.8404727891864
178889,140204,ACTIVE,KIT 5,600566,82.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/30/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,82.9517192693051
178890,140206,ACTIVE,KIT 5,600566,96.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/30/2019 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,96.7795603819096
179169,140214,ACTIVE,KIT 5,103658,24.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,24.2051801531681
179170,140216,ACTIVE,KIT 5,103566,27m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,27.0000560423161
179171,140218,ACTIVE,KIT 5,103566,12m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,11.9998444331267
179172,140220,ACTIVE,KIT 5,603550,3.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2015 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,3.42650499163871
179173,140222,ACTIVE,KIT 5,603550,77.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/16/2015 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,77.2656088062676
179174,140224,ACTIVE,KIT 5,103564,175.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/7/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,175.943600844651
179175,140226,ACTIVE,KIT 5,103564,105.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,105.889764028188
179176,140228,ACTIVE,KIT 5,103564,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,6.17017045944031
179489,140254,ACTIVE,KIT 4,23084,38.3m 600mm  CPP,TREATED,600,CPP,NO,,NONE,1/1/1994 12:00:00 AM,DONATED,,REGION,N,,7,4,0,N,N,9.35,N,Y,38.3246008133109
180129,140274,ACTIVE,KIT 4,11523,78.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,78.5447442346167
180130,140276,ACTIVE,KIT 4,11523,77.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,77.810635144459
180131,140278,ACTIVE,KIT 4,11523,75m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,Meritech Engineering,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,74.9590858033837
180132,290,ACTIVE,KIT 4,1284,2.1m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1958 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,3.83,N,Y,2.14881068628666
180133,140280,ACTIVE,KIT 4,1284,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,31,N,N,9.35,N,Y,5.52000254850066
180134,140282,ACTIVE,KIT 4,1284,147.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2017 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,1,31,N,N,9.35,N,Y,147.209311156317
180449,140334,ACTIVE,KIT 2W,608469,1.5m 25mm  PVC,TREATED,25,PVC,NO,,NONE,1/13/2021 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,5,41,N,N,9.85,N,N,1.51569470906779
180769,140374,ACTIVE,KIT 4,8534,14m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,18,N,N,9.35,N,N,14.0269945447167
180770,140376,ACTIVE,KIT 4,8534,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/1/2006 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,18,N,N,9.35,N,N,1.44014456255295
181089,140394,ACTIVE,KIT 4,9981,6.5m 150mm  CI,TREATED,150,CI,NO,,NONE,1/1/1956 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,8,N,Y,3.38,N,N,6.5078262501815
181410,140418,ACTIVE,KIT 5,40286,29.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,29.0713350701819
181411,140416,ACTIVE,KIT 5,40286,28.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,29,N,N,9.35,N,Y,28.6001572481722
181412,140420,ACTIVE,KIT 5,40284,9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/1/1998 12:00:00 AM,DONATED,NA,KITCHENER,N,,7,6,28,N,N,9.35,N,Y,8.96850845991223
181425,16730,ACTIVE,KIT 4,1276,58.7m 100mm  CI,TREATED,100,CI,NO,,NONE,1/1/1954 12:00:00 AM,DONATED,,KITCHENER,N,,5,1,31,N,N,7.75,N,Y,58.6575539071384
181729,91138,ACTIVE,KIT 2W,601670,2.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2010 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,37,N,N,9.35,N,N,2.12052259005528
181731,140516,ACTIVE,KIT 2W,601661,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,5.45318342654426
181732,140518,ACTIVE,KIT 2W,601672,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,5.57173051942501
181733,140520,ACTIVE,KIT 2W,601676,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,4.12584014382685
181734,140522,ACTIVE,KIT 2W,601678,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,2.3380710208643
181735,140524,ACTIVE,KIT 2W,601678,3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,2.99703964755378
181736,140526,ACTIVE,KIT 2W,601657,129.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,129.882122046391
181737,140528,ACTIVE,KIT 2W,601670,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/14/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,4.09658592643142
181738,140530,ACTIVE,KIT 2W,601672,9.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,9.59376264932402
181739,140532,ACTIVE,KIT 2W,605290,4.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,4.10594699527532
181740,140534,ACTIVE,KIT 2W,601676,36.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,36.6958415865786
181741,140536,ACTIVE,KIT 2W,601676,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,4.46603705589953
181742,140538,ACTIVE,KIT 2W,601657,113.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,113.940432881003
181743,140540,ACTIVE,KIT 2W,605289,91.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,91.535617723754
181744,140542,ACTIVE,KIT 2W,601670,86.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/6/2018 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,86.4012050740973
181746,140546,ACTIVE,KIT 2W,601698,176.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,176.264459639026
181747,140548,ACTIVE,KIT 2W,601674,149.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,149.151738360774
181748,140550,ACTIVE,KIT 2W,605289,4.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,4.57604206029761
181749,140552,ACTIVE,KIT 2W,601659,52.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,52.3319781979797
181750,140554,ACTIVE,KIT 2W,601659,75.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,75.493532278178
181751,140556,ACTIVE,KIT 2W,601659,5.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/18/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,5.54515505739489
181752,140558,ACTIVE,KIT 2W,601661,39.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,39.8295482533606
181753,140560,ACTIVE,KIT 2W,601670,149.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/11/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,149.889463235152
181754,140562,ACTIVE,KIT 2W,601672,84.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,84.3411376592924
181755,140564,ACTIVE,KIT 2W,601663,147.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,147.348809037202
181756,140566,ACTIVE,KIT 2W,605289,144.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,144.486474091825
181757,140568,ACTIVE,KIT 2W,605290,53.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,53.3176838122074
181758,140570,ACTIVE,KIT 2W,601678,7.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,7.76417179465611
181759,140572,ACTIVE,KIT 2W,601678,55.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,55.3480268158827
181760,140574,ACTIVE,KIT 2W,601678,174.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,174.094472604496
181761,140576,ACTIVE,KIT 2W,605290,3.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,3.57313736865585
181762,140578,ACTIVE,KIT 2W,601661,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,5.37040053570499
181763,140580,ACTIVE,KIT 2W,601659,30.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,30.9432401804822
181764,140582,ACTIVE,KIT 2W,601674,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,5.8000050906332
181765,140584,ACTIVE,KIT 2W,601663,12.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,12.8499277556216
181766,140586,ACTIVE,KIT 2W,601659,3.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,3.93435984668669
181767,140588,ACTIVE,KIT 2W,601676,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,2.4600284240541
181768,140590,ACTIVE,KIT 2W,601678,5.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,5.20118582889518
181769,140592,ACTIVE,KIT 2W,605290,4.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,4.60005609665321
181770,140594,ACTIVE,KIT 2W,601661,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,3.44886198542523
181771,140596,ACTIVE,KIT 2W,601659,11.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/16/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,11.6743059825769
181772,140598,ACTIVE,KIT 2W,601670,5.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/11/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,37,N,N,9.35,N,N,5.44998117429
182049,140714,ACTIVE,KIT 4,609270,43.6m 450mm  PVCB,TREATED,450,PVCB,NO,,NONE,7/1/2017 12:00:00 AM,PURCHASED,REGION,DUAL CITY AND REGION,N,,-1,3,0,N,N,8,N,N,43.6053728013812
182369,140874,ACTIVE,KIT 2W,105674,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,1.30327428026465
182370,140876,ACTIVE,KIT 2W,105667,14.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,14.059203778028
182371,140878,ACTIVE,KIT 2W,105671,82.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,82.1942760067274
182372,140880,ACTIVE,KIT 2W,105671,14.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,14.9065432615766
182373,140882,ACTIVE,KIT 2W,601444,3.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,3.71195596166525
182374,140884,ACTIVE,KIT 2W,601444,20m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.35,N,N,20.0408072931198
182375,140886,ACTIVE,KIT 2W,105670,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,5.91922833709849
182376,140888,ACTIVE,KIT 2W,105670,69.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/17/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,69.6138247821529
182377,140890,ACTIVE,KIT 2W,105668,6.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,6.60860295302779
182378,140892,ACTIVE,KIT 2W,105668,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,6.07110166036177
182379,140894,ACTIVE,KIT 2W,105670,6.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,6.25547412425728
182380,140896,ACTIVE,KIT 2W,105678,20.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,20.6600284287823
182381,140898,ACTIVE,KIT 2W,105678,8.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,8.39898782550941
182382,140900,ACTIVE,KIT 2W,105678,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,13.012080751682
182383,140902,ACTIVE,KIT 2W,105674,10.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,10.7725350284234
182384,140904,ACTIVE,KIT 2W,105674,26.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,26.290829704692
182385,140906,ACTIVE,KIT 2W,105678,36.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,36.6140289754721
182386,140908,ACTIVE,KIT 2W,105678,7.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,7.66905280133291
182387,140910,ACTIVE,KIT 2W,105674,25m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,24.9614699083022
182388,140912,ACTIVE,KIT 2W,105674,11.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,11.9362948263288
182389,140914,ACTIVE,KIT 2W,105674,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,5.94828943473142
182390,140916,ACTIVE,KIT 2W,105674,2.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,2.53631141707108
182391,140918,ACTIVE,KIT 2W,105674,48.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,48.1660599756771
182392,140920,ACTIVE,KIT 2W,105674,27.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,27.2483851786654
182393,140922,ACTIVE,KIT 2W,105674,25.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,25.1690794464637
182394,140924,ACTIVE,KIT 2W,105674,27.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,27.7087205686834
182395,140926,ACTIVE,KIT 2W,105674,16.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,16.3063238882692
182396,140928,ACTIVE,KIT 2W,105674,10.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,10.0820125076984
182397,140930,ACTIVE,KIT 2W,105674,15.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,15.6942634142876
182398,140932,ACTIVE,KIT 2W,105679,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,5.86116149616533
182399,140934,ACTIVE,KIT 2W,105679,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,2.48494516051504
182400,140936,ACTIVE,KIT 2W,105679,73.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,73.7832540269011
182401,140938,ACTIVE,KIT 2W,105680,7.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,7.34658293927819
182402,140940,ACTIVE,KIT 2W,105680,5.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,5.158709224656
182403,140942,ACTIVE,KIT 2W,105680,63.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,63.1438599706707
182404,140944,ACTIVE,KIT 2W,105681,5.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,5.70195696281602
182405,140946,ACTIVE,KIT 2W,105681,5.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,5.60147805937101
182406,140948,ACTIVE,KIT 2W,105681,13m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,12.9524647004078
182407,140950,ACTIVE,KIT 2W,105681,25.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,25.7509763539009
182408,140952,ACTIVE,KIT 2W,105681,22.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,22.5836093939622
182409,140954,ACTIVE,KIT 2W,105681,6.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,6.47019391565031
182410,140956,ACTIVE,KIT 2W,105676,28.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/23/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,28.9260317581891
182411,140958,ACTIVE,KIT 2W,105676,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/23/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,1.06926246092277
182412,140960,ACTIVE,KIT 2W,602338,10.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/23/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,10.929722238547
182413,140962,ACTIVE,KIT 2W,602338,35.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/24/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,35.9375734993648
182414,140964,ACTIVE,KIT 2W,105676,18.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,18.6708376707372
182415,140966,ACTIVE,KIT 2W,105676,19.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,19.7438269305555
182416,140968,ACTIVE,KIT 2W,105679,10.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,10.5607286260312
182417,140970,ACTIVE,KIT 2W,40193,11.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,11.3331899501331
182418,140972,ACTIVE,KIT 2W,40193,10.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,10.6867370157262
182419,140974,ACTIVE,KIT 2W,40193,20.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,20.8960886614579
182431,140998,ACTIVE,KIT 2W,105677,67.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,67.4535337713107
182432,141000,ACTIVE,KIT 2W,105677,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,13.3960126307106
182433,141002,ACTIVE,KIT 2W,105675,15.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,15.1592573124023
182434,141004,ACTIVE,KIT 2W,105675,63.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,63.8592887758786
182435,141006,ACTIVE,KIT 2W,105675,8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,7.95437447677359
182436,141008,ACTIVE,KIT 2W,105675,26.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,26.0695651100484
182437,141010,ACTIVE,KIT 2W,105675,36.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,36.944103718931
182438,141012,ACTIVE,KIT 2W,105675,9.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,7/13/2018 12:00:00 AM,DONATED,MTE,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,9.30203324070442
182439,141014,ACTIVE,KIT 2W,105675,5.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,5.86280239491692
182441,141018,ACTIVE,KIT 2W,105677,6.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/18/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,6.25634126703223
182442,141020,ACTIVE,KIT 2W,601444,108m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.35,N,N,108.046040194834
182443,141022,ACTIVE,KIT 2W,40193,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.401641281361182
182444,141024,ACTIVE,KIT 2W,105678,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.789061219801006
182445,141026,ACTIVE,KIT 2W,105674,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/20/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.611577051523394
182446,141028,ACTIVE,KIT 2W,105674,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.378501901882743
182447,141030,ACTIVE,KIT 2W,105676,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.453191581460242
182448,141032,ACTIVE,KIT 2W,105677,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,3.79447295380068
182449,141034,ACTIVE,KIT 2W,105679,3.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/22/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,3.35323408764675
182450,141036,ACTIVE,KIT 2W,105681,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.649989060880651
182451,141038,ACTIVE,KIT 2W,105680,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.571139299555988
182452,141040,ACTIVE,KIT 2W,601444,.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/21/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,43,N,N,9.35,N,N,0.278952344767031
182453,141042,ACTIVE,KIT 2W,105675,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/19/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,42,N,N,9.35,N,N,0.404029813342322
182454,141044,ACTIVE,KIT 2W,105674,73.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/13/2018 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,5,0,N,N,9.35,N,N,73.6546496009183
182689,141154,ACTIVE,KIT 4,601113,1.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,9/1/1997 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,0,N,N,9.35,N,Y,1.49667087225369
183009,141094,ACTIVE,KIT 4,604779,82.2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR ,REGION,N,,-1,3,0,N,N,9.85,N,N,82.2453178767962
183010,141096,ACTIVE,KIT 4,604780,14.4m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,14.3559562565856
183011,141098,ACTIVE,KIT 4,604783,81m 400mm  PVC,TREATED,400,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR ,REGION,N,,-1,3,0,N,N,9.85,N,N,80.9885683065463
183012,141100,ACTIVE,KIT 4,604780,1.8m 400mm  PVC,TREATED,400,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,1.82029290527911
183013,141102,ACTIVE,KIT 4,604781,234m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,233.96702759684
183014,141104,ACTIVE,KIT 4,604781,2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,1.97827975018265
183015,141106,ACTIVE,KIT 4,604781,183.7m 600mm  HDPE,TREATED,600,HDPE,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,10,N,N,183.740757793274
183016,141108,ACTIVE,KIT 4,604781,173.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,173.904476401615
183017,141110,ACTIVE,KIT 4,604781,59.5m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,59.5212681951811
183018,141112,ACTIVE,KIT 4,600165,71.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,71.8863703189923
183019,141114,ACTIVE,KIT 4,600165,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR ,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,2.21268507778148
183020,141116,ACTIVE,KIT 4,600165,.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,0.782719828182966
183021,141118,ACTIVE,KIT 4,604781,24.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,24.5926907008245
183022,141120,ACTIVE,KIT 4,600165,49.7m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,49.7389435774267
183023,141122,ACTIVE,KIT 4,600655,269.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,DUAL CITY AND REGION,N,,-1,3,0,N,N,9.85,N,N,269.621238048329
183024,141124,ACTIVE,KIT 4,600655,1.3m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,DUAL CITY AND REGION,N,,-1,3,0,N,N,9.85,N,N,1.25791147922061
183025,141126,ACTIVE,KIT 4,600655,79.6m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,DUAL CITY AND REGION,N,,-1,3,0,N,N,9.85,N,N,79.6158077493281
183026,141128,ACTIVE,KIT 4,600165,9.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR ,DUAL CITY AND REGION,N,,-1,3,0,N,N,9.85,N,N,9.93101112818555
183027,141130,ACTIVE,KIT 4,600655,.8m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,DUAL CITY AND REGION,N,,-1,3,0,N,N,9.85,N,N,0.767889218230357
183028,141132,ACTIVE,KIT 4,604781,2m 600mm  PVC,TREATED,600,PVC,NO,,NONE,3/18/2020 12:00:00 AM,PURCHASED,GENIVAR,REGION,N,,-1,3,0,N,N,9.85,N,N,1.99550927720775
183329,141158,ACTIVE,KIT 4,609129,2.8m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,2.7848325712381
183649,141174,ACTIVE,KIT 4,604298,14.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2020 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,19,N,N,9.85,N,N,14.537832411126
183650,141176,ACTIVE,KIT 4,604298,86m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2020 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,19,N,N,9.85,N,N,86.0015009929394
183651,141178,ACTIVE,KIT 4,609129,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/27/2020 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,19,N,N,9.85,N,N,0.668318800595461
183665,141188,ACTIVE,KIT 4,600069,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/15/2018 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,30,N,N,9.35,N,Y,6.08300971334675
183666,141190,ACTIVE,KIT 4,600069,128.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/15/2018 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,30,N,N,9.35,N,Y,128.308288799124
183667,141192,ACTIVE,KIT 4,600068,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,30,N,N,9.35,N,Y,12.5724858174904
183668,141194,ACTIVE,KIT 4,600068,131.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,30,N,N,9.35,N,Y,131.575711555213
183669,141196,ACTIVE,KIT 4,600069,121.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/15/2018 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,30,N,N,9.35,N,Y,121.398162262609
183670,141198,ACTIVE,KIT 4,601027,33.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,2/15/2017 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,30,N,N,9.35,N,Y,33.921156905027
183671,141200,ACTIVE,KIT 4,600069,52.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/15/2018 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,30,N,N,9.35,N,Y,52.855606099027
183969,141774,ACTIVE,KIT 2W,16126,6.1m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1974 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,34,N,N,8.5,N,N,6.11876631759372
183970,141234,ACTIVE,KIT 2W,16072,93.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/27/2020 12:00:00 AM,PURCHASED,WALTERFEDY,KITCHENER,N,,-1,5,34,N,N,9.85,N,N,93.5111841053693
183973,141240,ACTIVE,KIT 4,12672,17.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,17.4209066417626
183974,141242,ACTIVE,KIT 4,12672,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,7.2668262156488
183975,141244,ACTIVE,KIT 4,12672,135.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,135.537160028133
183976,141246,ACTIVE,KIT 4,12663,141.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,141.72789103951
183977,141248,ACTIVE,KIT 4,15755,16.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,16.2345426821892
183979,141252,ACTIVE,KIT 4,12664,38.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,38.8177490286909
183980,141254,ACTIVE,KIT 4,15755,20.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,20.0908540154014
183981,141256,ACTIVE,KIT 4,15879,91.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,91.4411505557912
183982,141258,ACTIVE,KIT 4,15879,5.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,5.71149080826681
183984,141262,ACTIVE,KIT 4,12670,4.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,4.40358689871911
183985,141264,ACTIVE,KIT 4,12675,15.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,15.3822983265387
183986,141266,ACTIVE,KIT 4,12675,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,5.60057747954933
183987,141268,ACTIVE,KIT 4,12678,24.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/7/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,4,N,N,9.85,N,Y,24.683975303833
184289,141314,ACTIVE,KIT 4,1252,2.6m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,3/3/2021 12:00:00 AM,PURCHASED,,REGION,N,,-1,1,26,N,N,10,N,N,2.61044070292301
184290,141316,ACTIVE,KIT 4,1252,2.8m 150mm  PVC,UNTREATED,150,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,,REGION,N,,-1,1,28,N,N,9.85,N,N,2.80915254788856
184291,141318,ACTIVE,KIT 4,1342,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/3/2021 12:00:00 AM,PURCHASED,,REGION,N,,-1,1,27,N,N,10,N,N,2.13811127512706
184292,141320,ACTIVE,KIT 4,1342,2.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/3/2021 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,1,27,N,N,9.85,N,N,2.31893606863245
184930,141372,ACTIVE,KIT 4,11397,6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,5.9999899217577
184931,141358,ACTIVE,KIT 4,11523,3.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,3.29546581248877
184932,141360,ACTIVE,KIT 4,11524,8.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,8.7483282796796
184933,141362,ACTIVE,KIT 4,11523,15.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,15.6541416499346
184935,141392,ACTIVE,KIT 4,10877,78.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,78.6104425754301
184936,141382,ACTIVE,KIT 4,11743,61.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,61.2867909789772
184937,141394,ACTIVE,KIT 4,11449,31.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,31.1145959953651
184938,141356,ACTIVE,KIT 4,11397,5.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,5.85266739312058
184939,141374,ACTIVE,KIT 4,10877,53.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,53.2851448861124
184940,141376,ACTIVE,KIT 4,11743,84.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,84.8554497657611
184941,141378,ACTIVE,KIT 4,11743,85.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,85.1298994473848
184942,141380,ACTIVE,KIT 4,11743,66.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,66.8775042044507
184943,141368,ACTIVE,KIT 4,11754,15m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,11,N,N,9.85,N,Y,15.0050159657433
184944,141384,ACTIVE,KIT 4,11523,1.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,1.5041713630887
184945,141386,ACTIVE,KIT 4,11524,8.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,8.70696282070105
184946,141388,ACTIVE,KIT 4,11743,2.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,2.45461180842925
184947,141390,ACTIVE,KIT 4,11524,14.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,14.8351990220591
184948,141366,ACTIVE,KIT 4,10877,72.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,72.6432071594746
184949,141370,ACTIVE,KIT 4,11449,21.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2019 12:00:00 AM,PURCHASED,Region of Waterloo,KITCHENER,N,,-1,1,12,N,N,9.85,N,Y,21.4191676187445
184950,141434,ACTIVE,KIT 4,12424,10.4m 300mm  DI,TREATED,300,DI,NO,,NONE,6/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,33,N,N,8.5,N,Y,10.4032232092457
184951,141436,ACTIVE,KIT 2E,16239,94.9m 600mm  PVC,TREATED,600,PVC,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,REGION,N,,-1,5,0,N,N,9.35,N,N,94.8628698541976
185249,141474,ACTIVE,KIT 4,13265,3.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,3.74992685542918
185250,141476,ACTIVE,KIT 4,13264,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,7.64435549574781
185251,141478,ACTIVE,KIT 4,22846,7.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,7.33053997893043
185252,141480,ACTIVE,KIT 4,10137,66.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/13/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,66.1918856898932
185253,141482,ACTIVE,KIT 4,10137,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,2.20482463030022
185254,141484,ACTIVE,KIT 4,10145,40m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/19/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,40.0057321048692
185255,141486,ACTIVE,KIT 4,10146,16.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/11/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,16.4447575853365
185256,141488,ACTIVE,KIT 4,10146,3.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/3/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,1,N,N,9.85,N,N,3.1554580521406
185257,141490,ACTIVE,KIT 4,13264,38.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/12/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,38.5776648824957
185258,141492,ACTIVE,KIT 4,13264,6.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/14/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,6.36862912276831
185259,141494,ACTIVE,KIT 4,13264,13.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/17/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,13.4594284784135
185260,141496,ACTIVE,KIT 4,10137,43.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/12/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,43.8348435063795
185261,141498,ACTIVE,KIT 4,10145,21.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,21.9226846607755
185262,141500,ACTIVE,KIT 4,10137,3.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,3.14187736955265
185263,141502,ACTIVE,KIT 4,10145,21.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/22/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,21.3078391742092
185264,141504,ACTIVE,KIT 4,10145,20m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/22/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,19.9999902404769
185265,141506,ACTIVE,KIT 4,10145,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/3/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,2.51056228264222
185266,141508,ACTIVE,KIT 4,10146,4.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/11/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,1,N,N,9.85,N,N,4.5694323258106
185267,141510,ACTIVE,KIT 4,10145,4.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/11/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,4.79096967655225
185268,141512,ACTIVE,KIT 4,13264,40m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/13/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,40.0001796842353
185269,141514,ACTIVE,KIT 4,13264,10.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/11/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,10.7017994585785
185270,141516,ACTIVE,KIT 4,13264,43.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/14/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,43.609396914935
185271,141518,ACTIVE,KIT 4,22846,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/2/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,5,2,N,N,9.85,N,N,2.74944707973639
185569,141554,ACTIVE,KIT 2W,601554,2.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,5,45,N,N,9.85,N,N,2.77860498653932
185571,141560,ACTIVE,KIT 2W,601554,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,5,45,N,N,9.85,N,N,0.744599019835057
185572,141558,ACTIVE,KIT 2W,601554,.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,6,5,45,N,N,9.85,N,N,0.692823931655854
185573,141564,ACTIVE,KIT 2W,601554,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,0,5,45,N,N,9.85,N,N,0.679288832966784
185574,141566,ACTIVE,KIT 2W,601554,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,0,5,45,N,N,9.85,N,N,1.26450531849366
185575,141568,ACTIVE,KIT 2W,601554,1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2019 12:00:00 AM,DONATED,REGION,KITCHENER,N,,6,5,45,N,N,9.85,N,N,1.01278557058876
185889,141574,ACTIVE,KIT 4,601890,.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/1/2003 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,0,N,N,9.35,N,N,0.733042603379705
185890,141578,ACTIVE,KIT 4,25590,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/12/2021 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,16,N,N,9.85,N,N,4.11097373066938
185891,141576,ACTIVE,KIT 4,25584,2.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/1995 12:00:00 AM,DONATED,,KITCHENER,N,,7,3,16,N,N,9.35,N,N,2.2823260608242
185894,141584,ACTIVE,KIT 4,25589,181.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,11/9/2018 12:00:00 AM,PURCHASED,WOOD PLC,KITCHENER,N,,-1,3,0,N,N,9.35,N,N,181.518672058477
186209,141614,ACTIVE,KIT 4,602201,124.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2006 12:00:00 AM,DONATED,,KITCHENER,N,,6,5,19,N,N,9.35,N,N,124.891793707664
186849,141634,ACTIVE,KIT 4,10177,15.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,7/6/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,15.8724009329505
186850,141636,ACTIVE,KIT 4,10165,143.2m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/24/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,143.18491288046
186851,141638,ACTIVE,KIT 4,10179,23.3m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/14/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,23.283193547113
186852,141640,ACTIVE,KIT 4,10179,6.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,6.90218439677949
186853,141642,ACTIVE,KIT 4,9847,11.6m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,11.5736861450974
186854,141644,ACTIVE,KIT 4,9854,13.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,13.8773824718145
186855,141646,ACTIVE,KIT 4,6848,20.2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,20.2140989497828
186856,141648,ACTIVE,KIT 4,6865,15.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,15.3377757894947
186857,141650,ACTIVE,KIT 4,6856,17.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,17.8848018784012
186858,141652,ACTIVE,KIT 4,10164,49.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/23/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,49.2801407587277
186859,141654,ACTIVE,KIT 4,10164,129.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,8/9/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,129.305882150917
186860,141656,ACTIVE,KIT 4,11724,5m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,4.99667659275873
186861,141658,ACTIVE,KIT 4,9846,94.1m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/17/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,94.0674548826797
186862,141660,ACTIVE,KIT 4,9852,13.9m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,9/14/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,13.9377967963989
186863,141662,ACTIVE,KIT 4,10174,22.1m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,22.1039386274237
186864,141664,ACTIVE,KIT 4,9859,84.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/20/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,84.3288990196678
186865,141666,ACTIVE,KIT 4,6846,88.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/24/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,88.8698922697187
186866,141668,ACTIVE,KIT 4,6847,26.5m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,11/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,26.4820867053929
186867,141670,ACTIVE,KIT 4,6859,90.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/7/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,90.426371803618
186868,141672,ACTIVE,KIT 4,6865,11.6m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/11/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,11.5529850583311
186869,141674,ACTIVE,KIT 4,6863,10.4m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,9/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.35,N,Y,10.3548470746955
186870,141676,ACTIVE,KIT 4,10165,1.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,7/6/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,1.88003355940996
186871,141678,ACTIVE,KIT 4,11724,2m 150mm  PVCO,TREATED,150,PVCO,NO,,NONE,10/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,1.96521157125889
