OBJECTID,WATMAINID,STATUS,PRESSURE_ZONE,ROADSEGMENTID,MAP_LABEL,CATEGORY,PIPE_SIZE,MATERIAL,LINED,LINED_DATE,LINED_MATERIAL,INSTALLATION_DATE,ACQUISITION,CONSULTANT,OWNERSHIP,BRIDGE_MAIN,BRIDGE_DETAILS,CRITICALITY,REL_CLEANING_AREA,REL_CLEANING_SUBAREA,Undersized,Shallow Main,Condition Score,OVERSIZED,CLEANED,Shape__Length
186873,141682,ACTIVE,KIT 4,40007,16.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/19/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,16.8424204120254
186874,141684,ACTIVE,KIT 4,6334,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/6/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,8.13929418857444
186875,141686,ACTIVE,KIT 4,6443,11.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/13/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,11.3464429306684
186877,141690,ACTIVE,KIT 4,40007,69.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/22/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,69.7540070074665
186878,141692,ACTIVE,KIT 4,6444,69.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,69.1260848768354
186879,141694,ACTIVE,KIT 4,6444,78.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/13/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,78.1557465819302
186880,141696,ACTIVE,KIT 4,6332,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/30/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,13.39853292731
187169,141698,ACTIVE,KIT 4,6332,82m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/31/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,82.0012818969408
187170,141700,ACTIVE,KIT 4,6332,65.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/5/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,65.0652716349647
187171,141702,ACTIVE,KIT 4,6332,17.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/6/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,17.8195945493009
187489,141714,ACTIVE,KIT 4,6443,3.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/6/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,1,9,N,N,9.85,N,Y,3.50003552380946
187809,141734,ACTIVE,KIT 4,605469,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2019 12:00:00 AM,DONATED,STANTEC,KITCHENER,N,,-1,3,20,N,N,9.85,N,N,1.41945537849092
188129,141754,ACTIVE,KIT 5,600569,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,4.14579073491338
188130,141756,ACTIVE,KIT 5,600569,31m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,31.0041465556242
188131,141758,ACTIVE,KIT 5,600564,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,7.1424082213911
188132,141760,ACTIVE,KIT 5,600564,101.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,101.157217272394
188133,141762,ACTIVE,KIT 5,600570,66.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,3,0,N,N,9.85,N,N,66.7516272862742
188449,133950,ACTIVE,KIT 4,11731,43.3m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,12/4/2015 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,-1,2,13,N,N,9.35,N,Y,43.2515345696018
188776,141808,ACTIVE,KIT 4,7032,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,2.42618724211433
188777,141810,ACTIVE,KIT 4,50030,72.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,72.8249239135267
188778,141812,ACTIVE,KIT 4,7021,94m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,93.9917780475595
188779,141814,ACTIVE,KIT 4,7021,100.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,100.34533889407
188780,141816,ACTIVE,KIT 4,7021,76.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,76.669944521089
188781,141818,ACTIVE,KIT 4,7021,2.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,12/15/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,2.18488822874241
188782,141820,ACTIVE,KIT 4,7021,.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,12/15/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,2,29,N,N,9.85,N,Y,0.649873780095079
189093,141858,ACTIVE,KIT 4,6885,71m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/19/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,70.9500392628637
189094,141860,ACTIVE,KIT 4,6885,45m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/13/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,45.0440965948873
189095,141862,ACTIVE,KIT 4,6885,4.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/7/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,4.09997963255689
189096,141864,ACTIVE,KIT 4,6867,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/4/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,1.73000821230501
189097,141866,ACTIVE,KIT 4,6863,37.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/13/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,37.1545666718833
189098,141868,ACTIVE,KIT 4,6863,33m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/14/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,32.999997649625
189099,141870,ACTIVE,KIT 4,6863,42m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/19/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,42.0000034556599
189100,141872,ACTIVE,KIT 4,6863,2.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/3/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,16,N,N,9.85,N,Y,2.94992851494706
189409,141874,ACTIVE,KIT 4,600898,66m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,5,18,N,N,9.85,N,N,65.9890218397348
189410,141876,ACTIVE,KIT 4,600898,11.1m 100mm  PVC,TREATED,100,PVC,NO,,NONE,10/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,5,18,N,N,9.85,N,N,11.1102822223603
189411,141878,ACTIVE,KIT 4,600898,22.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,5,18,N,N,9.85,N,N,22.4132568356073
189412,141880,ACTIVE,KIT 4,600898,79.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,5,18,N,N,9.85,N,N,79.5430902494548
189417,141900,ACTIVE,KIT 4,6884,9.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/28/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,9.74627358322094
189418,141902,ACTIVE,KIT 4,11317,16.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,16.2873744192789
189420,141906,ACTIVE,KIT 4,11317,3.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,10/23/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,3.46490003365022
189423,141912,ACTIVE,KIT 4,6757,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/23/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,13.606670750302
189424,141914,ACTIVE,KIT 4,6878,13.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/21/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,13.4213661477942
189730,141918,ACTIVE,KIT 4,6776,9.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/9/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,N,9.10602549765741
189731,141920,ACTIVE,KIT 4,6744,17.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,17.6698805359546
189733,141924,ACTIVE,KIT 4,6765,10.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/18/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,10.3335467644082
189734,141926,ACTIVE,KIT 4,6769,14.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/19/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,14.8489072897953
189741,141990,ACTIVE,KIT 4,6759,84.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/17/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,N,84.8352612252553
189747,141952,ACTIVE,KIT 4,6879,257.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/15/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,257.835697539287
189754,141966,ACTIVE,KIT 4,6770,72.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/12/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,72.4337776341566
189757,141972,ACTIVE,KIT 4,6759,10.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/17/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,N,10.2196366712733
189758,141932,ACTIVE,KIT 4,6770,45.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/25/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,45.3475932729684
189759,142020,ACTIVE,KIT 4,6766,18.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/12/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,18.6854958059831
189760,141976,ACTIVE,KIT 4,6770,9.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/12/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,9.5767064693847
189761,141978,ACTIVE,KIT 4,6766,3.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/12/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,3.16120940455152
189762,141980,ACTIVE,KIT 4,6765,7.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,1/22/2020 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,7.11186035909773
189763,141982,ACTIVE,KIT 4,6769,4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/19/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,23,N,N,9.85,N,Y,4.03672393845813
189764,142018,ACTIVE,KIT 4,6744,5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,5.0499317453462
189765,141984,ACTIVE,KIT 4,6776,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/9/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,N,1.3966848781352
189768,141940,ACTIVE,KIT 4,6759,54m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/17/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,N,53.9827613755173
189769,141992,ACTIVE,KIT 4,6878,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/16/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,0.798932543421932
189770,141994,ACTIVE,KIT 4,6878,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/21/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,3.35046084576568
189771,141996,ACTIVE,KIT 4,6878,9.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/21/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,9.35868233575711
189773,141998,ACTIVE,KIT 4,6757,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/17/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,3.41625979791815
189774,142000,ACTIVE,KIT 4,6757,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,1/22/2020 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,3.99123412014501
189775,142002,ACTIVE,KIT 4,6879,7.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/17/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,7.29717013504099
189777,142004,ACTIVE,KIT 4,11317,2.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/27/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,2.55389627143498
189778,142016,ACTIVE,KIT 4,6884,6.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/28/2019 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,6.12367738359008
189779,142006,ACTIVE,KIT 4,6884,14.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/19/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,20,N,N,9.85,N,Y,14.635107503128
190050,142014,ACTIVE,KIT 4,609129,2.9m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1989 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,19,N,N,9.1,N,N,2.8756644202681
190369,142034,ACTIVE,KIT 4A,601859,85.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/15/2020 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,2,44,N,N,9.85,N,Y,85.1585842677326
191009,142074,ACTIVE,KIT 4,11309,4.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,4.558556812087
191010,142076,ACTIVE,KIT 4,11325,10m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,4,N,N,9.85,N,Y,10.0040334190911
191011,142078,ACTIVE,KIT 4,11306,10.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,10.2947558098199
191012,142080,ACTIVE,KIT 4,11290,4.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,4.19270713518468
191013,142082,ACTIVE,KIT 4,11295,176.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,176.70545171537
191014,142084,ACTIVE,KIT 4,11295,4.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,4.19313240828723
191015,142086,ACTIVE,KIT 4,11295,3.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,3.76451069788584
191016,142088,ACTIVE,KIT 4,11309,121.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,121.724738965493
191017,142090,ACTIVE,KIT 4,11290,2.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,2.29232071219324
191018,142092,ACTIVE,KIT 4,11290,3.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,3.43257303066882
191019,142094,ACTIVE,KIT 4,11292,87m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,4,N,N,9.85,N,Y,86.9791275229298
191020,142096,ACTIVE,KIT 4,11325,8.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,4,N,N,9.85,N,Y,8.41890273603176
191021,142098,ACTIVE,KIT 4,6718,2.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/19/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,4,N,N,9.85,N,Y,2.42008715488472
191022,142100,ACTIVE,KIT 4,6648,180.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/9/2021 12:00:00 AM,PURCHASED,AECOM,KITCHENER,N,,-1,2,3,N,N,9.85,N,Y,180.788948149838
191329,56910,ACTIVE,KIT 4,6973,1.1m 300mm  CI,TREATED,300,CI,NO,,NONE,6/1/1924 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,0,N,N,7.75,N,N,1.0684585031372
191649,89770,ACTIVE,KIT 4,9965,1.4m 100mm  DI,TREATED,100,DI,NO,,NONE,1/1/1977 12:00:00 AM,DONATED,,KITCHENER,N,,5,4,11,N,N,8.5,N,Y,1.4472803181796
192610,142134,ACTIVE,KIT 4,6440,202.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,9,N,N,9.85,N,Y,202.675716021061
192611,142136,ACTIVE,KIT 4,6445,139.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,139.678866452215
192612,142148,ACTIVE,KIT 4,6328,90.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,90.9209109769181
192613,142174,ACTIVE,KIT 4,6450,92.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,92.2900501949585
192614,142140,ACTIVE,KIT 4,6327,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,4.2867327978006
192615,142142,ACTIVE,KIT 4,6327,21.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,21.4684204094475
192616,142144,ACTIVE,KIT 4,6327,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,4.8529163386892
192617,142146,ACTIVE,KIT 4,6328,6.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,6.17675258453721
192618,142138,ACTIVE,KIT 4,6328,69.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,5,1,14,N,N,9.85,N,Y,69.5093598698799
192619,142150,ACTIVE,KIT 4,6440,112.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,9,N,N,9.85,N,Y,112.515818403863
192929,135478,ACTIVE,KIT 4,22770,24.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/25/2019 12:00:00 AM,DONATED,,KITCHENER,N,,4,3,18,N,N,9.85,N,N,24.9343274189442
192930,142214,ACTIVE,KIT 4,103769,1.6m 25mm  PVC,TREATED,25,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,1.60198784280926
192931,142216,ACTIVE,KIT 4,103769,3.7m 25mm  PVC,TREATED,25,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,3.66727956400246
192932,142218,ACTIVE,KIT 4,103769,8.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,8.07567801743891
192933,142220,ACTIVE,KIT 4,22770,112.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,8/20/2019 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,112.585796590446
192934,142222,ACTIVE,KIT 4,22770,115.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,115.891087675832
192935,142224,ACTIVE,KIT 4,22770,12.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,12.4400141450988
192938,142230,ACTIVE,KIT 4,105645,28.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,28.5738193187672
192939,142232,ACTIVE,KIT 4,103769,124m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/11/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,124.013055604924
192940,142234,ACTIVE,KIT 4,102696,3.4m 25mm  PVC,TREATED,25,PVC,NO,,NONE,1/14/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,41,N,N,9.35,N,Y,3.41707807302072
192941,142236,ACTIVE,KIT 4,102696,1.5m 25mm  PVC,TREATED,25,PVC,NO,,NONE,7/1/2010 12:00:00 AM,PURCHASED,,KITCHENER,N,,-1,2,41,N,N,9.35,N,Y,1.49999867463774
193249,142274,ACTIVE,KIT 2W,602909,98.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/6/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,46,N,N,9.85,N,N,98.4350380718654
193250,142276,ACTIVE,KIT 2W,602909,87m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/6/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,46,N,N,9.85,N,N,86.9751214623503
193251,142278,ACTIVE,KIT 2W,602909,5.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/6/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,46,N,N,9.85,N,N,5.8499649859696
193252,142280,ACTIVE,KIT 2W,602909,13.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/6/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,46,N,N,9.85,N,N,13.2420644609713
193253,142282,ACTIVE,KIT 2W,602909,148.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/6/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,5,46,N,N,9.85,N,N,148.138485506719
193569,142322,ACTIVE,KIT 4,12688,.4m 200mm  CI,TREATED,200,CI,NO,,NONE,1/1/1950 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,27,N,N,7.75,N,N,0.40101810426744
193570,142296,ACTIVE,KIT 4,12688,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,KITCHENER,N,,-1,2,27,N,N,9.35,N,N,0.536197956831489
193571,142298,ACTIVE,KIT 4,12688,2.2m 600mm  CPP,TREATED,600,CPP,NO,,NONE,8/12/2016 12:00:00 AM,PURCHASED,MTO,REGION,N,,-1,4,0,N,N,9.55,N,N,2.20538338760764
193893,142334,ACTIVE,KIT 4,600350,8.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,8.08471625912257
193894,142336,ACTIVE,KIT 4,609150,74.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,74.8005694688457
193895,142338,ACTIVE,KIT 4,609149,35.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,35.3208034920523
193896,142340,ACTIVE,KIT 4,609149,10.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,10.1846713091786
193897,142342,ACTIVE,KIT 4,602105,107.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,4/8/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,107.061171022068
193898,142344,ACTIVE,KIT 4,609149,84.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,84.4496709297804
193899,142346,ACTIVE,KIT 4,600350,1.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.5701353443747
193900,142314,ACTIVE,KIT 4,6453,37.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,8,1,1,N,N,9.85,N,Y,37.0951317206587
193901,142316,ACTIVE,KIT 4,6456,36.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,7,1,1,N,N,9.85,N,Y,36.4164309583844
193902,142318,ACTIVE,KIT 4,6453,8.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,7,1,1,N,N,9.85,N,Y,8.60865129019427
193903,142320,ACTIVE,KIT 4,20880,249.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,8/1/2020 12:00:00 AM,PURCHASED,COFK,KITCHENER,N,,6,1,9,N,N,9.85,N,Y,249.791123683707
193904,142348,ACTIVE,KIT 4,600350,29.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,PURCHASED,MTE,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,29.9014509824389
194529,142496,ACTIVE,KIT 5,105069,51.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,51.8086216076248
194530,142494,ACTIVE,KIT 5,103634,6.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,6.88833612553594
194531,142500,ACTIVE,KIT 5,105069,42.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/8/2015 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,0,6,0,N,N,9.35,N,Y,42.7992597984246
194532,142502,ACTIVE,KIT 5,103634,3.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,5/8/2018 12:00:00 AM,PURCHASED,STANTEC,KITCHENER,N,,-1,6,0,N,N,9.35,N,Y,3.13511042975597
194533,79992,ACTIVE,KIT 4,12649,85.1m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,85.1087370891095
194849,142514,ACTIVE,KIT 4,600487,140.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/28/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,140.22663614568
194850,142516,ACTIVE,KIT 4,600487,149.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/28/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,3,18,N,N,9.85,N,N,149.094557336398
194851,142518,ACTIVE,KIT 4,600487,86.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/28/2019 12:00:00 AM,PURCHASED,MTE CONSULTANTS INC.,KITCHENER,N,,5,3,18,N,N,9.85,N,N,86.2590449998395
195169,142534,ACTIVE,KIT 4,604297,111.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,11/26/2020 12:00:00 AM,PURCHASED,COK,KITCHENER,N,,-1,3,22,N,N,9.85,N,N,111.210353357302
195170,142536,ACTIVE,KIT 4,604297,57.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,12/19/2018 12:00:00 AM,PURCHASED,DEVELOPMENT ENGINEERING,KITCHENER,N,,5,3,22,N,N,9.35,N,N,57.1794199536499
195809,142574,ACTIVE,KIT 4,601123,83.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,83.1631971377331
195810,142576,ACTIVE,KIT 4,601123,73.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,73.249063858751
195812,142580,ACTIVE,KIT 4,601123,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,4.34312352877231
195813,142582,ACTIVE,KIT 4,601123,123.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,123.693673536725
195814,142584,ACTIVE,KIT 4,603095,2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,2.04243194419237
195816,142588,ACTIVE,KIT 4,601113,82.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,82.0752600882635
195818,142592,ACTIVE,KIT 4,603074,16.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,16.141165559974
195821,142598,ACTIVE,KIT 4,601108,114.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,114.814057260231
195822,142600,ACTIVE,KIT 4,601108,236m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,236.032007076406
195824,142604,ACTIVE,KIT 4,601125,30.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,30.9351565167426
195825,142606,ACTIVE,KIT 4,601112,98.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,98.1986174101957
195826,142608,ACTIVE,KIT 4,603095,1.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.65741086133463
195827,142610,ACTIVE,KIT 4,600350,88.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,88.6696698515361
195828,142612,ACTIVE,KIT 4,600350,2.5m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,2.45459379390143
195831,142618,ACTIVE,KIT 4,600350,28.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,28.5750187615352
195832,142620,ACTIVE,KIT 4,601114,7.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,7.13826158207941
195833,142622,ACTIVE,KIT 4,601114,52.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,52.75508294885
195835,142626,ACTIVE,KIT 4,601123,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,2.63738030995236
195836,142628,ACTIVE,KIT 4,600350,7.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,7.10591165226661
195837,142630,ACTIVE,KIT 4,600350,138.2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,138.223480019392
195838,142632,ACTIVE,KIT 4,600350,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,12.7779221860692
195839,142634,ACTIVE,KIT 4,600350,1.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.40007537611777
195840,142636,ACTIVE,KIT 4,600350,2.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,2.39991820989816
195841,142638,ACTIVE,KIT 4,600350,1.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.30007808986548
195842,142640,ACTIVE,KIT 4,600350,6.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,6.70336180294974
195843,142642,ACTIVE,KIT 4,603094,1.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.50003004446308
195844,142644,ACTIVE,KIT 4,603094,3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,2.99981789563209
195845,142646,ACTIVE,KIT 4,603094,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.3000678816464
195846,142648,ACTIVE,KIT 4,603095,1.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.85707925928909
195847,142650,ACTIVE,KIT 4,603074,1.1m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.10024134220183
195848,142652,ACTIVE,KIT 4,601108,6.8m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,6.78855900842274
195849,142654,ACTIVE,KIT 4,601114,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,0.899909917387625
195850,142656,ACTIVE,KIT 4,601114,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,0.850101435357694
195851,142658,ACTIVE,KIT 4,601114,5.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,5.43073762437813
195852,142660,ACTIVE,KIT 4,601112,.9m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,0.899965478107281
195853,142662,ACTIVE,KIT 4,601112,1.3m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.33983431836396
195854,142664,ACTIVE,KIT 4,603093,2m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,2.00004584248942
195855,142666,ACTIVE,KIT 4,603093,2.4m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,2.40004228283405
195856,142668,ACTIVE,KIT 4,603093,1.6m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,1.59989117467057
195857,142670,ACTIVE,KIT 4,603095,3.7m 200mm  PVC,TREATED,200,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,MTE CONSULTANTS INC.,KITCHENER,N,,-1,4,0,N,N,9.85,N,Y,3.74603423544853
195859,142894,ACTIVE,KIT 4,10165,1.9m 300mm  PVCO,TREATED,300,PVCO,NO,,NONE,10/1/2018 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,-1,2,12,N,N,9.35,N,Y,1.92620526906827
195860,142834,ACTIVE,KIT 4,10185,164.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,11,N,N,9.85,N,Y,164.062427123537
195862,142818,ACTIVE,KIT 4,10184,13.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,13.7476709971149
195863,142820,ACTIVE,KIT 4,11706,12.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,11,N,N,9.85,N,Y,12.7560929266284
195864,142822,ACTIVE,KIT 4,11733,20.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,11,N,N,9.85,N,Y,20.8008596815528
195865,142824,ACTIVE,KIT 4,10183,12.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,12.6934234306031
196129,142814,ACTIVE,KIT 4,11705,119.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,119.446322351965
196130,142838,ACTIVE,KIT 4,11704,7.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,7.7875626493495
196131,142840,ACTIVE,KIT 4,11704,85.9m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,85.8635953539317
196132,142842,ACTIVE,KIT 4,11704,19.5m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,19.4629395229035
196133,142844,ACTIVE,KIT 4,10184,12.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,12.3191023182449
196134,142846,ACTIVE,KIT 4,10182,16.4m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,16.3875583565898
196135,142848,ACTIVE,KIT 4,10183,6.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,6.81807222364318
196136,142850,ACTIVE,KIT 4,10185,96.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,6,2,11,N,N,9.85,N,Y,96.7834078421255
196137,142856,ACTIVE,KIT 4,10178,72.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,12,N,N,9.85,N,Y,72.0787074470752
196138,142854,ACTIVE,KIT 4,10178,15.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,9/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,12,N,N,9.85,N,Y,15.7854575267663
196139,142858,ACTIVE,KIT 4,10183,1.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,3/17/2021 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,7,2,11,N,N,9.85,N,Y,1.8480076426376
196449,2670,ACTIVE,KIT 4,21762,216.9m 300mm  AC,TREATED,300,AC,NO,,NONE,6/1/1975 12:00:00 AM,PURCHASED,,REGION,N,,7,5,30,N,N,8.3,N,N,216.933335344461
196450,142916,ACTIVE,KIT 4,12649,13.8m 300mm  DI,TREATED,300,DI,NO,,NONE,8/1/1993 12:00:00 AM,DONATED,,KITCHENER,N,,7,2,40,N,N,9.1,N,Y,13.7539637607244
196451,142918,ACTIVE,KIT 4,603815,7.5m 300mm  DI,TREATED,300,DI,NO,,NONE,1/1/1968 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,2,0,N,N,8.5,N,N,7.50511388606988
196769,142934,ACTIVE,KIT 2E,22445,154.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/1/2020 12:00:00 AM,PURCHASED,REGION,KITCHENER,N,,-1,4,32,N,N,9.85,N,N,154.656366722647
197089,142954,ACTIVE,KIT 4,11456,24.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/28/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,24.1179412915153
197093,142962,ACTIVE,KIT 4,11456,117.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/27/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,117.169028552803
197094,142964,ACTIVE,KIT 4,11455,113.3m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/7/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,7,1,12,N,N,9.85,N,Y,113.294035922263
197095,142966,ACTIVE,KIT 4,9372,9.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,4/9/2021 12:00:00 AM,PURCHASED,IBI,KITCHENER,N,,6,1,12,N,N,9.85,N,Y,9.65712899134489
197096,142968,ACTIVE,KIT 4,11456,45.7m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/29/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,45.7250751624968
197099,142974,ACTIVE,KIT 4,11455,16.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/5/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,7,1,12,N,N,9.85,N,Y,16.8416199972804
197100,142976,ACTIVE,KIT 4,11455,5.1m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,8,5,5,N,N,9.85,N,N,5.11784845047337
197103,143014,ACTIVE,KIT 4,11456,6.6m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/5/2020 12:00:00 AM,PURCHASED,IBI GROUP,KITCHENER,N,,8,1,12,N,N,9.85,N,Y,6.61815007130672
197409,61690,ACTIVE,KIT 4,6640,39.8m 300mm  PVC,TREATED,300,PVC,NO,,NONE,7/22/1998 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,2,21,N,N,9.35,N,Y,39.7915967623263
198049,86390,ACTIVE,KIT 4,22170,29.2m 300mm  PVC,TREATED,300,PVC,NO,,NONE,6/1/2000 12:00:00 AM,PURCHASED,,KITCHENER,N,,6,5,24,N,N,5.75,N,N,29.2089611975732
198051,143134,ACTIVE,KIT 4,15925,2.9m 200mm  DI,TREATED,200,DI,NO,,NONE,1/1/1987 12:00:00 AM,PURCHASED,,KITCHENER,N,,7,4,15,N,N,9.1,N,Y,2.89464839453753
198052,143094,ACTIVE,KIT 4,15925,5.2m 600mm  DI,TREATED,600,DI,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,7,4,15,N,N,8.5,N,Y,5.2463804167816
198053,143096,ACTIVE,KIT 4,15925,2.5m 600mm  DI,TREATED,600,DI,NO,,NONE,10/1/1976 12:00:00 AM,PURCHASED,,REGION,N,,7,4,15,N,N,8.5,N,Y,2.46818327054417
198054,143154,ACTIVE,KIT 4,25486,132m 300mm  DI,TREATED,300,DI,NO,,NONE,10/26/1977 12:00:00 AM,PURCHASED,,KITCHENER,N,,8,4,0,N,N,8.5,N,Y,131.969097553383
198369,143174,ACTIVE,KIT 4,15814,3.9m 150mm  DI,TREATED,150,DI,NO,,NONE,1/1/1966 12:00:00 AM,DONATED,,KITCHENER,N,,6,4,13,N,N,8.5,N,N,3.85122105537179
198370,138092,ACTIVE,KIT 4,40005,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,4.02888482863246
198371,138094,ACTIVE,KIT 4,40005,34.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/24/2020 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,34.8402537374217
198372,138096,ACTIVE,KIT 4,12115,5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,3/24/2020 12:00:00 AM,PURCHASED,ASSOCIATED ENGINEERING,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,4.99998788074867
198373,138102,ACTIVE,KIT 4,40005,10.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/28/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,10.9009715656023
198374,138104,ACTIVE,KIT 4,22322,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/28/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,5.46338598688244
198375,138114,ACTIVE,KIT 4,22320,2.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/3/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,2.89888326933578
198376,138118,ACTIVE,KIT 4,22320,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,2.19998482255415
198377,138066,ACTIVE,KIT 4,22320,30.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/5/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,30.1002437294191
198378,138068,ACTIVE,KIT 4,22320,37m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/8/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,37.0245946877116
198379,138088,ACTIVE,KIT 4,22322,57m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/27/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,57.0005895477797
198380,138090,ACTIVE,KIT 4,40005,1.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,1.23673622878506
198381,92844,ACTIVE,KIT 4,12115,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2000 12:00:00 AM,DONATED,,KITCHENER,N,,7,4,22,N,N,9.35,N,Y,8.28785507508786
198382,138056,ACTIVE,KIT 4,22322,41m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/26/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,41.0003660926394
198383,138060,ACTIVE,KIT 4,22320,13.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/3/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,13.4010534146424
198384,138062,ACTIVE,KIT 4,40005,4.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,4.70324879256792
198689,138046,ACTIVE,KIT 4,22203,29.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/19/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,29.1131644741775
198690,138048,ACTIVE,KIT 4,40005,7.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/10/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,7.49679973974849
198691,138050,ACTIVE,KIT 4,22203,4.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/15/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,4.29995590660315
198692,138052,ACTIVE,KIT 4,40005,38.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/2/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,38.8848841818004
198693,138054,ACTIVE,KIT 4,22322,12.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/28/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,12.5677928527484
198695,138084,ACTIVE,KIT 4,22203,36m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/16/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,N,35.9641149245802
198696,138034,ACTIVE,KIT 4,12118,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/26/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,2.22584896087056
198700,138042,ACTIVE,KIT 4,22203,18.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/16/2019 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,-1,4,22,N,N,9.85,N,Y,18.5528504419092
198702,143196,ACTIVE,KIT 4,22328,11.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,11.9495834575527
198703,143198,ACTIVE,KIT 4,22316,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/22/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,2.66081383351033
198704,143200,ACTIVE,KIT 4,22313,45.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/1/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,45.0994984729786
199009,143202,ACTIVE,KIT 4,22951,.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,0.7000707184282
199010,143204,ACTIVE,KIT 4,12096,25.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/9/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,25.3997773569849
199011,143206,ACTIVE,KIT 4,22320,5.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,0,4,22,N,N,9.85,N,Y,5.60031214960461
199012,143208,ACTIVE,KIT 4,11544,12.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,12.3251722731399
199013,143210,ACTIVE,KIT 4,11544,13.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/20/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,13.6099895226827
199014,143212,ACTIVE,KIT 4,22319,5.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,7,4,22,N,N,9.85,N,Y,5.46034560980356
199015,143214,ACTIVE,KIT 4,12095,13.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,13.0945536717591
199016,143216,ACTIVE,KIT 4,12095,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/22/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,4.49995393388754
199017,143218,ACTIVE,KIT 4,12094,8.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,8.82367024045321
199018,143220,ACTIVE,KIT 4,11544,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,13.1765727044886
199019,143222,ACTIVE,KIT 4,10771,.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,0.500055207348886
199020,143224,ACTIVE,KIT 4,22313,8.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/8/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,8.31881236957674
199021,143226,ACTIVE,KIT 4,12094,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/15/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,6.05083823941312
199022,143228,ACTIVE,KIT 4,12096,6.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,6.11688242241812
199023,143230,ACTIVE,KIT 4,22313,4.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/10/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,4.94998815285339
199024,143232,ACTIVE,KIT 4,11544,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/12/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,7,4,22,N,N,9.85,N,Y,0.999918142210314
199025,143234,ACTIVE,KIT 4,12095,2.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/18/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,2.23222759237348
199026,143236,ACTIVE,KIT 4,11544,3.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/23/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,3.60302531769129
199027,143238,ACTIVE,KIT 4,10771,1.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,1.39994862801737
199028,143240,ACTIVE,KIT 4,12096,7.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/9/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,7.62694069840154
199029,143242,ACTIVE,KIT 4,12094,13.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/22/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,13.2340094375836
199030,143244,ACTIVE,KIT 4,22321,4.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,4.12992843459792
199031,143246,ACTIVE,KIT 4,23060,2.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/7/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,2.79976185899371
199032,143248,ACTIVE,KIT 4,23060,2.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/10/2019 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,2.06221237472072
199033,143250,ACTIVE,KIT 4,22316,54.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/21/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,54.4011681738481
199034,143252,ACTIVE,KIT 4,22316,19.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/20/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,19.1622426060604
199035,143254,ACTIVE,KIT 4,22316,4.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/23/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,4.50001017792507
199036,143256,ACTIVE,KIT 4,22316,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/21/2019 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,0.800012906754195
199037,143258,ACTIVE,KIT 4,22313,44.1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/29/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,44.0732469616275
199038,143260,ACTIVE,KIT 4,22313,68.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,5/27/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,68.6241061877522
199039,143262,ACTIVE,KIT 4,22951,1.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,1.70002137992171
199040,143264,ACTIVE,KIT 4,22950,3.9m 150mm  PVC,TREATED,150,PVC,NO,,NONE,7/15/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,6,4,22,N,N,9.85,N,Y,3.94997621030711
199041,143266,ACTIVE,KIT 4,22321,66.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/23/2020 12:00:00 AM,PURCHASED,AE,KITCHENER,N,,0,4,22,N,N,9.85,N,Y,66.2760671312336
199042,143268,ACTIVE,KIT 4,22321,4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,0,4,22,N,N,9.85,N,Y,3.98105046016816
199043,143270,ACTIVE,KIT 4,12096,41.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/3/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,41.8000769123993
199044,143272,ACTIVE,KIT 4,12096,40.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/1/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,40.2001912869797
199045,143274,ACTIVE,KIT 4,12096,49.2m 150mm  PVC,TREATED,150,PVC,NO,,NONE,8/31/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,49.2220427761658
199046,143276,ACTIVE,KIT 4,12096,.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/7/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,0.799998130850204
199047,143278,ACTIVE,KIT 4,12096,.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/17/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,0.399960410703063
199048,143280,ACTIVE,KIT 4,12096,1.3m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,1.30001284918704
199049,143282,ACTIVE,KIT 4,22320,2.6m 150mm  PVC,TREATED,150,PVC,NO,,NONE,9/23/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,0,4,22,N,N,9.85,N,Y,2.60070395370462
199050,143284,ACTIVE,KIT 4,11544,24.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/16/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,24.4000174309301
199051,143286,ACTIVE,KIT 4,11544,18.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/14/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,18.5001062921676
199052,143288,ACTIVE,KIT 4,11544,30.8m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/13/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,30.7999382671235
199053,143290,ACTIVE,KIT 4,11544,19.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/9/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,19.3999859262184
199054,143292,ACTIVE,KIT 4,11544,24.4m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/8/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,24.4000494455893
199055,143294,ACTIVE,KIT 4,11544,2.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/12/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,2.69998815594866
199056,143296,ACTIVE,KIT 4,11544,1m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/24/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,0.997173004592659
199057,143298,ACTIVE,KIT 4,11544,12.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,10/23/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,12.5076813140972
199058,143300,ACTIVE,KIT 4,11544,2.5m 150mm  PVC,TREATED,150,PVC,NO,,NONE,11/12/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,5,4,22,N,N,9.85,N,Y,2.50001291398688
199059,143302,ACTIVE,KIT 4,22319,23.7m 150mm  PVC,TREATED,150,PVC,NO,,NONE,6/30/2020 12:00:00 AM,DONATED,AE,KITCHENER,N,,7,4,22,N,N,9.85,N,Y,23.7000124018605
